<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Diagnostics &amp; Validation · BMOPFTools.jl</title><meta name="title" content="Diagnostics &amp; Validation · BMOPFTools.jl"/><meta property="og:title" content="Diagnostics &amp; Validation · BMOPFTools.jl"/><meta property="twitter:title" content="Diagnostics &amp; Validation · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox" checked/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../loss_maximization/">Objectives That Imply Loss Maximization</a></li><li class="is-active"><a class="tocitem" href>Diagnostics &amp; Validation</a><ul class="internal"><li><a class="tocitem" href="#Symptom-1-—-INFEASIBLE_OR_UNBOUNDED-/-DUAL_INFEASIBLE"><span>Symptom 1 — <code>INFEASIBLE_OR_UNBOUNDED</code> / <code>DUAL_INFEASIBLE</code></span></a></li><li><a class="tocitem" href="#Symptom-2-—-model-is-infeasible-and-you-do-not-know-why"><span>Symptom 2 — model is infeasible and you do not know why</span></a></li><li><a class="tocitem" href="#Symptom-3-—-is-my-relaxation-exact?-(the-central-validation-check)"><span>Symptom 3 — is my relaxation exact? (the central validation check)</span></a></li><li><a class="tocitem" href="#Symptom-4-—-I-think-I-am-on-the-wrong-(low-voltage)-branch"><span>Symptom 4 — I think I am on the wrong (low-voltage) branch</span></a></li><li><a class="tocitem" href="#Symptom-5-—-the-solve-is-slow,-churns-in-restoration,-or-the-duals-look-wrong"><span>Symptom 5 — the solve is slow, churns in restoration, or the duals look wrong</span></a></li><li><a class="tocitem" href="#Validation-checklist-against-the-benchmarks"><span>Validation checklist against the benchmarks</span></a></li><li><a class="tocitem" href="#See-also-—-general-optimization-debugging-guides"><span>See also — general optimization-debugging guides</span></a></li></ul></li><li><a class="tocitem" href="../known_traps/">Known Traps</a></li><li><a class="tocitem" href="../solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Advanced formulations &amp; numerics</a></li><li><a class="is-disabled">Bounds &amp; feasibility</a></li><li class="is-active"><a href>Diagnostics &amp; Validation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Diagnostics &amp; Validation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/bounds/diagnostics.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Diagnostics-and-Validation"><a class="docs-heading-anchor" href="#Diagnostics-and-Validation">Diagnostics &amp; Validation</a><a id="Diagnostics-and-Validation-1"></a><a class="docs-heading-anchor-permalink" href="#Diagnostics-and-Validation" title="Permalink"></a></h1><p>How to <em>detect</em> the failure modes from <a href="../">Bounds, Branches, and Feasibility</a>, rather than merely avoid them. This page is aimed at the validation audience: you are checking your own linear, convex, or nonconvex formulation against the benchmark and need to know what to measure and what a discrepancy means.</p><p>The throughline: two well-known generic optimization tools become your two domain-specific diagnostics. <em>Bound everything and see what binds</em> is the unboundedness test of <a href="../">§1</a>; evaluating a relaxed solution against the AC equations is the exactness test of <a href="../">§5</a>.</p><div class="admonition is-success" id="BMOPFTools-native-shortcuts-c57ab1e65618a04d"><header class="admonition-header">BMOPFTools-native shortcuts<a class="admonition-anchor" href="#BMOPFTools-native-shortcuts-c57ab1e65618a04d" title="Permalink"></a></header><div class="admonition-body"><p>The JuMP recipes below apply to <em>your</em> model. Two of these diagnostics already exist inside this package, and you should reach for them first:</p><ul><li><strong>AC-feasibility of a candidate point</strong> (Symptom 3) can be tested by first pinning its decisions with <a href="../../validation/"><code>project_solution</code></a>, then running <a href="../../validation/"><code>solve_feasibility_opf</code></a> on that determined snapshot. A converged near-zero slack plus independently checked residuals supplies a numerical feasible point. This is the native, four-wire analogue of <code>primal_feasibility_report</code> against the AC model.</li><li><strong>Ill-posedness <em>before</em> you solve</strong> — flat objectives, free injections, and cost degeneracy — is caught structurally by the benchmark-readiness flags (<code>W.BENCH.GEN_ZERO_COST</code>, <code>W.BENCH.GEN_DEGENERATE_COST</code>, <code>W.BENCH.GEN_NO_DOF</code>; see <a href="../../methodology/">Methodology § Benchmark readiness</a>). Diverging iterates (<code>NORM_LIMIT</code>) from a zero-cost generator are the runtime echo of <code>W.BENCH.GEN_ZERO_COST</code>.</li></ul></div></div><h2 id="Symptom-1-—-INFEASIBLE_OR_UNBOUNDED-/-DUAL_INFEASIBLE"><a class="docs-heading-anchor" href="#Symptom-1-—-INFEASIBLE_OR_UNBOUNDED-/-DUAL_INFEASIBLE">Symptom 1 — <code>INFEASIBLE_OR_UNBOUNDED</code> / <code>DUAL_INFEASIBLE</code></a><a id="Symptom-1-—-INFEASIBLE_OR_UNBOUNDED-/-DUAL_INFEASIBLE-1"></a><a class="docs-heading-anchor-permalink" href="#Symptom-1-—-INFEASIBLE_OR_UNBOUNDED-/-DUAL_INFEASIBLE" title="Permalink"></a></h2><p>First, <strong>disambiguate</strong>. Unboundedness can only come from the objective, so drop it and re-solve (<a href="https://yalmip.github.io/infeasibleorunbounded">YALMIP</a>; <a href="https://jump.dev/JuMP.jl/stable/tutorials/getting_started/debugging/">JuMP</a>):</p><pre><code class="language-julia hljs">@objective(model, Min, 0)   # feasibility test
optimize!(model)
# feasible now  ⇒ original was UNBOUNDED
# infeasible now ⇒ original was (also) INFEASIBLE</code></pre><p>Then <strong>localize the unboundedness</strong>. Add large finite bounds to every free or one-sided variable, re-solve, and inspect which variables sit at the artificial bound — those are your unbounded directions:</p><pre><code class="language-julia hljs">for v in all_variables(model)
    has_lower_bound(v) || set_lower_bound(v, -1e6)
    has_upper_bound(v) || set_upper_bound(v,  1e6)
end
optimize!(model)
for v in all_variables(model)
    if isapprox(value(v), 1e6; atol=1) || isapprox(value(v), -1e6; atol=1)
        @info &quot;at artificial bound&quot; v value(v)
    end
end</code></pre><p>In a power-flow model the variables pinned at the artificial bound are almost always voltage magnitudes (missing <span>$\underline v$</span> / <span>$\overline v$</span>) or an unbounded generator — i.e. exactly the missing operational limits from §1. Erwin Kalvelagen&#39;s variant — bind the objective to a large-bounded auxiliary variable via an equality, then read its value — is the same idea (<a href="http://yetanothermathprogrammingconsultant.blogspot.com/2018/08/the-best-way-to-debug-infeasible-models.html">the canonical infeasible/unbounded writeup</a>).</p><h2 id="Symptom-2-—-model-is-infeasible-and-you-do-not-know-why"><a class="docs-heading-anchor" href="#Symptom-2-—-model-is-infeasible-and-you-do-not-know-why">Symptom 2 — model is infeasible and you do not know why</a><a id="Symptom-2-—-model-is-infeasible-and-you-do-not-know-why-1"></a><a class="docs-heading-anchor-permalink" href="#Symptom-2-—-model-is-infeasible-and-you-do-not-know-why" title="Permalink"></a></h2><p>Use an irreducible infeasible subsystem (IIS) if your solver supports it:</p><pre><code class="language-julia hljs">compute_conflict!(model)
if get_attribute(model, MOI.ConflictStatus()) == MOI.CONFLICT_FOUND
    iis, _ = copy_conflict(model)
    print(iis)
end</code></pre><p>When no IIS is available, the <strong>penalty relaxation</strong> locates the binding constraints by letting them be violated at a cost:</p><pre><code class="language-julia hljs">map = relax_with_penalty!(model)   # adds slacks + penalty to the objective
optimize!(model)
for (con, slack) in map
    value(slack) &gt; 1e-6 &amp;&amp; @info &quot;violated&quot; con value(slack)
end</code></pre><div class="admonition is-warning" id="Distinguish-modeling-infeasibility-from-physical-infeasibility-2736cf1a00c3a1d7"><header class="admonition-header">Distinguish modeling infeasibility from physical infeasibility<a class="admonition-anchor" href="#Distinguish-modeling-infeasibility-from-physical-infeasibility-2736cf1a00c3a1d7" title="Permalink"></a></header><div class="admonition-body"><p><code>relax_with_penalty!</code> does <strong>not</strong> relax variable bounds or integrality. More important here: in a constant-power model an infeasibility may be <em>physical</em> — you are past the loadability / collapse boundary (<a href="../">§4</a>), not mis-modeled. If the IIS centers on the power-balance and voltage-bound constraints of a heavily loaded sub-network, suspect collapse, and confirm with a continuation sweep rather than editing constraints.</p></div></div><h2 id="Symptom-3-—-is-my-relaxation-exact?-(the-central-validation-check)"><a class="docs-heading-anchor" href="#Symptom-3-—-is-my-relaxation-exact?-(the-central-validation-check)">Symptom 3 — is my relaxation exact? (the central validation check)</a><a id="Symptom-3-—-is-my-relaxation-exact?-(the-central-validation-check)-1"></a><a class="docs-heading-anchor-permalink" href="#Symptom-3-—-is-my-relaxation-exact?-(the-central-validation-check)" title="Permalink"></a></h2><p>Evaluate the relaxed solution against the <strong>nonconvex AC</strong> constraints and read off the violation. JuMP&#39;s <a href="https://jump.dev/JuMP.jl/stable/manual/solutions/"><code>primal_feasibility_report</code></a> does this against any model:</p><pre><code class="language-julia hljs"># Schematic — solve the relaxation, then test its point against the AC model.
# NOTE: the two models do not share a variable space (ℓ, w vs V, S), so you must
# first map the relaxed solution into the AC model&#39;s variables (recover V from w and
# the flows, keyed by name/bus), not copy variable objects across models:
point  = recover_ac_point(relaxed_model)          # your relaxation → AC-variable map
report = primal_feasibility_report(ac_model, point)
isempty(report) ? @info(&quot;AC-feasible: relaxation exact&quot;) :
                  @info(&quot;AC-infeasible: relaxation INEXACT&quot;, report)</code></pre><p>In BMOPFTools the same check is available natively for a four-wire network: pin the candidate dispatch into the case and call <a href="../../validation/"><code>solve_feasibility_opf</code></a>, which minimizes an injected slack current. A converged near-zero slack, together with independently recomputed residuals, demonstrates a valid numerical power flow. A non-zero slack localizes the residual used by that relaxed solve:</p><pre><code class="language-julia hljs">snap    = project_solution(net, result)
res     = solve_feasibility_opf(snap; optimizer = Ipopt.Optimizer)
slack_A = res[&quot;total_slack_magnitude_A&quot;]
slack_A &lt; 1e-3 ? @info(&quot;candidate has near-zero KCL slack; verify residuals&quot;) :
                 @info(&quot;candidate/relaxation has residual current&quot;, slack_A)</code></pre><p>For the branch-flow relaxation on a <strong>radial</strong> network you can also read the gap directly per branch:</p><p class="math-container">\[\text{gap}_{ij} \;=\; \ell_{ij} \;-\; \frac{|S_{ij}|^2}{v_i}\,,\]</p><p>which is <span>$\approx 0$</span> on every branch when exact and strictly positive where the cone is slack. For the SDP / BIM relaxation, check the per-clique voltage matrix <strong>rank</strong> (or the ratio of the two largest eigenvalues): a rank-1 matrix (eigenratio <span>$\to \infty$</span>, second eigenvalue <span>$\to 0$</span>) means exact (<a href="https://arxiv.org/abs/2311.07781">Lupien &amp; Lesage-Landry, 2023</a>).</p><div class="admonition is-warning" id="Cone-tightness-is-not-sufficient-on-meshed-networks-72e8bd2688f74938"><header class="admonition-header">Cone tightness is not sufficient on meshed networks<a class="admonition-anchor" href="#Cone-tightness-is-not-sufficient-on-meshed-networks-72e8bd2688f74938" title="Permalink"></a></header><div class="admonition-body"><p>On a <strong>mesh</strong>, all branch cones can bind while the point is still AC-infeasible: the SOC branch-flow relaxation drops the cycle angle-consistency (KVL-around-loops) constraints, so a solution with every <span>$\text{gap}_{ij}\approx 0$</span> can fail to admit any consistent voltage-angle assignment around a loop. Per-branch tightness certifies exactness only on radial feeders. On meshes, fall back to the direct AC-residual checks above — <code>primal_feasibility_report</code> against the AC model, or <a href="../../validation/"><code>solve_feasibility_opf</code></a>&#39;s slack current — which remain valid regardless of topology because they test the recovered point against the full AC equations rather than the relaxation&#39;s own constraints.</p></div></div><div class="admonition is-success" id="Where-to-expect-inexactness-dc6b4c493bcf6bf6"><header class="admonition-header">Where to expect inexactness<a class="admonition-anchor" href="#Where-to-expect-inexactness-dc6b4c493bcf6bf6" title="Permalink"></a></header><div class="admonition-body"><p>Empirically the relaxation goes inexact precisely when <strong>upper voltage bounds bind</strong> and their duals exceed a threshold — and exact solutions reliably show <strong>binding upper bounds on active/reactive withdrawals</strong> instead (<a href="https://arxiv.org/abs/1311.7170">Gan et al., 2015</a>; <a href="https://arxiv.org/abs/2001.00898">Bobo et al., 2020</a>). If your validation diverges from the benchmark, check whether you are in a loss-rewarding objective (<a href="../loss_maximization/">list</a>) or against an upper voltage bound first.</p></div></div><h2 id="Symptom-4-—-I-think-I-am-on-the-wrong-(low-voltage)-branch"><a class="docs-heading-anchor" href="#Symptom-4-—-I-think-I-am-on-the-wrong-(low-voltage)-branch">Symptom 4 — I think I am on the wrong (low-voltage) branch</a><a id="Symptom-4-—-I-think-I-am-on-the-wrong-(low-voltage)-branch-1"></a><a class="docs-heading-anchor-permalink" href="#Symptom-4-—-I-think-I-am-on-the-wrong-(low-voltage)-branch" title="Permalink"></a></h2><p>A nonconvex solver can converge to the low-voltage solution, especially under a loss-rewarding objective or a poor start. Checks:</p><ul><li><strong>Voltage profile.</strong> Operational solutions often sit near <span>$1$</span> p.u.; a solution with a cluster of buses well below <span>$\underline v$</span>-class values (e.g. <span>$0.5$</span>–<span>$0.8$</span> p.u.) on a normally loaded feeder is a warning signal. Magnitude alone does not classify a voltage sheet. Confirm the branch under a declared load/control continuation using the power-flow Jacobian and voltage response.</li><li><strong>Restart from a high-voltage start.</strong> Flat start or warm-start from a linear-model solution. Under the assumptions of Dvijotham et al. the standard fixed-point methods recover the high-voltage solution (<a href="https://arxiv.org/abs/1706.05290">2017</a>); do not export that theorem to an arbitrary meshed, multiphase OPF. Distinct verified terminal states establish multiplicity. Agreement across tested starts is evidence, not proof of uniqueness.</li><li><strong>Cross-solver / cross-formulation.</strong> Solve an equivalent formulation or relaxation too. If a relaxation is exact, it supplies an AC-feasible global optimum, not necessarily a unique or upper-sheet optimum. Check the recovered state independently and compare only models with identical objective, bounds, angle conventions, and branch-rating semantics (<a href="../">§2</a>).</li></ul><h2 id="Symptom-5-—-the-solve-is-slow,-churns-in-restoration,-or-the-duals-look-wrong"><a class="docs-heading-anchor" href="#Symptom-5-—-the-solve-is-slow,-churns-in-restoration,-or-the-duals-look-wrong">Symptom 5 — the solve is slow, churns in restoration, or the duals look wrong</a><a id="Symptom-5-—-the-solve-is-slow,-churns-in-restoration,-or-the-duals-look-wrong-1"></a><a class="docs-heading-anchor-permalink" href="#Symptom-5-—-the-solve-is-slow,-churns-in-restoration,-or-the-duals-look-wrong" title="Permalink"></a></h2><p>A <em>correct</em> model can still misbehave numerically. The triage is to decide which of three causes you are looking at — physical, degeneracy, or non-smoothness — before touching the formulation (<a href="../solver_trust/">Trusting the solver §4–§6</a>):</p><ul><li><strong>Physical (collapse).</strong> A heavily loaded sub-network past the nose (<a href="../">§4</a>). The IIS / penalty relaxation from Symptom 2 centers on the power-balance and voltage-bound constraints there. Confirm with a continuation sweep, not by editing constraints.</li><li><strong>Degeneracy (CQ failure).</strong> Slow convergence with a <em>stable primal but unstable duals</em> is the signature (<a href="../solver_trust/">Trusting the solver §4</a>). Look for pinned or linearly dependent active constraints — most often the <code>W.BENCH.GEN_*</code> structures (<a href="../../methodology/">Methodology</a>). Independently verify the primal state; treat local-optimality, price, and sensitivity claims as unsupported until the CQ failure is resolved.</li><li><strong>Non-smoothness / zero voltage.</strong> Restoration churn with exploding Hessian entries and vanishing steps points at a fractional ZIP exponent or a zero-voltage bilinear bifurcation (<a href="../solver_trust/">Trusting the solver §5–§6</a>). Check that a strictly positive voltage floor and the load-model floor are in place.</li></ul><p>Two cheap cross-checks separate &quot;the solver struggled&quot; from &quot;the answer is wrong&quot;:</p><pre><code class="language-julia hljs"># 1. Multi-start: does the verdict / objective survive a change of start?
starts = [flat_start, highvoltage_start, warmstart_from_linear]
for s in starts
    set_start_value.(all_variables(model), s)
    optimize!(model)
    @info &quot;start&quot; termination_status(model) objective_value(model)
end
# divergent verdicts ⇒ start-dependence (multiplicity or numerical), not a fixed answer</code></pre><pre><code class="language-julia hljs"># 2. Conditioning of the active-constraint Jacobian (LICQ proxy):
#    a tiny smallest singular value flags a constraint-qualification failure.
J = jacobian_of_active_constraints(model)   # your assembly of ∇g for active g
σ = svdvals(Matrix(J))
@info &quot;active-Jacobian conditioning&quot; σ_min=minimum(σ) σ_max=maximum(σ)
# σ_min ≈ 0 ⇒ degenerate active set (Trusting the solver §4)</code></pre><p>For the AC-feasibility leg of this triage, reach for <a href="../../validation/"><code>solve_feasibility_opf</code></a>: a verified near-zero <code>total_slack_magnitude_A</code> supplies a feasible point, while non-zero slack is a local diagnostic that should be checked across starts and formulations.</p><h2 id="Validation-checklist-against-the-benchmarks"><a class="docs-heading-anchor" href="#Validation-checklist-against-the-benchmarks">Validation checklist against the benchmarks</a><a id="Validation-checklist-against-the-benchmarks-1"></a><a class="docs-heading-anchor-permalink" href="#Validation-checklist-against-the-benchmarks" title="Permalink"></a></h2><ol><li>Reproduce the benchmark&#39;s reported objective with <strong>your</strong> formulation and the <strong>same</strong> objective and bounds.</li><li>If you use a relaxation, run Symptom 3 and confirm exactness; only compare the value if exact.</li><li>If values differ, classify before debugging code: is the row in the <a href="../decision_matrix/">decision matrix</a> a ✗ cell? Is the objective on the <a href="../loss_maximization/">loss-maximization list</a>? Are upper voltage bounds binding? Expected divergence is not a bug.</li><li>For collapse/loadability instances, compare margins from a continuation sweep, not single-point objective values.</li></ol><h2 id="See-also-—-general-optimization-debugging-guides"><a class="docs-heading-anchor" href="#See-also-—-general-optimization-debugging-guides">See also — general optimization-debugging guides</a><a id="See-also-—-general-optimization-debugging-guides-1"></a><a class="docs-heading-anchor-permalink" href="#See-also-—-general-optimization-debugging-guides" title="Permalink"></a></h2><p>Model debugging is an established craft, not specific to this library:</p><ul><li><a href="https://jump.dev/JuMP.jl/stable/tutorials/getting_started/debugging/">JuMP — Debugging tutorial</a> and <a href="https://jump.dev/JuMP.jl/stable/manual/solutions/">Solutions / infeasibility certificates</a>.</li><li><a href="http://yetanothermathprogrammingconsultant.blogspot.com/2018/08/the-best-way-to-debug-infeasible-models.html">Kalvelagen — &quot;The best way to debug infeasible models&quot;</a>.</li><li><a href="https://yalmip.github.io/infeasibleorunbounded">YALMIP — Infeasible or unbounded</a> and <a href="https://yalmip.github.io/debuggingunbounded">Debugging unbounded models</a>.</li><li><a href="https://www.gams.com/latest/docs/UG_ExecErrPerformance.html">GAMS — Execution errors &amp; performance</a> (the most complete cross-tool treatment).</li><li><a href="https://pyomo.readthedocs.io/en/stable/model_debugging/index.html">Pyomo — Model debugging</a>.</li><li><a href="https://how-to.aimms.com/Articles/136/136-Infeasible-Unbounded.html">AIMMS — Debug infeasible or unbounded results</a>.</li></ul><hr/><p>See also: <a href="../">Bounds, Branches, and Feasibility</a> · <a href="../decision_matrix/">Decision matrix</a> · <a href="../loss_maximization/">Objectives that imply loss maximization</a> · <a href="../known_traps/">Known traps</a> · <a href="../solver_trust/">Trusting the solver</a> · <a href="../references/">References</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../loss_maximization/">« Objectives That Imply Loss Maximization</a><a class="docs-footer-nextpage" href="../known_traps/">Known Traps »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 03:06">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
