<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Bounds, Branches, and Feasibility · BMOPFTools.jl</title><meta name="title" content="Bounds, Branches, and Feasibility · BMOPFTools.jl"/><meta property="og:title" content="Bounds, Branches, and Feasibility · BMOPFTools.jl"/><meta property="twitter:title" content="Bounds, Branches, and Feasibility · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox" checked/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li class="is-active"><a class="tocitem" href>Bounds, Branches, and Feasibility</a><ul class="internal"><li><a class="tocitem" href="#Scope:-this-is-a-formulation-aware-discussion"><span>Scope: this is a formulation-aware discussion</span></a></li><li><a class="tocitem" href="#1.-Without-bounds,-the-problem-is-not-well-posed"><span>1. Without bounds, the problem is not well posed</span></a></li><li><a class="tocitem" href="#2.-A-single-reference-pins-the-system-—-but-not-the-branch"><span>2. A single reference pins the system — but not the branch</span></a></li><li><a class="tocitem" href="#3.-Bounds-turn-power-flow-into-OPF-—-even-as-a-feasibility-problem"><span>3. Bounds turn power flow into OPF — even as a feasibility problem</span></a></li><li><a class="tocitem" href="#4.-The-feasibility-boundary-is-the-collapse-manifold"><span>4. The feasibility boundary is the collapse manifold</span></a></li><li><a class="tocitem" href="#5.-The-objective-changes-what-the-optimization-prefers"><span>5. The objective changes what the optimization prefers</span></a></li><li><a class="tocitem" href="#6.-Practical-recommendations-by-task"><span>6. Practical recommendations by task</span></a></li></ul></li><li><a class="tocitem" href="decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="known_traps/">Known Traps</a></li><li><a class="tocitem" href="solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Advanced formulations &amp; numerics</a></li><li><a class="is-disabled">Bounds &amp; feasibility</a></li><li class="is-active"><a href>Bounds, Branches, and Feasibility</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Bounds, Branches, and Feasibility</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/bounds/index.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Bounds,-Branches,-and-Feasibility"><a class="docs-heading-anchor" href="#Bounds,-Branches,-and-Feasibility">Bounds, Branches, and Feasibility</a><a id="Bounds,-Branches,-and-Feasibility-1"></a><a class="docs-heading-anchor-permalink" href="#Bounds,-Branches,-and-Feasibility" title="Permalink"></a></h1><p>Why an optimal power flow (OPF) needs bounds, what the objective silently decides for you, and where these choices quietly break down near voltage collapse.</p><div class="admonition is-info" id="How-to-read-this-page-c3b83680b03caeac"><header class="admonition-header">How to read this page<a class="admonition-anchor" href="#How-to-read-this-page-c3b83680b03caeac" title="Permalink"></a></header><div class="admonition-body"><p>This page is written so two audiences can share it.</p><ul><li><strong>Building or curating a dataset?</strong> Read the <em>Takeaway</em> box in each section and the <a href="decision_matrix/">decision matrix</a>. Skip the collapsible <em>Derivation</em> blocks. Check your objective against the <a href="loss_maximization/">loss-maximization list</a> before you ship.</li><li><strong>Validating your own formulation against the benchmarks?</strong> Read everything, expand the <em>Derivation</em> blocks, and then work through <a href="diagnostics/">Diagnostics &amp; validation</a>, the <a href="known_traps/">Known traps</a> gallery, and — once you have cleared those — the <a href="solver_trust/">Trusting the solver</a> capstone on how far to trust an <code>INFEASIBLE</code> or <code>LOCALLY_SOLVED</code> verdict.</li></ul><p>Every collapsible block titled <strong>Derivation</strong> or <strong>Proof sketch</strong> is safe to skip on a first read; nothing later depends on having expanded it.</p></div></div><h2 id="Scope:-this-is-a-formulation-aware-discussion"><a class="docs-heading-anchor" href="#Scope:-this-is-a-formulation-aware-discussion">Scope: this is a formulation-aware discussion</a><a id="Scope:-this-is-a-formulation-aware-discussion-1"></a><a class="docs-heading-anchor-permalink" href="#Scope:-this-is-a-formulation-aware-discussion" title="Permalink"></a></h2><div class="admonition is-info" id="What-BMOPFTools-ships,-and-what-this-page-is-about-97c7594ee18e256c"><header class="admonition-header">What BMOPFTools ships, and what this page is about<a class="admonition-anchor" href="#What-BMOPFTools-ships,-and-what-this-page-is-about-97c7594ee18e256c" title="Permalink"></a></header><div class="admonition-body"><p>BMOPFTools ships a single reference optimizer — the <strong>nonconvex four-wire rectangular current–voltage</strong> engine (<a href="../opf/"><code>solve_opf</code></a>, <a href="../validation/"><code>solve_feasibility_opf</code></a>). It does <strong>not</strong> ship convex relaxations or linear approximations. This page is deliberately <em>formulation-agnostic</em>: it is written for anyone validating a linear, convex, or nonconvex formulation against the benchmarks — including formulations you bring yourself or reach through <a href="../conversion/"><code>to_pmd</code></a> into PowerModelsDistribution. Where it discusses relaxation exactness, the relaxation is <em>yours</em> or the ecosystem&#39;s, not one supplied by this library.</p></div></div><p>Everything below behaves differently across the three families of model that the benchmarks are meant to be solved with across the broader PowerModels ecosystem (<a href="https://doi.org/10.23919/PSCC.2018.8442948">Coffrin et al., 2018</a>; <a href="https://arxiv.org/abs/2004.10081">Fobes et al., 2020</a>):</p><ol><li><strong>Nonconvex AC</strong> (polar, rectangular, current–voltage). Exact physics, multiple solutions, local optima — and NP-hard to solve or even to test for feasibility, on radial feeders as much as on meshed grids (<a href="https://doi.org/10.1109/TPWRS.2015.2407363">Lehmann, Grastien &amp; Van Hentenryck, 2016</a>; <a href="solver_trust/">Trusting the solver</a>). This is the family BMOPFTools&#39; own engine implements.</li><li><strong>Convex relaxations</strong> (second-order-cone branch-flow / bus-injection models, SDP). A globally solvable convex model, possibly with multiple global optima; a recovered point is an AC solution only when the relaxation is <em>exact</em>. Reached here via export to PMD or your own solver, not shipped in-package.</li><li><strong>Linear approximations</strong> (LinDistFlow, network/DC-style models). Always convex and well behaved, but blind to the phenomena that motivate this page.</li></ol><p>Multiconductor, unbalanced networks sharpen every caveat here: the uniqueness and exactness guarantees available for balanced single-phase networks are weaker or absent in the multiphase setting (<a href="https://doi.org/10.1109/TPWRS.2018.2823277">Bernstein et al., 2018</a>). When in doubt on an unbalanced feeder, assume the optimistic single-phase result does <strong>not</strong> carry over.</p><h2 id="1.-Without-bounds,-the-problem-is-not-well-posed"><a class="docs-heading-anchor" href="#1.-Without-bounds,-the-problem-is-not-well-posed">1. Without bounds, the problem is not well posed</a><a id="1.-Without-bounds,-the-problem-is-not-well-posed-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Without-bounds,-the-problem-is-not-well-posed" title="Permalink"></a></h2><div class="admonition is-success" id="Takeaway-277f17b5d6d3daf3"><header class="admonition-header">Takeaway<a class="admonition-anchor" href="#Takeaway-277f17b5d6d3daf3" title="Permalink"></a></header><div class="admonition-body"><p>A power-flow model with free injections has a <strong>non-compact</strong> feasible set. An optimizer terminates only if the objective is <strong>coercive</strong> over that set — grows without limit in every unbounded direction. Most natural objectives are not, so the problem is unbounded. This is not a solver bug; it is the model. As the JuMP debugging guide puts it, an unbounded model almost always means a modeling error, <em>because all physical systems have limits</em> (<a href="https://jump.dev/JuMP.jl/stable/tutorials/getting_started/debugging/">JuMP docs</a>).</p></div></div><p>In the bus-injection model the state is the complex voltage vector <span>$V \in \mathbb{C}^n$</span> and the injections are</p><p class="math-container">\[S_i = V_i \sum_{j} Y_{ij}^{*}\, V_j^{*}, \qquad i = 1,\dots,n .\]</p><p>If the injections <span>$S_i$</span> are free (no generator limits) and the voltages <span>$V_i$</span> are free (no magnitude limits), then <em>every</em> voltage profile is feasible — the injections simply adjust to match. The feasible set is all of <span>$\mathbb{C}^n$</span>: closed, but unbounded.</p><details class="admonition is-details" id="Derivation:-why-an-unbounded-feasible-set-defeats-the-optimizer-eeb41938fd3f9bb6"><summary class="admonition-header">Derivation: why an unbounded feasible set defeats the optimizer<a class="admonition-anchor" href="#Derivation:-why-an-unbounded-feasible-set-defeats-the-optimizer-eeb41938fd3f9bb6" title="Permalink"></a></summary><div class="admonition-body"><p>Let <span>$\mathcal{F}$</span> be the feasible set and <span>$f$</span> the objective (minimization). A minimizer is guaranteed to exist when <span>$\mathcal{F}$</span> is closed and <span>$f$</span> is <strong>coercive</strong> on <span>$\mathcal{F}$</span>, i.e. <span>$f(x)\to+\infty$</span> whenever <span>$\|x\|\to\infty$</span> with <span>$x\in\mathcal{F}$</span> (a Weierstrass-type argument: sublevel sets are compact).</p><p>There are two independent ways this fails for an unconstrained power-flow model:</p><ul><li><strong>State unboundedness.</strong> Even on the power-flow manifold, <span>$|V_i|$</span> can grow without limit. Nothing in the equations bounds it.</li><li><strong>Objective unboundedness.</strong> With several free injections, <span>$\mathcal{F}$</span> admits <em>unbounded feasible directions</em> — rays (or, on the nonconvex manifold, feasible paths) along which you can move forever. A linear objective <span>$c^\top S$</span> decreases without bound along any such direction <span>$d$</span> with <span>$c^\top d &lt; 0$</span>. (Strictly, the &quot;recession cone&quot; language is exact for the convex relaxation of <span>$\mathcal{F}$</span>; on the manifold itself read it as an asymptotic feasible direction.)</li></ul><p>The practical consequence: &quot;the problem is unbounded&quot; is really the conjunction <em>non-compact feasible set</em> <strong>and</strong> <em>non-coercive objective</em>. Fixing either one repairs well-posedness. A <em>strongly</em> convex generation cost (a strictly convex quadratic, say — strict convexity alone is not enough: <span>$e^{-x}$</span> is strictly convex yet bounded below with no minimizer) can be coercive in the injection coordinates and bound that part of the problem — yet still leave voltage magnitude free. This is why a cost objective alone does not save you: you must still bound the voltages.</p></div></details><p>The takeaway for dataset authors: a benchmark instance with no voltage bounds and a non-coercive (e.g. linear, or loss-rewarding) objective is <em>ill-posed by construction</em>, and a solver returning <code>DUAL_INFEASIBLE</code> / <code>INFEASIBLE_OR_UNBOUNDED</code> is reporting that faithfully.</p><h2 id="2.-A-single-reference-pins-the-system-—-but-not-the-branch"><a class="docs-heading-anchor" href="#2.-A-single-reference-pins-the-system-—-but-not-the-branch">2. A single reference pins the system — but not the branch</a><a id="2.-A-single-reference-pins-the-system-—-but-not-the-branch-1"></a><a class="docs-heading-anchor-permalink" href="#2.-A-single-reference-pins-the-system-—-but-not-the-branch" title="Permalink"></a></h2><div class="admonition is-success" id="Takeaway-e3bd4c0f3ee57ba4"><header class="admonition-header">Takeaway<a class="admonition-anchor" href="#Takeaway-e3bd4c0f3ee57ba4" title="Permalink"></a></header><div class="admonition-body"><p>Adding one voltage reference (slack) with all other buses as PQ makes the system <strong>square</strong> (determined), so solutions are isolated. But <em>square is not unique</em>. Constant-power loads generically admit a <strong>high-voltage</strong> (operational) and a <strong>low-voltage</strong> solution; meshed networks can admit many. Uniqueness of the high-voltage solution is a theorem only under loading/<code>R/X</code> conditions. The objective can <strong>favor</strong> one branch over another, but does not certify that a local algorithm found a unique physical branch.</p></div></div><p>Fixing <span>$V_1 = V^{\text{ref}}$</span> removes the reference degree of freedom; fixing <span>$S_i$</span> at every other bus closes the system. Counting real equations and unknowns gives a square polynomial system, which generically has finitely many isolated solutions — not one.</p><details class="admonition is-details" id="Derivation:-the-two-bus-quadratic-and-the-high/low-branch-db5f2777f3a4df5"><summary class="admonition-header">Derivation: the two-bus quadratic and the high/low branch<a class="admonition-anchor" href="#Derivation:-the-two-bus-quadratic-and-the-high/low-branch-db5f2777f3a4df5" title="Permalink"></a></summary><div class="admonition-body"><p>Take a source <span>$E\angle 0$</span> feeding a load bus through a lossless reactance <span>$X$</span>, with the load <em>consuming</em> <span>$P + jQ$</span> (load-positive convention). Writing <span>$\delta = \theta_{\text{source}} - \theta_{\text{load}}$</span>, the power-balance relations at the load bus are</p><p class="math-container">\[P = \frac{EV}{X}\sin\delta, \qquad
Q = \frac{EV}{X}\cos\delta - \frac{V^2}{X},\]</p><p>where <span>$V = |V_2|$</span>. Eliminating <span>$\delta$</span> (square and add) gives a quadratic in <span>$u = V^2$</span>:</p><p class="math-container">\[u^2 + \left(2QX - E^2\right)u + X^2\left(P^2 + Q^2\right) = 0,\]</p><p>with roots</p><p class="math-container">\[V^2 = \frac{E^2}{2} - QX \;\pm\; \sqrt{\frac{E^4}{4} - X^2 P^2 - X E^2 Q }.\]</p><p>The two signs are the <strong>high-voltage</strong> and <strong>low-voltage</strong> solutions. Real solutions exist only while the radicand is non-negative; it vanishes at the <strong>saddle-node / nose point</strong> (Sections 4 and 5 below). This is the smallest example of the multiplicity that the term &quot;unique solution&quot; hides.</p></div></details><p>Uniqueness of the operationally meaningful (high-voltage) solution holds under explicit parametric conditions — loading bounded away from the nose, conditions on the <code>R/X</code> structure — established by <a href="https://doi.org/10.1109/TPWRS.2015.2395452">Bolognani &amp; Zampieri (2016)</a>, <a href="https://arxiv.org/abs/1701.02045">Simpson-Porco (2018), Parts I–II</a>, and, for distribution feeders, <a href="https://doi.org/10.1109/TSG.2016.2572060">Wang et al. (2018)</a>.</p><p>The second half is the deeper and more useful fact, and it is why the objective matters so much: on a <strong>radial</strong> network the high-voltage solution is <em>the last one to vanish as the system is loaded toward its limit</em>, and the standard computational routes — <a href="https://arxiv.org/abs/1706.05290">fixed-point iteration, convex relaxation, and energy-function minimization — all return exactly that solution if and only if one exists</a> (<a href="https://arxiv.org/abs/1706.05290">Dvijotham, Mallada &amp; Simpson-Porco, 2017</a>, a radial result). Under those assumptions, voltage-maximizing or loss-minimizing constructions select the high-voltage solution. On meshed and on multiphase/unbalanced networks, treating the same objective as a branch selector is an <em>extrapolation</em>, not a theorem — see the caveat in the scope section above (<a href="https://doi.org/10.1109/TPWRS.2018.2823277">Bernstein et al., 2018</a>).</p><div class="admonition is-warning" id="Definition-matters-7a4995d27b090670"><header class="admonition-header">Definition matters<a class="admonition-anchor" href="#Definition-matters-7a4995d27b090670" title="Permalink"></a></header><div class="admonition-body"><p>&quot;Single voltage source&quot; here means <strong>one</strong> bus that fixes both angle and magnitude, with <em>every other bus PQ</em>. A PV / voltage-regulating bus keeps the system <strong>square</strong> — it swaps the reactive-balance equation for a magnitude specification — so the determined-system count still holds. What it <em>does</em> break is (a) the PQ-network uniqueness theorems cited below, whose hypotheses assume constant-power buses, and (b) smoothness: once a <code>Q</code>-limit is hit, the bus switches PV↔PQ, introducing a complementarity condition (and, in an OPF, a non-smooth active set) that the clean two-branch picture does not cover.</p></div></div><h2 id="3.-Bounds-turn-power-flow-into-OPF-—-even-as-a-feasibility-problem"><a class="docs-heading-anchor" href="#3.-Bounds-turn-power-flow-into-OPF-—-even-as-a-feasibility-problem">3. Bounds turn power flow into OPF — even as a feasibility problem</a><a id="3.-Bounds-turn-power-flow-into-OPF-—-even-as-a-feasibility-problem-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Bounds-turn-power-flow-into-OPF-—-even-as-a-feasibility-problem" title="Permalink"></a></h2><div class="admonition is-success" id="Takeaway-6f823c29dc122bc5"><header class="admonition-header">Takeaway<a class="admonition-anchor" href="#Takeaway-6f823c29dc122bc5" title="Permalink"></a></header><div class="admonition-body"><p>Operational limits — voltage box, thermal/ampacity, generator capability — make the feasible set compact and the question <em>&quot;does an operating point exist?&quot;</em> well posed. That question <strong>is</strong> an OPF feasibility problem (OPF with a constant objective). But beware: feasibility checked through a <strong>relaxation</strong> is only a one-sided certificate.</p></div></div><p>Once you impose <span>$\underline{v}\le|V_i|\le\overline{v}$</span>, branch limits <span>$|S_{ij}|\le\overline{S}_{ij}$</span>, and generator capability <span>$\underline{S}^g\le S^g\le\overline{S}^g$</span>, the feasible set becomes a compact semialgebraic set. Finding any point in it is the OPF feasibility problem — equivalently a load-flow-feasibility or restoration problem. The bounds are precisely what restored well-posedness in Section 1.</p><details class="admonition is-details" id="Proof-sketch:-relaxations-certify-infeasibility,-not-feasibility-1991b90b18efd8cd"><summary class="admonition-header">Proof sketch: relaxations certify infeasibility, not feasibility<a class="admonition-anchor" href="#Proof-sketch:-relaxations-certify-infeasibility,-not-feasibility-1991b90b18efd8cd" title="Permalink"></a></summary><div class="admonition-body"><p>Write the AC feasible set <span>$\mathcal{F}_{\text{AC}}$</span> and a convex relaxation <span>$\mathcal{F}_{\text{rel}}$</span>. By construction a relaxation enlarges the feasible set:</p><p class="math-container">\[\mathcal{F}_{\text{AC}} \subseteq \mathcal{F}_{\text{rel}} .\]</p><p>Therefore:</p><ul><li><p class="math-container">\[\mathcal{F}_{\text{rel}} = \varnothing \;\Rightarrow\;
\mathcal{F}_{\text{AC}} = \varnothing\]</p>— relaxation infeasibility is a <strong>valid certificate</strong> of AC infeasibility.</li><li><p class="math-container">\[\mathcal{F}_{\text{rel}} \neq \varnothing \;\not\Rightarrow\;
\mathcal{F}_{\text{AC}} \neq \varnothing\]</p>— a feasible relaxation says nothing, on its own, about AC feasibility.</li></ul><p><a href="https://doi.org/10.1109/TPWRS.2015.2402640">Kocuk, Dey &amp; Sun (2016)</a> show that even a two-bus, one-generator system can exhibit all three outcomes: the SDP relaxation can be exact, inexact, or <strong>feasible while the OPF instance is infeasible</strong>. This is the hinge into the next section.</p></div></details><h2 id="4.-The-feasibility-boundary-is-the-collapse-manifold"><a class="docs-heading-anchor" href="#4.-The-feasibility-boundary-is-the-collapse-manifold">4. The feasibility boundary is the collapse manifold</a><a id="4.-The-feasibility-boundary-is-the-collapse-manifold-1"></a><a class="docs-heading-anchor-permalink" href="#4.-The-feasibility-boundary-is-the-collapse-manifold" title="Permalink"></a></h2><div class="admonition is-success" id="Takeaway-af796947967a4acb"><header class="admonition-header">Takeaway<a class="admonition-anchor" href="#Takeaway-af796947967a4acb" title="Permalink"></a></header><div class="admonition-body"><p>With constant-power (nonlinear) loads, the <strong>edge of the AC feasible region is the voltage-collapse / loadability boundary</strong>. To <em>study</em> collapse you must not impose a voltage lower bound that clips the low-voltage branch — but then you forfeit the compactness of Section 3 and reopen the branch-selection problem of Section 2. Relaxations enlarge the feasible set <em>past</em> the true boundary, so they cannot certify operability near collapse.</p></div></div><p>Voltage collapse is a saddle-node bifurcation: the high- and low-voltage solutions coalesce and disappear at the nose, and the power-flow Jacobian is singular there (<a href="https://doi.org/10.1109/59.260912">Dobson &amp; Lu, 1993</a>; <a href="https://doi.org/10.1038/ncomms10790">Simpson-Porco, Dörfler &amp; Bullo, 2016</a>). In the two-bus system, beyond the nose the AC equations have <strong>no real solution</strong> — genuine infeasibility; in a network it is the coalescing high/low pair that vanishes along the loading ray (other, more remote solution branches may persist, but not the operational one). So with constant-power loads, feasibility silently encodes the stability limit.</p><div class="admonition is-warning" id="Collapse-is-not-exactly-the-nose,-once-loads-are-voltage-dependent-fbcb511fda719490"><header class="admonition-header">Collapse is not exactly the nose, once loads are voltage-dependent<a class="admonition-anchor" href="#Collapse-is-not-exactly-the-nose,-once-loads-are-voltage-dependent-fbcb511fda719490" title="Permalink"></a></header><div class="admonition-body"><p>The saddle-node point coincides with the maximum-power (nose) point only for pure constant-power loads. With ZIP / voltage-dependent loads the saddle-node bifurcation can occur away from the nose, so the <strong>static</strong> power-flow feasibility boundary is only a <em>proxy</em> for the actual stability limit, and the proxy degrades as load models become more voltage-sensitive (see <a href="https://doi.org/10.1007/978-0-387-75536-6">Van Cutsem &amp; Vournas, 1998</a> for the canonical treatment). Continuation power flow traces the full P–V curve through the nose and is the right tool when the margin itself is the question.</p></div></div><details class="admonition is-details" id="Derivation:-what-a-voltage-lower-bound-does-to-the-branches-a7b65396faab10cb"><summary class="admonition-header">Derivation: what a voltage lower bound does to the branches<a class="admonition-anchor" href="#Derivation:-what-a-voltage-lower-bound-does-to-the-branches-a7b65396faab10cb" title="Permalink"></a></summary><div class="admonition-body"><p>Return to the two-bus quadratic of Section 2. The high- and low-voltage roots are</p><p class="math-container">\[V^2_{\pm} = \frac{E^2}{2} - QX \pm \sqrt{\;\underbrace{\tfrac{E^4}{4} - X^2 P^2 - X E^2 Q}_{\text{radicand }\rho}\;}.\]</p><ul><li><p class="math-container">\[\rho &gt; 0\]</p>: two solutions (operational <span>$V_+$</span>, collapsed <span>$V_-$</span>).</li><li><p class="math-container">\[\rho = 0\]</p>: the saddle-node — a single double root; the loadability limit.</li><li><p class="math-container">\[\rho &lt; 0\]</p>: no real solution — infeasible AC, i.e. past collapse.</li></ul><p>Imposing <span>$|V|\ge\underline{v}$</span> removes <span>$V_-$</span> (and, near the nose, part of the feasible <span>$V_+$</span> range too). That is exactly what you want for <em>operational</em> studies and exactly what you must <em>not</em> do for <em>collapse</em> studies. A relaxation, by contrast, replaces the equality defining the manifold with an inequality, so its feasible region can extend into the <span>$\rho &lt; 0$</span> region — reporting &quot;feasible&quot; for a loading the network cannot serve.</p></div></details><h2 id="5.-The-objective-changes-what-the-optimization-prefers"><a class="docs-heading-anchor" href="#5.-The-objective-changes-what-the-optimization-prefers">5. The objective changes what the optimization prefers</a><a id="5.-The-objective-changes-what-the-optimization-prefers-1"></a><a class="docs-heading-anchor-permalink" href="#5.-The-objective-changes-what-the-optimization-prefers" title="Permalink"></a></h2><div class="admonition is-success" id="Takeaway-a6e639614fdcd2d8"><header class="admonition-header">Takeaway<a class="admonition-anchor" href="#Takeaway-a6e639614fdcd2d8" title="Permalink"></a></header><div class="admonition-body"><p>An objective <strong>non-decreasing in every nodal generation — equivalently, in line losses</strong> is an important <em>objective-side</em> hypothesis in several relaxation exactness and benign-landscape results. It is <strong>not sufficient on its own</strong>: the theorems also need <em>network-side</em> conditions (radiality, non-binding upper voltage bounds, and either no binding generator lower bounds or permitted load over-satisfaction — see the proof sketch below and Section 3). Loss / cost / slack-power minimization supplies the objective-side condition. An objective that rewards higher losses or currents fails even that, increasing the risk of low-voltage solutions and relaxation inexactness; neither outcome follows from the objective sign alone.</p></div></div><p>In the branch-flow relaxation the squared-current variable <span>$\ell_{ij}$</span> satisfies the relaxed inequality</p><p class="math-container">\[\ell_{ij} \;\ge\; \frac{|S_{ij}|^2}{v_i},\]</p><p>which equals the true physics only when it binds. A loss-minimizing objective <em>pushes <span>$\ell_{ij}$</span> down onto the binding face</em> — recovering an AC-feasible point. A loss-maximizing objective <em>pulls <span>$\ell_{ij}$</span> up off the face</em> — the cone goes slack and the solution is no longer physical (<a href="https://arxiv.org/abs/1311.7170">Gan, Li, Topcu &amp; Low, 2015</a>; <a href="https://arxiv.org/abs/1906.06105">Yuan &amp; Paolone, 2020</a>).</p><details class="admonition is-details" id="Proof-sketch:-monotonicity-exactness;-and-the-standard-escape-hatches-712b31f650eb03b1"><summary class="admonition-header">Proof sketch: monotonicity ⇒ exactness; and the standard escape hatches<a class="admonition-anchor" href="#Proof-sketch:-monotonicity-exactness;-and-the-standard-escape-hatches-712b31f650eb03b1" title="Permalink"></a></summary><div class="admonition-body"><p>The exactness arguments of <a href="https://doi.org/10.1109/TCNS.2014.2323634">Low (2014), Part II</a> and <a href="https://arxiv.org/abs/1311.7170">Gan et al. (2015)</a> run by contradiction: if the cone constraint were slack at the optimum, one could <em>decrease</em> <span>$\ell_{ij}$</span>, which decreases losses and (with an objective non-decreasing in generation/losses) cannot worsen the objective, contradicting optimality. The physical reading is that reducing a line&#39;s loss increases every upstream reverse flow.</p><p>The recurring technical conditions in the exactness literature — no generator lower bounds, or allowing <strong>load over-satisfaction</strong> (<a href="https://doi.org/10.1109/PESGM.2012.6345272">Sojoudi &amp; Lavaei, 2012</a>; <a href="https://arxiv.org/abs/1311.7170">Gan et al., 2015</a>) — are exactly the assumptions that <em>simultaneously</em> guarantee boundedness (Section 1), keep you on the high-voltage branch (Section 2), and hold you away from collapse (Section 4). They are one set of conditions wearing three hats. When the relaxation is not exact, its optimum need not correspond to any AC-feasible point, so attaching a physical meaning to it is generally unjustified (<a href="https://doi.org/10.1109/TPWRS.2015.2402640">Kocuk, Dey &amp; Sun, 2016</a>; <a href="https://doi.org/10.1561/3100000012">Molzahn &amp; Hiskens, 2019</a>).</p></div></details><p>A useful identity ties this back to feasibility: slack power <span>$=$</span> losses <span>$+$</span> net load, so <strong>with all other injections fixed, minimizing slack injection is loss minimization</strong> (when other generators are also free, min-slack minimizes losses <em>plus</em> their net output, which is why min-import can push dispatchable DER against upper voltage bounds — see the <a href="decision_matrix/">decision matrix</a>). This is why a bare feasibility problem is so often quietly turned into a min-slack (loss-min) problem — it makes the problem well-posed <em>and</em> branch-favorable in one move. Favorable is not the same as correct: it changes what the optimization prefers, and does not certify which branch a local solver returned.</p><p>The objectives that violate the monotonicity test, and the reformulations that fix them, are cataloged in <a href="loss_maximization/">Objectives that imply loss maximization</a>.</p><h2 id="6.-Practical-recommendations-by-task"><a class="docs-heading-anchor" href="#6.-Practical-recommendations-by-task">6. Practical recommendations by task</a><a id="6.-Practical-recommendations-by-task-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Practical-recommendations-by-task" title="Permalink"></a></h2><div class="admonition is-info" id="Operational-OPF-(economic-dispatch,-Volt/VAR,-hosting-capacity-done-right)-eaeb21ef96f76b68"><header class="admonition-header">Operational OPF (economic dispatch, Volt/VAR, hosting capacity done right)<a class="admonition-anchor" href="#Operational-OPF-(economic-dispatch,-Volt/VAR,-hosting-capacity-done-right)-eaeb21ef96f76b68" title="Permalink"></a></header><div class="admonition-body"><p>Use a loss- or cost-minimizing objective (non-decreasing in generation), full operational bounds, and a relaxation if you want a global optimum — then <strong>verify exactness</strong> (<a href="diagnostics/">Diagnostics</a>). Linear models are fine for screening.</p></div></div><div class="admonition is-info" id="Feasibility-/-restoration-studies-22af808131df9572"><header class="admonition-header">Feasibility / restoration studies<a class="admonition-anchor" href="#Feasibility-/-restoration-studies-22af808131df9572" title="Permalink"></a></header><div class="admonition-body"><p>Solve OPF with a constant objective, or min-slack, with full bounds. Remember the one-sided certificate: a feasible <strong>relaxation</strong> does not prove AC feasibility; confirm with a nonconvex solve or <a href="diagnostics/"><code>primal_feasibility_report</code></a>.</p></div></div><div class="admonition is-info" id="Loadability-/-collapse-studies-17229fe7d5f5779c"><header class="admonition-header">Loadability / collapse studies<a class="admonition-anchor" href="#Loadability-/-collapse-studies-17229fe7d5f5779c" title="Permalink"></a></header><div class="admonition-body"><p>This is a <strong>nonconvex / continuation</strong> problem. Drop the voltage lower bound that clips the lower branch, expect multiplicity, and do <strong>not</strong> trust <em>any</em> relaxation as a feasibility oracle in this regime. Use BMOPFTools&#39; nonconvex <a href="../opf/"><code>solve_opf</code></a> (continuation around it) here, not a relaxation reached via <a href="../conversion/"><code>to_pmd</code></a>. Maximizing loadability in an SOC model and believing the number is the single most common error this page exists to prevent.</p></div></div><p>Once the traps above are excluded, the remaining question is how far to trust the solver&#39;s own verdict — when an <code>INFEASIBLE</code> is physical and a <code>LOCALLY_SOLVED</code> is global. That is the subject of the <a href="solver_trust/">Trusting the solver</a> capstone, together with the residual <em>numerical</em> traps (degeneracy, non-smoothness, zero voltage) that survive after the physics is right.</p><hr/><p>See also: <a href="decision_matrix/">Decision matrix</a> · <a href="loss_maximization/">Objectives that imply loss maximization</a> · <a href="diagnostics/">Diagnostics &amp; validation</a> · <a href="known_traps/">Known traps</a> · <a href="solver_trust/">Trusting the solver</a> · <a href="references/">References</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../repeated_solves/">« Repeated solves &amp; parameter updates</a><a class="docs-footer-nextpage" href="decision_matrix/">Decision Matrix »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 23:58">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
