<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Objectives That Imply Loss Maximization · BMOPFTools.jl</title><meta name="title" content="Objectives That Imply Loss Maximization · BMOPFTools.jl"/><meta property="og:title" content="Objectives That Imply Loss Maximization · BMOPFTools.jl"/><meta property="twitter:title" content="Objectives That Imply Loss Maximization · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox" checked/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../decision_matrix/">Decision Matrix</a></li><li class="is-active"><a class="tocitem" href>Objectives That Imply Loss Maximization</a><ul class="internal"><li><a class="tocitem" href="#The-one-test"><span>The one test</span></a></li><li><a class="tocitem" href="#The-catalogue"><span>The catalog</span></a></li><li><a class="tocitem" href="#Two-that-look-risky-but-are-mostly-fine"><span>Two that look risky but are mostly fine</span></a></li><li><a class="tocitem" href="#When-loss-maximizing-is-the-actual-research-question"><span>When loss-maximizing is the actual research question</span></a></li></ul></li><li><a class="tocitem" href="../diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../known_traps/">Known Traps</a></li><li><a class="tocitem" href="../solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Advanced formulations &amp; numerics</a></li><li><a class="is-disabled">Bounds &amp; feasibility</a></li><li class="is-active"><a href>Objectives That Imply Loss Maximization</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Objectives That Imply Loss Maximization</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/bounds/loss_maximization.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Objectives-That-Imply-Loss-Maximization"><a class="docs-heading-anchor" href="#Objectives-That-Imply-Loss-Maximization">Objectives That Imply Loss Maximization</a><a id="Objectives-That-Imply-Loss-Maximization-1"></a><a class="docs-heading-anchor-permalink" href="#Objectives-That-Imply-Loss-Maximization" title="Permalink"></a></h1><p>Several objectives that read as maximizing something <em>desirable</em> are, mechanically, maximizing line losses or branch current. On a convex relaxation that breaks exactness; on the nonconvex model it drags the solution toward the low-voltage branch. This page is the catalog, with safe reformulations.</p><h2 id="The-one-test"><a class="docs-heading-anchor" href="#The-one-test">The one test</a><a id="The-one-test-1"></a><a class="docs-heading-anchor-permalink" href="#The-one-test" title="Permalink"></a></h2><p>An objective <strong>non-decreasing in every nodal generation — equivalently, in line losses</strong> is an important <em>objective-side</em> hypothesis in relaxation-exactness and high-voltage-selection results (<a href="https://doi.org/10.1109/TCNS.2014.2323634">Low, 2014</a>; <a href="https://arxiv.org/abs/1311.7170">Gan et al., 2015</a>; <a href="https://arxiv.org/abs/1906.06105">Yuan &amp; Paolone, 2020</a>). It is not sufficient on its own — the theorems additionally assume radiality, non-binding upper voltage bounds, and no binding generator lower bounds (or permitted load over-satisfaction) — but it is the condition the objective <em>itself</em> controls, so it is the one to screen for. For any objective not on the safe list:</p><div class="admonition is-success" id="Self-diagnosis-ec942ebb3622c49e"><header class="admonition-header">Self-diagnosis<a class="admonition-anchor" href="#Self-diagnosis-ec942ebb3622c49e" title="Permalink"></a></header><div class="admonition-body"><p>At fixed loads and topology, <strong>does the optimizer prefer larger branch current anywhere — or does its optimum sit where an upper voltage bound binds?</strong> If either is yes, audit relaxation exactness and voltage-sheet selection explicitly.</p></div></div><h2 id="The-catalogue"><a class="docs-heading-anchor" href="#The-catalogue">The catalog</a><a id="The-catalogue-1"></a><a class="docs-heading-anchor-permalink" href="#The-catalogue" title="Permalink"></a></h2><table><tr><th style="text-align: right">Objective as written</th><th style="text-align: right">Why it rewards loss / current</th><th style="text-align: right">Safer reformulation</th></tr><tr><td style="text-align: right"><strong>Max PV/DER injection</strong>, max renewable dispatch, naive hosting capacity</td><td style="text-align: right">Surplus injection becomes reverse flow → <span>$I^2 r$</span>, and pushes voltages up until the <strong>upper</strong> bound binds — the regime where SOC/SDP exactness is known to fail</td><td style="text-align: right">Maximize injection <em>net of losses</em>; or fix injection and solve feasibility; or penalize curtailment instead of rewarding injection — then verify exactness</td></tr><tr><td style="text-align: right"><strong>Max total load served / loadability / demand delivered</strong></td><td style="text-align: right">Drives straight to the nose; the loadability limit <em>is</em> the collapse point</td><td style="text-align: right">Parametrize load, minimize cost/loss at each level; for true loadability use the nonconvex model + continuation</td></tr><tr><td style="text-align: right"><strong>Max power/energy transfer, ATC, interface flow</strong></td><td style="text-align: right">Directly maximizes branch current → <span>$I^2 r$</span></td><td style="text-align: right">Bound transfer as a <em>constraint</em>; study maximum transfer only in the nonconvex model</td></tr><tr><td style="text-align: right"><strong>Max export to grid / feed-in / &quot;self-sufficiency&quot; via export</strong></td><td style="text-align: right">Reverse-flow current maximization</td><td style="text-align: right">Recast as <strong>minimize net cost / minimize net import</strong></td></tr><tr><td style="text-align: right"><strong>Max storage throughput / arbitrage volume / EV energy delivered</strong></td><td style="text-align: right">Rewards cycling current; the linear charge/discharge constraints add their own documented inexactness</td><td style="text-align: right">Minimize cost <em>including losses</em>; bound throughput as a constraint</td></tr><tr><td style="text-align: right"><strong>Max reactive support / VAR injection</strong></td><td style="text-align: right">Reactive current also dissipates <span>$I^2 r$</span></td><td style="text-align: right">Minimize losses subject to voltage constraints; reward constraint satisfaction, not raw <span>$Q$</span></td></tr><tr><td style="text-align: right"><strong>Min cost with a negative cost coefficient</strong> (subsidy, feed-in tariff as negative cost)</td><td style="text-align: right">The <em>form</em> is the safe one, but a negative coefficient inverts monotonicity, so min-cost silently becomes max-generation → loss-max. The trap is in the <strong>data</strong>, not the objective</td><td style="text-align: right">Audit the sign of every cost term; if negative prices are real, switch to the nonconvex model and do not trust the relaxation</td></tr><tr><td style="text-align: right"><strong>Max revenue / profit</strong> (price × output)</td><td style="text-align: right">Rewards more generation and flow</td><td style="text-align: right">As above — minimize net cost instead</td></tr></table><div class="admonition is-warning" id="The-asymmetry-to-remember-c0172850f30912d4"><header class="admonition-header">The asymmetry to remember<a class="admonition-anchor" href="#The-asymmetry-to-remember-c0172850f30912d4" title="Permalink"></a></header><div class="admonition-body"><p><em>Minimize import</em> is loss-aligned and safe. <em>Maximize export</em> is not — even though both sound like &quot;less reliance on the grid.&quot; Direction of the optimization, not the English description, is what determines the monotonicity.</p></div></div><div class="admonition is-info" id="This-is-a-tested-behavior,-not-just-a-caution-d8aaca9302d6c6ef"><header class="admonition-header">This is a tested behavior, not just a caution<a class="admonition-anchor" href="#This-is-a-tested-behavior,-not-just-a-caution-d8aaca9302d6c6ef" title="Permalink"></a></header><div class="admonition-body"><p>The negative-coefficient row is exercised directly in the OPF suite: test <strong>T4</strong> (<a href="../../validation/">Validating the OPF</a>) gives a generator a <em>negative</em> cost coefficient and confirms the optimum drives each phase to <code>p_max</code> with <code>objective = −3·P_max/1000</code> (<span>$</span>/h, with <code>P_max</code> in W) — i.e. min-cost has silently become max-generation. If your own formulation reproduces that number, it is reproducing the trap, not a bug.</p></div></div><h2 id="Two-that-look-risky-but-are-mostly-fine"><a class="docs-heading-anchor" href="#Two-that-look-risky-but-are-mostly-fine">Two that look risky but are mostly fine</a><a id="Two-that-look-risky-but-are-mostly-fine-1"></a><a class="docs-heading-anchor-permalink" href="#Two-that-look-risky-but-are-mostly-fine" title="Permalink"></a></h2><ul><li><p><strong>Maximize <span>$\sum_i |V_i|$</span>.</strong> Counterintuitively this is usually loss-<em>reducing</em> and often favors a high-voltage branch under the cited radial assumptions. It can drive into binding <strong>upper</strong> voltage bounds, which is a separate exactness-failure mode — the non-binding-upper-voltage-bound hypothesis of the radial exactness theorem (<a href="https://arxiv.org/abs/1311.7170">Gan et al., 2015</a>). Outside those assumptions, verify the selected sheet and relaxation tightness rather than assuming either.</p></li><li><p><strong>Minimize generation / min slack power / min cost (non-negative coeffs).</strong> The canonical safe family. Because slack power <span>$=$</span> losses <span>$+$</span> net load, minimizing it <em>is</em> loss minimization <em>when the other injections are fixed</em> — which is exactly why a feasibility problem is so often turned into min-slack to make it well posed and branch-favorable (<a href="../">§5</a>). With other dispatchable generators free, min-slack minimizes losses plus their output, which can drive local injection against upper voltage bounds; see the min-import caveat in the <a href="../decision_matrix/">decision matrix</a>.</p></li></ul><h2 id="When-loss-maximizing-is-the-actual-research-question"><a class="docs-heading-anchor" href="#When-loss-maximizing-is-the-actual-research-question">When loss-maximizing is the actual research question</a><a id="When-loss-maximizing-is-the-actual-research-question-1"></a><a class="docs-heading-anchor-permalink" href="#When-loss-maximizing-is-the-actual-research-question" title="Permalink"></a></h2><p>Maximum loadability, voltage-stability margin, and worst-case transfer are legitimate questions — they are <em>deliberately</em> boundary-seeking. The point is not to avoid them but to model them correctly:</p><div class="admonition is-info" id="Note-2b39175d57985f00"><header class="admonition-header">Note<a class="admonition-anchor" href="#Note-2b39175d57985f00" title="Permalink"></a></header><div class="admonition-body"><p>Solve these in the <strong>nonconvex AC</strong> model (optionally with a continuation / margin formulation) — for BMOPFTools that is <a href="../../opf/"><code>solve_opf</code></a> — not in a relaxation. <em>No</em> relaxation is a valid feasibility certificate in this regime, including any you reach via <a href="../../conversion/"><code>to_pmd</code></a>: a relaxation will happily report an &quot;optimal&quot; loadability past the true collapse point. See <a href="../known_traps/">Known traps</a> for runnable instances that exhibit this.</p></div></div><hr/><p>See also: <a href="../">Bounds, Branches, and Feasibility</a> · <a href="../decision_matrix/">Decision matrix</a> · <a href="../diagnostics/">Diagnostics &amp; validation</a> · <a href="../solver_trust/">Trusting the solver</a> · <a href="../references/">References</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../decision_matrix/">« Decision Matrix</a><a class="docs-footer-nextpage" href="../diagnostics/">Diagnostics &amp; Validation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 05:08">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
