<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Data model conventions · BMOPFTools.jl</title><meta name="title" content="Data model conventions · BMOPFTools.jl"/><meta property="og:title" content="Data model conventions · BMOPFTools.jl"/><meta property="twitter:title" content="Data model conventions · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li class="is-active"><a class="tocitem" href>Data model conventions</a><ul class="internal"><li><a class="tocitem" href="#Structure-and-identifiers"><span>Structure and identifiers</span></a></li><li><a class="tocitem" href="#Units"><span>Units</span></a></li><li><a class="tocitem" href="#Terminal-names"><span>Terminal names</span></a></li><li><a class="tocitem" href="#Buses,-bounds-and-grounding"><span>Buses, bounds and grounding</span></a></li><li><a class="tocitem" href="#Lines,-linecodes-and-matrices"><span>Lines, linecodes and matrices</span></a></li><li><a class="tocitem" href="#Loads-and-generators"><span>Loads and generators</span></a></li><li><a class="tocitem" href="#IBRs-(inverter-based-resources)"><span>IBRs (inverter-based resources)</span></a></li><li><a class="tocitem" href="#Control-profiles"><span>Control profiles</span></a></li><li><a class="tocitem" href="#Capacitors"><span>Capacitors</span></a></li><li><a class="tocitem" href="#dc-network"><span>DC network (MVDC/LVDC) — terminals, poles, grounding</span></a></li><li><a class="tocitem" href="#Transformer-subtypes"><span>Transformer subtypes</span></a></li><li><a class="tocitem" href="#Switches"><span>Switches</span></a></li><li><a class="tocitem" href="#Metadata-blocks"><span>Metadata blocks</span></a></li><li><a class="tocitem" href="#Time-series-(extension)"><span>Time series (extension)</span></a></li><li><a class="tocitem" href="#Branch-and-winding-map-validation"><span>Branch and winding map validation</span></a></li></ul></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Data model specification</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../spec/">Overview</a></li><li><a class="tocitem" href="../spec/scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../spec/notation/">Notation</a></li><li><a class="tocitem" href="../spec/data-format/">Data input formatting</a></li><li><a class="tocitem" href="../spec/grounding/">Grounding</a></li><li><a class="tocitem" href="../spec/example/">Worked example</a></li><li><a class="tocitem" href="../spec/metadata/">Document metadata</a></li><li><a class="tocitem" href="../spec/bus/">Buses</a></li><li><a class="tocitem" href="../spec/line/">Lines</a></li><li><a class="tocitem" href="../spec/impedance/">Impedance derivation</a></li><li><a class="tocitem" href="../spec/switch/">Switches</a></li><li><a class="tocitem" href="../spec/load/">Loads</a></li><li><a class="tocitem" href="../spec/generator/">Generators</a></li><li><a class="tocitem" href="../spec/ibr/">Inverter-based resources</a></li><li><a class="tocitem" href="../spec/control-profile/">Control profiles</a></li><li><a class="tocitem" href="../spec/shunt/">Shunts</a></li><li><a class="tocitem" href="../spec/capacitor/">Capacitors</a></li><li><a class="tocitem" href="../spec/source/">Voltage sources</a></li><li><a class="tocitem" href="../spec/transformer/">Transformers</a></li><li><a class="tocitem" href="../spec/regulator/">Regulators</a></li><li><a class="tocitem" href="../spec/dc/">DC networks</a></li><li><a class="tocitem" href="../spec/timeseries/">Time series</a></li><li><a class="tocitem" href="../spec/objective/">Objective &amp; feasibility</a></li><li><a class="tocitem" href="../spec/faq/">Modeling notes &amp; FAQ</a></li><li><a class="tocitem" href="../spec/references/">References</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-5" type="checkbox"/><label class="tocitem" for="menuitem-3-5"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><input class="collapse-toggle" id="menuitem-5-1" type="checkbox"/><label class="tocitem" for="menuitem-5-1"><span class="docs-label">Guide &amp; reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Studies</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the solver</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnosing a formulation</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Extending the OPF model</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves, parameters &amp; providers</a></li><li><a class="tocitem" href="../diffopt_sensitivities/">Sensitivities with DiffOpt</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><input class="collapse-toggle" id="menuitem-7-11" type="checkbox"/><label class="tocitem" for="menuitem-7-11"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Objective risk: decision matrix and loss-maximizing objectives</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">About BMOPFTools</span><ul><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-10-6" type="checkbox"/><label class="tocitem" for="menuitem-10-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: design &amp; runtime contracts</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Network models &amp; data</a></li><li><a class="is-disabled">Data model reference</a></li><li class="is-active"><a href>Data model conventions</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Data model conventions</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/conventions.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Data-model-conventions"><a class="docs-heading-anchor" href="#Data-model-conventions">Data model conventions</a><a id="Data-model-conventions-1"></a><a class="docs-heading-anchor-permalink" href="#Data-model-conventions" title="Permalink"></a></h1><p>This page documents the BMOPF data-model conventions as implemented by BMOPFTools, following the Task Force specification (<a href="../references/#refs">ref. 1</a>) with the implementation choices called out explicitly.</p><h2 id="Structure-and-identifiers"><a class="docs-heading-anchor" href="#Structure-and-identifiers">Structure and identifiers</a><a id="Structure-and-identifiers-1"></a><a class="docs-heading-anchor-permalink" href="#Structure-and-identifiers" title="Permalink"></a></h2><p>The network is a nested <code>Dict{String,Any}</code> with component collections at the top level, each a dict of <code>id =&gt; component</code>:</p><table><tr><th style="text-align: right">Group</th><th style="text-align: right">Top-level keys</th></tr><tr><td style="text-align: right">AC components</td><td style="text-align: right"><code>bus</code>, <code>line</code>, <code>switch</code>, <code>transformer</code>, <code>voltage_source</code>, <code>load</code>, <code>generator</code>, <code>ibr</code>, <code>shunt</code>, <code>capacitor</code></td></tr><tr><td style="text-align: right">Shared catalogs</td><td style="text-align: right"><code>linecode</code>, <code>wire_data</code>, <code>line_geometry</code>, <code>control_profile</code></td></tr><tr><td style="text-align: right">DC network</td><td style="text-align: right"><code>dc_bus</code>, <code>dc_branch</code>, <code>dc_grounding</code>, <code>dc_load</code>, <code>dc_source</code></td></tr><tr><td style="text-align: right">Case-level blocks</td><td style="text-align: right"><code>name</code>, <code>meta</code>, <code>terminal_conventions</code>, <code>time_series</code>, <code>extras</code></td></tr></table><p><code>transformer</code> is one level deeper: a dict of subtype (<code>single_phase</code>, <code>delta_wye</code>, …) to <code>id =&gt; component</code>. <code>extras</code> is the parking slot a schema-0.1.0 writer uses for fields that version has no home for; <code>BMOPFTools.migrate</code> folds supported entries back onto their components (see the <a href="../conversion/#from-dss-ingest">conversion guide</a>). IDs are <strong>strings</strong> and carry no ordering semantics. Keys beginning with <code>_</code> (<code>_meta</code>, …) are tolerated extension/bookkeeping fields and are never reported as schema violations.</p><h2 id="Units"><a class="docs-heading-anchor" href="#Units">Units</a><a id="Units-1"></a><a class="docs-heading-anchor-permalink" href="#Units" title="Permalink"></a></h2><p>All physical quantities are SI (spec Table 8):</p><table><tr><th style="text-align: right">Quantity</th><th style="text-align: right">Unit</th></tr><tr><td style="text-align: right">voltage</td><td style="text-align: right">V</td></tr><tr><td style="text-align: right">current</td><td style="text-align: right">A</td></tr><tr><td style="text-align: right">length</td><td style="text-align: right">m</td></tr><tr><td style="text-align: right">active / reactive / apparent power</td><td style="text-align: right">W / var / VA</td></tr><tr><td style="text-align: right">resistance / reactance</td><td style="text-align: right">Ω (lines: Ω/m)</td></tr><tr><td style="text-align: right">conductance / susceptance</td><td style="text-align: right">S (lines: S/m)</td></tr><tr><td style="text-align: right">angle</td><td style="text-align: right">rad</td></tr><tr><td style="text-align: right">generation cost</td><td style="text-align: right"><span>$</span>/kWh</td></tr></table><p>Note that <code>from_dss</code> (via PowerIO) emits SI values directly — line lengths in meters, linecodes per-meter, voltages in volts and powers in watts/vars — so no further scaling is applied on ingest.</p><div class="admonition is-info" id="Data-model-units-vs.-solver-units-694f6552d2c635e"><header class="admonition-header">Data-model units vs. solver units<a class="admonition-anchor" href="#Data-model-units-vs.-solver-units-694f6552d2c635e" title="Permalink"></a></header><div class="admonition-body"><p>SI here describes the <strong>data model</strong> — how networks are represented and serialized. It says nothing about the units a solver computes in: the reference OPF can solve directly in SI or in an internally-scaled per-unit copy and return SI results either way (see <a href="../opf/#Units-and-scaling">Units &amp; scaling</a>). The representation choice and the numerical-scaling choice are independent. The <a href="../tutorial_units/">units, bases &amp; economics tutorial</a> works both layers — and the cost units — on one feeder.</p></div></div><h2 id="Terminal-names"><a class="docs-heading-anchor" href="#Terminal-names">Terminal names</a><a id="Terminal-names-1"></a><a class="docs-heading-anchor-permalink" href="#Terminal-names" title="Permalink"></a></h2><p>Terminal identifiers are <strong>strings</strong>, and any label is legal: the <a href="#Terminal-role-conventions"><code>terminal_conventions</code></a> block, not the spelling, says which labels are phases and which are neutrals. These are the conventions you will meet:</p><table><tr><th style="text-align: right">Convention</th><th style="text-align: right">Phases</th><th style="text-align: right">Neutral</th><th style="text-align: right">Where it comes from</th></tr><tr><td style="text-align: right">Letter</td><td style="text-align: right"><code>&quot;a&quot; &quot;b&quot; &quot;c&quot;</code></td><td style="text-align: right"><code>&quot;n&quot;</code></td><td style="text-align: right"><a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a> output, and the examples in this documentation</td></tr><tr><td style="text-align: right">Numeric with <code>n</code></td><td style="text-align: right"><code>&quot;1&quot; &quot;2&quot; &quot;3&quot;</code></td><td style="text-align: right"><code>&quot;n&quot;</code></td><td style="text-align: right"><a href="../api/#BMOPFTools.parse_bmopf"><code>parse_bmopf</code></a> coercing integer terminals <code>1,2,3,4</code> (see <em>Ingest normalization</em> below)</td></tr><tr><td style="text-align: right">OpenDSS numeric</td><td style="text-align: right"><code>&quot;1&quot; &quot;2&quot; &quot;3&quot;</code></td><td style="text-align: right"><code>&quot;4&quot;</code></td><td style="text-align: right">hand-authored or third-party files; <code>&quot;4&quot;</code> is a neutral <strong>only if declared</strong></td></tr><tr><td style="text-align: right">IEC 60445</td><td style="text-align: right"><code>&quot;L1&quot; &quot;L2&quot; &quot;L3&quot;</code></td><td style="text-align: right"><code>&quot;N&quot;</code></td><td style="text-align: right">hand-authored files</td></tr></table><p><a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a> additionally writes the reserved label <code>n_ref</code> for a materialized OpenDSS node-0 return: a perfectly grounded device return that is distinct from the conductor neutral <code>n</code> (see <a href="../conversion/#earth-terminal">the earth terminal</a>).</p><h3 id="Terminal-role-conventions"><a class="docs-heading-anchor" href="#Terminal-role-conventions">Terminal-role conventions</a><a id="Terminal-role-conventions-1"></a><a class="docs-heading-anchor-permalink" href="#Terminal-role-conventions" title="Permalink"></a></h3><p>Because the label strings alone do not say which conductor is a phase and which is the neutral, a case may declare the classification <strong>once, for the whole network</strong>, in a top-level <code>terminal_conventions</code> block:</p><pre><code class="language-json hljs">&quot;terminal_conventions&quot;: {
  &quot;phase&quot;:   [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;],
  &quot;neutral&quot;: [&quot;n&quot;],
  &quot;earth&quot;:   []
}</code></pre><ul><li>All three lists are optional arrays of the label strings used across the case&#39;s AC buses. When the block is present it is <strong>authoritative</strong>: labels are matched exactly (including case), and ingestion, validation and the OPF resolve roles from it rather than guessing.</li><li><code>earth</code> names dedicated earth-/PE-<strong>wire</strong> terminals only. The ground <em>reference</em> stays implicit — grounding is still modeled via <code>perfectly_grounded_terminals</code> and grounding shunts — so <code>earth</code> is empty for standard cases. OpenDSS node 0 imports as a distinct perfectly grounded device return <code>n_ref</code>, separate from conductor neutral <code>n</code>.</li><li><code>dc_bus</code> is out of scope; it carries its own pole roles.</li><li>The block is <strong>always written</strong> on export (<a href="../api/#BMOPFTools.write_bmopf"><code>write_bmopf</code></a>): a case that never declared one gets the inferred classification promoted to an explicit block, so saved files are self-documenting. <a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a> writes the used phase labels and return labels (<code>n</code> and/or <code>n_ref</code>) directly.</li></ul><p><strong>When the block is absent</strong>, roles are <strong>inferred</strong> from the label alone: a terminal named <code>n</code>/<code>N</code>, or the reserved <code>n_ref</code>, is a neutral, and everything else is a phase. A string <code>&quot;4&quot;</code> is therefore a <em>phase</em> unless the block declares it a neutral; there is no positional rule. Validation raises <code>W.CONV.TERMINAL_ROLES_INFERRED</code> to nudge you to make the classification explicit. Inconsistent declarations raise <code>E.CONV.ROLE_OVERLAP</code> (a label in two role lists), <code>W.CONV.TERMINAL_UNCLASSIFIED</code> (a bus terminal in none — treated as a phase), or <code>W.CONV.MULTIPLE_NEUTRALS</code>.</p><p><code>domain_rules_check(net, findings)[&quot;terminal_conventions&quot;]</code> exposes a deterministic inventory of declarations and authored AC terminal usage. It covers bus <code>terminal_names</code>, <code>perfectly_grounded_terminals</code> and in-memory <code>neutral_terminal</code> metadata; nodal load/generator/IBR/shunt/source/capacitor maps; line/switch endpoints; and supported transformer endpoints and winding lists. DC terminals and equipment catalogs are outside this inventory. <code>path</code> fields are escaped JSON Pointers with zero-based array indices; semantic <code>map_position</code> and <code>winding</code> fields use the package&#39;s one-based indices.</p><p>Each usage records its reference status. Unclassified terminals that exist on a bus have one combined <code>W.CONV.TERMINAL_UNCLASSIFIED</code> Finding with their bus, component and winding paths. Map-only labels are still inventoried, but an unknown bus/terminal is owned by the integrity checks rather than generating a second role warning. Grounding references use the same <code>E.INT.UNKNOWN_TERMINAL</code> owner. Topology-specific role rules remain with the <a href="../device_indexing/">device</a> and <a href="../connection_maps/">connection-map</a> checks; label spelling and map permutations alone do not establish a role conflict.</p><p><code>E.CONV.DECLARATION_INVALID</code> reports malformed explicit role lists without substituting inferred roles. <code>E.CONV.BUS_ROLE_CONFLICT</code> reports an inconsistent in-memory <code>neutral_terminal</code> assertion. Runtime role resolution, including ingestion and writing, rejects malformed explicit declarations with <code>ArgumentError</code> rather than guessing. Validation neither edits that metadata nor changes the existing writer policy: <code>neutral_terminal</code> is stripped on write and derived again from the exported conventions on read.</p><p><code>I.CONV.UNUSED_LABEL</code> identifies declared labels with no authored usage anywhere in the supported inventory. A label in <code>terminal_names</code> counts as used even if the conductor is intentionally spare and has no connected device. Raw map references also count as authored usage even when integrity rejects them. If malformed/unsupported usage prevents a complete inventory, the report records <code>unassessed_paths</code>, sets <code>status=&quot;indeterminate&quot;</code>, and suppresses unused-label conclusions (<code>unused_labels=null</code> rather than a false empty result). <code>status=&quot;assessed&quot;</code> means bookkeeping completed, not that the case passed validation or has a sufficient electrical reference. <code>role_source</code> distinguishes <code>declared</code>, <code>inferred</code>, and <code>invalid</code> declarations. <code>resolved_roles</code> retains the shared resolver&#39;s classification, or is <code>null</code> when the declaration/terminal shapes prevent resolution. Valid explicit role lists can still be resolved when an unrelated bus is malformed: declaration overlap and conflicts on valid buses remain reportable, while inventory coverage stays indeterminate. Unknown-terminal errors require a valid target bus terminal list; malformed target lists retain their schema and unassessed-indexing diagnostics instead of speculative reference errors.</p><p><strong>Ingest normalization</strong>: JSON files with non-string terminal entries (e.g. <code>[1,2,3,4]</code>) are coerced by <a href="../api/#BMOPFTools.parse_bmopf"><code>parse_bmopf</code></a>. If every numeric token is covered by the alias table (default <code>1→&quot;1&quot;, 2→&quot;2&quot;, 3→&quot;3&quot;, 4→&quot;n&quot;</code>, overridable via <code>terminal_aliases</code>), the aliases apply; otherwise — the profiling guard, e.g. a 5th conductor present — everything becomes its verbatim decimal string. Coercion is recorded in <code>_meta[&quot;terminal_coercions&quot;]</code> (<code>mode</code> is <code>&quot;aliases&quot;</code> or <code>&quot;verbatim-string&quot;</code>) and flagged as <code>W.SPEC.TERMINAL_TYPES</code>. The alias applies to non-string tokens only: a terminal already stored as the string <code>&quot;4&quot;</code> is left alone. When the case declares <code>terminal_conventions</code>, the default <code>4→&quot;n&quot;</code> rename is suppressed so a <em>declared</em> neutral label like <code>&quot;4&quot;</code> survives verbatim.</p><h3 id="Device-terminals:-lining-up-phases-and-the-neutral"><a class="docs-heading-anchor" href="#Device-terminals:-lining-up-phases-and-the-neutral">Device terminals: lining up phases and the neutral</a><a id="Device-terminals:-lining-up-phases-and-the-neutral-1"></a><a class="docs-heading-anchor-permalink" href="#Device-terminals:-lining-up-phases-and-the-neutral" title="Permalink"></a></h3><p>Every connected device — <code>load</code>, <code>generator</code>, <code>ibr</code>, <code>voltage_source</code>, <code>capacitor</code>, <code>shunt</code> — references named bus terminals through its <code>terminal_map</code> (lines, switches and transformers use <code>terminal_map_from</code> / <code>terminal_map_to</code>). A device map is a mix of <strong>phase terminals</strong> and, for wye/four-leg wiring, <strong>one neutral terminal</strong> — classified by the same <code>terminal_conventions</code>. This has a concrete consequence for the data:</p><blockquote><p>WYE/FOUR<em>LEG **phase-indexed arrays line up with the phase terminals of `terminal</em>map`, in map order, with the identified neutral excluded.** Other fields use their own <a href="../device_indexing/">device indexing contracts</a>.</p></blockquote><p>So a WYE load on <code>terminal_map = [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;]</code> has <strong>three</strong> phase conductors, and <code>p_nom</code>/<code>q_nom</code> are length-3 vectors whose entries correspond to <code>a</code>, <code>b</code>, <code>c</code> respectively; the <code>n</code> terminal is the return, not a fourth element. Concretely:</p><table><tr><th style="text-align: right">Element</th><th style="text-align: right">Per-phase arrays</th><th style="text-align: right">Length (WYE / FOUR_LEG)</th><th style="text-align: right">Neutral entry</th></tr><tr><td style="text-align: right"><code>load</code></td><td style="text-align: right"><code>p_nom</code>, <code>q_nom</code></td><td style="text-align: right"># phase terminals</td><td style="text-align: right">— (return only)</td></tr><tr><td style="text-align: right"><code>generator</code></td><td style="text-align: right"><code>p_min/p_max</code>, <code>q_min/q_max</code>, <code>s_max</code>, <code>cost</code></td><td style="text-align: right"># phase terminals</td><td style="text-align: right"><code>i_max</code> may carry a trailing neutral entry (phases+1)</td></tr><tr><td style="text-align: right"><code>ibr</code></td><td style="text-align: right"><code>p_min/p_max</code>, <code>q_min/q_max</code>, <code>s_max</code>, <code>cost</code></td><td style="text-align: right"># phase terminals (<code>THREE_LEG</code>: all terminals; <code>SINGLE_PHASE</code>: 1)</td><td style="text-align: right"><code>i_max</code> may carry a trailing neutral entry</td></tr><tr><td style="text-align: right"><code>voltage_source</code></td><td style="text-align: right"><code>p_min/p_max</code>, <code>q_min/q_max</code>, <code>cost</code></td><td style="text-align: right"># phase terminals in the map</td><td style="text-align: right">Return only; voltage reference arrays instead index the full terminal map, with an already-grounded trailing suffix optionally omitted</td></tr></table><p>The neutral is singled out because currents on the phase conductors return through it: the OPF writes each phase quantity across the phase-to-neutral terminal pair, and (where rated) the neutral return current is bounded by the extra trailing <code>i_max</code> entry. A <code>DELTA</code> map has no neutral — its arrays are per phase-pair. A two-terminal <code>SINGLE_PHASE</code> device has one pair even when both terminals are phases, and its orientation may be reversed. An identified WYE neutral need not occupy the last map slot. Indexed-field shape mismatches use <code>W.INT.DIM_MISMATCH</code>; <code>W.SPEC.CONFIG_ARITY</code> instead compares the terminal-map length with the data-model configuration arity (see <a href="../findings/">Validation findings</a>). Making the phase/neutral split explicit via <code>terminal_conventions</code> is what lets these checks be exact rather than heuristic.</p><h2 id="Buses,-bounds-and-grounding"><a class="docs-heading-anchor" href="#Buses,-bounds-and-grounding">Buses, bounds and grounding</a><a id="Buses,-bounds-and-grounding-1"></a><a class="docs-heading-anchor-permalink" href="#Buses,-bounds-and-grounding" title="Permalink"></a></h2><p>A bus carries <code>terminal_names</code>, optionally <code>perfectly_grounded_terminals</code>, and optional voltage-magnitude bounds in four flavors: phase-to-ground (<code>v_min</code>/<code>v_max</code>), phase-to-neutral (<code>vpn_*</code>), phase-to-phase (<code>vpp_*</code>) and sequence (<code>vpos_min</code>/<code>vpos_max</code>, plus the maximum-only <code>vneg_max</code> and <code>vzero_max</code> on the negative- and zero-sequence magnitudes, and the dimensionless voltage-unbalance-factor cap <code>vuf_max</code>). <code>v_min</code>/<code>v_max</code> and <code>vpn_min</code>/<code>vpn_max</code> are <strong>per-phase arrays</strong> (one element per phase terminal, in <code>terminal_names</code> order, neutral excluded); <code>vpp_min</code>/<code>vpp_max</code> are <strong>per-pair arrays</strong> (one element per unordered phase pair, in <code>(i&lt;j)</code> order). A terminal declared as protective earth in <code>terminal_conventions</code> is not a phase either: it has no entry in these arrays, forms no phase pair, and is left out of the symmetrical-component transform, so a bus with <code>a</code>, <code>b</code>, <code>c</code>, <code>n</code> and <code>pe</code> takes three per-phase entries and three pairs. A scalar <code>v_min</code>/<code>v_max</code> is <strong>rejected at ingest</strong> (<code>parse_bmopf</code>) — wrap it in an array of the phase count. The neutral conductor has its own separate, optional, <strong>maximum-only</strong> bound <code>vn_max</code> (scalar, neutral-to-ground), valid only when the bus has a neutral. Absent bounds mean <em>unconstrained</em> (spec §4.1.5).</p><p>A bus may also bound the <strong>angle difference between its phases</strong> with the scalars <code>va_diff_min</code>/<code>va_diff_max</code> (rad). They apply to every phase pair and are centered on the nominal offset taken from the optional per-phase vector <code>va_nom</code> (rad); without <code>va_nom</code> the offset is zero. A <code>line</code> accepts the same <code>va_diff_min</code>/<code>va_diff_max</code> pair for the angle difference between its two ends. See <a href="../opf/">the OPF bus model</a> for the constraint form.</p><p>Grounding semantics (spec Table 10):</p><ul><li><strong>perfect grounding</strong> is a bus property (<code>perfectly_grounded_terminals</code>);</li><li><strong>grounding through an impedance</strong> is a <code>shunt</code> whose terminal map references the neutral (e.g. <code>Y = [G_1_1 + jB_1_1]</code>, <code>N = [&quot;n&quot;]</code>);</li><li>loads, generators, transformers and switches <strong>never</strong> connect directly to ground — only to bus terminals;</li><li>voltage sources are defined voltage-to-ground and pin every terminal in their map (a source whose map includes the neutral references it to ground).</li></ul><h2 id="Lines,-linecodes-and-matrices"><a class="docs-heading-anchor" href="#Lines,-linecodes-and-matrices">Lines, linecodes and matrices</a><a id="Lines,-linecodes-and-matrices-1"></a><a class="docs-heading-anchor-permalink" href="#Lines,-linecodes-and-matrices" title="Permalink"></a></h2><p>Lines carry only topology (<code>bus_from</code>/<code>bus_to</code>, terminal maps, <code>length</code>, <code>linecode</code>); all impedance lives in the linecode as per-length matrices in flattened row-first pattern keys: <code>R_series_1_2 ⇒ rs[1,2]</code> (Ω/m), likewise <code>X_series_*</code>, and optional <code>G_from_*</code>/<code>G_to_*</code>/<code>B_from_*</code>/<code>B_to_*</code> (S/m) for the two shunt half-sections of the Π model. Optional ratings: <code>i_max</code> (A, per conductor) and <code>s_max</code> (VA, per conductor). Both are enforced natively by the OPF when present; the binding one can change with voltage, so the pair is not mathematically redundant, but declaring both is usually an engineering duplication and current is the source of truth for conductors (see <a href="../opf/#Current-vs-apparent-power-limits">current vs. apparent-power limits</a>).</p><p>The spec defines full row-first storage; BMOPFTools also <em>reads</em> upper-triangular shorthand (mirroring the missing transpose entries) and reports it as <code>I.SPEC.MATRIX_TRIANGULAR</code>. It always <em>writes</em> all n² entries.</p><p>Linecodes may optionally record their origin: <code>source</code> (free-form: <code>&quot;geometry&quot;</code>, <code>&quot;fem&quot;</code>, <code>&quot;datasheet&quot;</code>, <code>&quot;import&quot;</code>, …), a <code>line_geometry</code> back-reference, and a <code>derivation</code> block (method, earth resistivity, frequency, defaults applied, tool + version). Two companion libraries hold construction data in SI units — <code>wire_data</code> (conductor/cable types: Ω/m, meters; <code>kind</code> ∈ <code>overhead</code>/<code>cn_cable</code>/<code>ts_cable</code>) and <code>line_geometry</code> (wire placements at (x, y) meters, y &lt; 0 = burial depth, each conductor mapped to a terminal) — from which <a href="../api/#BMOPFTools.compile_linecode"><code>compile_linecode</code></a> derives linecodes. See the <a href="../tutorial_line_geometry/">line-geometry tutorial</a>.</p><p><strong>Absolute (total) impedances.</strong> A line may instead carry its own matrices — the same pattern keys directly on the line object — as <strong>section totals</strong>: <code>R_series_i_j</code>/<code>X_series_i_j</code> in Ω, <code>G_*</code>/<code>B_*</code> in S. Units are unambiguous <em>by location</em>: linecode matrices are per meter and scale with <code>length</code>; inline line matrices are totals and are <strong>never</strong> scaled (a <code>length</code> on such a line is purely descriptive). Every line has exactly one impedance source — <code>linecode</code> + <code>length</code>, or inline matrices — enforced by the schema <code>oneOf</code> and <code>E.INT.LINE_IMPEDANCE_SOURCE</code>. This is the sanctioned home for FEM results, measured section impedances, and imports that previously abused <code>length = 1</code>.</p><p>These three ways of recording a line&#39;s impedance — geometry, per-length linecode, inline totals — form a deliberate <strong>fidelity ladder</strong>: prefer geometry over a linecode-with-matrices, and a shared linecode over inline totals, reaching for a lower rung only when the construction data genuinely does not exist. The reasoning (realizability without solving inverse Carson, recompilation at other frequencies for harmonics, better features for learning, live provenance) is in <a href="../semantic_modeling/#impedance-ladder">object identity</a>.</p><h3 id="Units-of-the-wire/geometry-libraries"><a class="docs-heading-anchor" href="#Units-of-the-wire/geometry-libraries">Units of the wire/geometry libraries</a><a id="Units-of-the-wire/geometry-libraries-1"></a><a class="docs-heading-anchor-permalink" href="#Units-of-the-wire/geometry-libraries" title="Permalink"></a></h3><p>One unit per field, fixed by the schema — there are no unit-selector fields and no rescaling anywhere in the package (contrast OpenDSS&#39;s per-object <code>units</code> and base-frequency scaling). Convert at authoring time.</p><table><tr><th style="text-align: right">Quantity</th><th style="text-align: right">Unit</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right">resistances <code>r_dc</code>, <code>r_ac</code>, <code>r_strand</code></td><td style="text-align: right">Ω/m</td><td style="text-align: right">at <code>temperature_ref</code></td></tr><tr><td style="text-align: right">radii/diameters/thicknesses/coordinates</td><td style="text-align: right">m</td><td style="text-align: right">y &lt; 0 = burial depth</td></tr><tr><td style="text-align: right">currents <code>i_max</code>, <code>i_max_emergency</code></td><td style="text-align: right">A</td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>earth_resistivity</code></td><td style="text-align: right">Ω·m</td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>frequency</code></td><td style="text-align: right">Hz</td><td style="text-align: right"><strong>required</strong> on <code>line_geometry</code>; no ambient default</td></tr><tr><td style="text-align: right"><code>temperature</code>, <code>temperature_ref</code></td><td style="text-align: right"><strong>°C</strong></td><td style="text-align: right">deliberate SI exception — IEC 60228/60287 datasheet convention, matches the α₂₀ formulation</td></tr><tr><td style="text-align: right"><code>alpha_20</code></td><td style="text-align: right">1/K</td><td style="text-align: right">temperature coefficient at 20 °C</td></tr><tr><td style="text-align: right"><code>tape_lap</code></td><td style="text-align: right"><strong>percent</strong> (0–100)</td><td style="text-align: right">deliberate exception — OpenDSS convention</td></tr><tr><td style="text-align: right"><code>eps_r</code></td><td style="text-align: right">–</td><td style="text-align: right">relative permittivity</td></tr></table><p>The one unit-mistake the schema cannot catch — an Ω/km value typed into an Ω/m field — is caught by the implied-resistivity plausibility check (<code>W.DOM.WIRE_IMPLIED_RESISTIVITY</code>; three decades outside the metallic range).</p><h2 id="Loads-and-generators"><a class="docs-heading-anchor" href="#Loads-and-generators">Loads and generators</a><a id="Loads-and-generators-1"></a><a class="docs-heading-anchor-permalink" href="#Loads-and-generators" title="Permalink"></a></h2><p><code>configuration</code> ∈ <code>SINGLE_PHASE</code> (one terminal pair, between any two nodes), <code>WYE</code> (phase terminals plus a neutral return) or <code>DELTA</code> (phase terminals only). Setpoint vectors <code>p_nom</code>/<code>q_nom</code> have <strong>one entry per sub-load</strong>: one for <code>SINGLE_PHASE</code>, one per phase terminal for <code>WYE</code>, one per cyclic coil for <code>DELTA</code>. The data-model <em>conformance</em> arity is the three-phase one (4 terminals for <code>WYE</code>, 3 for <code>DELTA</code>); a reduced-phase map with correctly sized arrays is accepted by the solver and reported as <code>W.SPEC.CONFIG_ARITY</code>. The full indexing rules are in <a href="../device_indexing/">device parameter indexing</a>. Note the spec FAQ: a &quot;wye&quot; in the BMOPF sense always has the neutral return — a 2-terminal load is <code>SINGLE_PHASE</code>, not a degenerate wye.</p><p><strong>Voltage dependence.</strong> A load&#39;s <code>model</code> field selects how its power follows the sub-load voltage; <code>v_nom</code> (V) is the voltage at which it draws exactly <code>p_nom</code>/<code>q_nom</code>:</p><table><tr><th style="text-align: right"><code>model</code></th><th style="text-align: right">Extra fields</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>constant_power</code> (default)</td><td style="text-align: right">—</td><td style="text-align: right"><code>v_nom</code> is not read</td></tr><tr><td style="text-align: right"><code>constant_current</code>, <code>constant_impedance</code></td><td style="text-align: right"><code>v_nom</code></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>zip</code></td><td style="text-align: right"><code>v_nom</code>; <code>alpha_z</code>, <code>alpha_i</code>, <code>alpha_p</code> (active) and <code>beta_z</code>, <code>beta_i</code>, <code>beta_p</code> (reactive)</td><td style="text-align: right">coefficients are not required to sum to 1 (<code>W.LOAD.ZIP_SUM</code>)</td></tr><tr><td style="text-align: right"><code>exponential</code></td><td style="text-align: right"><code>v_nom</code>; <code>gamma_p</code>, <code>gamma_q</code></td><td style="text-align: right">integer exponents are solved as the equivalent ZIP terms</td></tr></table><p><code>v_nom</code> and the coefficients are arrays: length one (broadcast to every sub-load) or one entry per sub-load. The solver tolerates a bare scalar, but it is not schema-valid. The equations are in the <a href="../spec/load/">load specification</a>, and <a href="../tutorial_load_models/#load-models">Choosing and identifying a load model</a> covers when each model is defensible.</p><p>Generators additionally carry <code>cost</code> and optional <code>p_min/p_max/q_min/q_max</code>. <code>cost</code> is a <strong>per-phase vector of energy prices</strong> (<span>$</span>/kWh), one element per phase term. For a snapshot, the objective contribution of phase <span>$k$</span> is the cost rate <span>$c_k \, P_k / 1000$</span> (<span>$</span>/h), because <span>$P_k$</span> is stored in watts. A multi-period monetary objective must additionally multiply each rate by the period duration in hours. (There is no polynomial/quadratic cost form.) A generator without bounds is an unbounded (slack-style) unit.</p><p><strong>Voltage source as slack.</strong> The <code>voltage_source</code> fixes its terminal voltages <strong>and</strong> acts as the network&#39;s current slack — it injects the current that closes KCL at the source bus, so no auxiliary slack generator is needed. Beyond <code>v_magnitude</code>/<code>v_angle</code>, it accepts an optional <code>configuration</code>, per-phase flow bounds <code>p_min/p_max/q_min/q_max</code>, and a per-phase <code>cost</code>. The augmentation pass sets <code>cost</code> on the source by default. See <a href="../opf/#source-slack">Voltage source as current slack</a>. Placing an <em>unbounded</em> generator at the source bus duplicates the slack and is flagged by the pre-flight check (<code>W.PRE.SOURCE_BUS_GENERATOR</code>).</p><h2 id="IBRs-(inverter-based-resources)"><a class="docs-heading-anchor" href="#IBRs-(inverter-based-resources)">IBRs (inverter-based resources)</a><a id="IBRs-(inverter-based-resources)-1"></a><a class="docs-heading-anchor-permalink" href="#IBRs-(inverter-based-resources)" title="Permalink"></a></h2><p>An <code>ibr</code> models a PV array, battery, or generic converter (including STATCOMs) interfaced through an inverter. Required fields are <code>bus</code>, <code>terminal_map</code>, <code>topology</code> (<code>SINGLE_PHASE</code> / <code>THREE_LEG</code> / <code>FOUR_LEG</code>), <code>prime_mover</code> (<code>PV</code> / <code>BATTERY</code> / <code>GENERIC</code> / <code>STATCOM</code> / <code>DSTATCOM</code>), and the per-phase apparent-power rating <code>s_max</code> (VA). Optional fields include the available active power <code>p_avail</code> (W), explicit flow bounds <code>p_min/p_max/q_min/q_max</code>, a per-phase <code>cost</code>, a converter current limit <code>i_max</code> (A), and the shared-DC-link coupling (<code>dc_link_coupled</code>, <code>p_dc_min/p_dc_max</code>). The filter and grid-forming fields (<code>r_filter</code>, <code>x_filter</code> per phase, scalar <code>b_filter_shunt</code>, <code>grid_forming</code>, <code>v_ref_internal</code>) are part of the data model and are shape-checked, but the native OPF does not stamp a physical filter; <code>grid_forming = true</code> is read by the integrity check that looks for a voltage reference in a DC-fed island. Bounds left absent are filled by the augmentation pass. <code>i_max</code> is <strong>per conductor</strong> (like a line&#39;s): for a <code>FOUR_LEG</code> IBR, one entry per phase plus a recommended trailing entry capping the <strong>neutral</strong> return <span>$-\sum_k I_k$</span> (which can exceed the phase currents under unbalance compensation; a phases-only vector warns). A <code>SINGLE_PHASE</code> IBR has one current, so <code>i_max</code> is length 1 or 2 (the two collapse to a single limit; a length-1 vector is standardized to 2). Generators take the same per-conductor <code>i_max</code> convention.</p><div class="admonition is-info" id="Why-both-a-generator-and-an-ibr-object?-3ec9cf97200c49f2"><header class="admonition-header">Why both a `generator` and an `ibr` object?<a class="admonition-anchor" href="#Why-both-a-generator-and-an-ibr-object?-3ec9cf97200c49f2" title="Permalink"></a></header><div class="admonition-body"><p>Most distributed generation in an unbalanced LV study <em>is</em> inverter-based, so the reasonable question is why keep a separate <code>generator</code> at all. The two objects sit at different modeling altitudes:</p><ul><li><strong><code>generator</code></strong> is the <em>minimal</em> active-power dispatch object — <code>p_min/p_max</code>, reactive box <code>q_min/q_max</code>, and a per-phase linear <code>cost</code>. It is the right model for a synchronous/diesel unit, or wherever you want a dispatchable active-power injection <em>without</em> committing to converter physics (no apparent-power circle, no topology, no droop control).</li><li><strong><code>ibr</code></strong> adds exactly that converter physics: an apparent-power nameplate <code>s_max</code> with the <span>$P^2 + Q^2 \le (S^{\max})^2$</span> circle, a <code>topology</code> (<code>SINGLE_PHASE</code>/<code>THREE_LEG</code>/<code>FOUR_LEG</code>) that fixes the voltage reference, a <code>prime_mover</code>, and reference-able <code>control_profile</code> droop laws.</li></ul><p>Both are kept because benchmark cases span both, and because a thin <code>generator</code> avoids forcing the full converter model (and its extra variables) onto a resource that does not need it. For a PV, battery, STATCOM, or any converter-interfaced DER, prefer <code>ibr</code>; reach for <code>generator</code> for non-converter or deliberately abstract dispatch. The placement passes mirror this split: <a href="../augmentation_reference/#BMOPFTools.add_generators"><code>add_generators</code></a> versus <a href="../augmentation_reference/#BMOPFTools.add_ibrs"><code>add_ibrs</code></a>.</p></div></div><p>IBR control laws are attached by reference: <code>control_profile</code> names a shared <a href="#Control-profiles"><code>control_profile</code></a> entry carrying <code>volt_var</code>, <code>volt_watt</code>, or <code>power_factor</code>. Each droop law&#39;s <code>voltage_reference</code> selects the <strong>monitored-voltage quantity and aggregation</strong> (one of the six <code>voltage_reference_type</code> values — phase-to-ground / phase-to-neutral / phase-to-phase, per-phase or averaged). The optional IBR-level <code>voltage_aggregation</code> field (<code>PER_PHASE</code> / <code>AVERAGE</code>) is a convenience that overrides only the <em>aggregation</em> a control law implies, applied across all of that IBR&#39;s curves. See <a href="../opf/#IBRs">the OPF IBR model</a> for the full formulation.</p><h2 id="Control-profiles"><a class="docs-heading-anchor" href="#Control-profiles">Control profiles</a><a id="Control-profiles-1"></a><a class="docs-heading-anchor-permalink" href="#Control-profiles" title="Permalink"></a></h2><p>A <code>control_profile</code> is a <strong>named, reusable bundle of IBR control laws</strong>, shared by IBRs the way a <code>linecode</code> is shared by lines: many <code>ibr</code> objects point at one profile through their <code>control_profile</code> field. These are the <strong>AC-side</strong> laws — they set a converter&#39;s active/reactive power from its <em>AC</em> terminal voltage (the DC-port counterpart is configured separately; see below). Each profile holds one or more optional sub-objects, and the <em>presence</em> of a sub-object activates that law:</p><ul><li><strong><code>volt_var</code></strong> — reactive-power droop <span>$Q = f(U)$</span>. Fields: <code>breakpoints</code> <code>[U1,U2,U3,U4]</code> (V, non-decreasing); <code>q_limits</code> <code>[q_absorb, q_inject]</code> (<span>$q_\text{absorb} \le 0 \le q_\text{inject}$</span>); <code>q_unit</code> (<code>VA_FRACTION</code> of <code>s_max</code>, or <code>VAR</code>); <code>q_ref</code> (<code>VAR_MAX</code>, or <code>VAR_AVAILABLE</code> scaling with <span>$\sqrt{(S^{\max})^2 - P^2}$</span>); and <code>voltage_reference</code>. Optional <code>p_min_for_q</code> / <code>p_min_for_q_max</code> mirror OpenDSS&#39;s low-power cut-ins.</li><li><strong><code>volt_watt</code></strong> — active-power curtailment cap <span>$P \le f(U)$</span>. Fields: <code>breakpoints</code> <code>[U5,U6]</code>; <code>p_limits</code> <code>[p_low, p_high]</code>; <code>p_unit</code> (<code>VA_FRACTION</code> or <code>W</code>); <code>p_ref</code> (<code>S_MAX</code> / <code>P_MAX</code> / <code>P_AVAILABLE</code>); and <code>voltage_reference</code>.</li><li><strong><code>power_factor</code></strong> — constant power factor: a signed <code>pf</code> (positive = lagging, absorbing VAr; negative = leading, injecting VAr), coupling <code>Q</code> to <code>P</code> by an exact equality. Mutually exclusive with <code>volt_var</code> on the same IBR.</li></ul><p><code>voltage_reference</code> is one of the six <code>voltage_reference_type</code> values — the monitored-voltage <strong>quantity</strong> (phase-to-ground <code>PG</code>, phase-to-neutral <code>PN</code>, or phase-to-phase <code>PP</code>) crossed with <strong>aggregation</strong> (<code>_PER_PHASE</code> or <code>_AVERAGED</code>); <code>volt_var</code> and <code>volt_watt</code> may each choose their own. Voltages are SI volts on the monitored quantity (e.g. ≈230 V phase-to-neutral nominal).</p><p>The augmentation pass can fill a <em>declared-but-blank</em> sub-object from a regional preset (e.g. AS/NZS 4777.2 &quot;Aus<em>A&quot;), so a study can pin individual breakpoints and default the rest. The OPF currently implements `volt</em>var<code>with</code>q<em>unit = VA</em>FRACTION<code>and</code>q<em>ref = VAR</em>MAX`; other variants warn and fall back to box bounds. See <a href="../opf/#IBRs">the OPF IBR model</a> for how each law is stamped as a smooth constraint, and the <a href="../tutorial_vvwo/">VVWO tutorial</a> for a worked example.</p><p><strong>DC-port control.</strong> A converter&#39;s DC-side law is <em>also</em> an IBR control law, but it acts on the <strong>signed DC-port voltage</strong> rather than an AC magnitude, so it lives on the <code>ibr</code> directly via <code>dc_control</code> — not in a <code>control_profile</code>. Its <code>&quot;droop&quot;</code> mode is a <strong>power–voltage (V–P) droop</strong> stamped as an equality <span>$P = P^\text{ref} + (v_\text{dc} - v_\text{dc}^\text{set})/k_\text{droop}$</span> (fields <code>dc_p_ref</code>, <code>dc_v_set</code>, <code>dc_droop</code>; saturated at the converter limits) using the same smooth-ReLU machinery as <code>volt_var</code>/<code>volt_watt</code>. See the <a href="#dc-network">DC network</a> section&#39;s <code>dc_control</code>.</p><h2 id="Capacitors"><a class="docs-heading-anchor" href="#Capacitors">Capacitors</a><a id="Capacitors-1"></a><a class="docs-heading-anchor-permalink" href="#Capacitors" title="Permalink"></a></h2><p>A <code>capacitor</code> is a fixed shunt capacitor bank with fields <code>bus</code>, <code>terminal_map</code>, <code>configuration</code> (<code>WYE</code> / <code>SINGLE_PHASE</code> / <code>DELTA</code>), <code>q_rated</code> (var) and <code>v_nom</code> (V). It is a <strong>constant susceptance</strong> <span>$B = Q^\text{rated}/(V^\text{nom})^2$</span> delivering the voltage-dependent reactive power <span>$Q = B\,V^2$</span> (equal to the nameplate <code>q_rated</code> only at <code>v_nom</code>). <code>q_rated</code> is a per-phase array for WYE, per-pair for DELTA, length 1 for SINGLE<em>PHASE; `v</em>nom<code>is phase-to-neutral (WYE/SINGLE_PHASE) or line-to-line (DELTA). It is electrically a connection-aware</code>shunt<code>and adds **no OPF variables** (fixed). A</code>shunt<code>remains the general constant-admittance element (</code>G<em>i</em>j<code>/</code>B<em>i</em>j<code>, S); the</code>capacitor` adds nameplate and connection semantics. Controllable/smooth capacitors are a future extension. See the <a href="../conversion/#capacitor">conversion guide § Capacitor banks</a>.</p><h2 id="dc-network"><a class="docs-heading-anchor" href="#dc-network">DC network (MVDC/LVDC) — terminals, poles, grounding</a><a id="dc-network-1"></a><a class="docs-heading-anchor-permalink" href="#dc-network" title="Permalink"></a></h2><p>The DC side (<code>dc_bus</code>, <code>dc_branch</code>, <code>dc_grounding</code>, <code>dc_load</code>, <code>dc_source</code>) models MVDC/LVDC converter stations. AC/DC converters are ordinary <code>ibr</code> objects that carry a <code>dc_bus</code> reference and a <code>dc_terminal_map</code>; several converters sharing one <code>dc_bus</code> form a converter station / back-to-back soft open point / MVDC tie.</p><p><strong>Signed voltage, no angle.</strong> A DC terminal holds a single real <code>v_dc</code>, the voltage <strong>to earth</strong> — positive pole <code>&gt; 0</code>, negative pole <code>&lt; 0</code>, metallic return <code>≈ 0</code>. There is no DC angle. Line-to-ground bounds are <code>v_dc_min</code>/<code>v_dc_max</code> (signed, per terminal); line-to-neutral (<code>vdc_ln_*</code>) and line-to-line (<code>vdc_ll_*</code>, bipole only) are magnitude bounds.</p><p><strong>Bus arity.</strong> <code>dc_bus.terminal_names</code> has length 1 (single pole, earth return), 2 (pole + return), or 3 (bipole: positive pole, negative pole, metallic return).</p><p><strong>Return-conductor recognition</strong> (mirrors the AC neutral rule above): the DC return / neutral is the terminal whose <code>pole</code> role is <code>METALLIC_RETURN</code>; failing that, a terminal named <code>m</code> (metallic return) or <code>n</code>. This is what line-to-neutral bounds are measured against.</p><p><strong>Grounding — perfect vs through impedance.</strong> A <code>dc_grounding</code> (or a <code>perfectly_grounded_terminals</code> entry on the <code>dc_bus</code>) sets the signed-voltage reference and provides the earth-return path. <code>r = 0</code>/omitted is <strong>perfect</strong> grounding (the terminal&#39;s <code>v_dc</code> is fixed to 0, with a free earth-return current); <code>r &gt; 0</code> is grounding <strong>through impedance</strong> (earth current <span>$i = v_\text{dc}/r$</span>, with the electrode floating to the ground-potential rise <span>$i\,r$</span>). Every connected DC island needs at least one grounding, else <code>E.INT.NO_DC_VOLTAGE_REFERENCE</code> fires.</p><p><strong>Converters are lossless</strong> at this fidelity: a converter&#39;s DC-port power equals its AC active power, so a back-to-back SOP conserves power exactly and an MVDC tie loses only the <span>$I^2 R$</span> of its DC line.</p><p><strong>DC-voltage control (<code>dc_control</code>).</strong> Like an AC network needs a slack/reference, an MVDC zone needs a converter that sets the DC voltage — otherwise <code>v_dc</code> is underdetermined. Mirroring HVDC/MVDC practice (master–slave and droop):</p><ul><li><code>&quot;P&quot;</code> (default) — constant power; the OPF dispatches the converter&#39;s power.</li><li><code>&quot;V&quot;</code> — DC-voltage <strong>master</strong>: holds the pole-to-return <span>$v_\text{dc}$</span> at <code>dc_v_set</code> (a fixed setpoint, like an AC source&#39;s <code>v_magnitude</code>); its AC power floats to balance the zone. When <code>dc_v_set</code> is absent, the <code>dc_bus</code>&#39;s <code>v_dc_nom</code> is used, in <code>&quot;droop&quot;</code> mode too.</li><li><code>&quot;droop&quot;</code> — <strong>saturated</strong> V–P droop: the AC power follows <span>$P = P^\text{ref} + (v_\text{dc} - v_\text{dc}^\text{set})/k_\text{droop}$</span> inside an optional <code>±dc_deadband</code>, and <strong>clamps to the converter&#39;s power limits</strong> outside the droop band (a piecewise-linear P–V curve, implemented with the smooth-ReLU machinery so it is Ipopt-friendly). Higher <code>dc_droop</code> = softer droop; <code>dc_droop → 0</code> is the stiff (constant-V) limit.</li></ul><p>Every connected DC island must have ≥1 <code>&quot;V&quot;</code> or <code>&quot;droop&quot;</code> converter, else <code>E.INT.DC_NO_VOLTAGE_CONTROL</code> fires. Line-to-neutral / line-to-line bounds require <code>pole</code> roles to orient them (<code>E.DOM.DC_POLE_ROLE_REQUIRED</code>).</p><h2 id="Transformer-subtypes"><a class="docs-heading-anchor" href="#Transformer-subtypes">Transformer subtypes</a><a id="Transformer-subtypes-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-subtypes" title="Permalink"></a></h2><p>Seven subtypes, each its own sub-dict under <code>transformer</code>.  All impedance fields are in SI units (Ω or S); <code>v_nom_*</code> in V; <code>s_rating</code> in VA. This section is the field-level summary; <a href="../transformer_models/">Transformer models</a> is the model-level contract (conventions, approximations, nameplate cap) and <a href="../opf_transformers/">Transformer equations in the OPF</a> has the constraints.</p><table><tr><th style="text-align: right">Subtype</th><th style="text-align: right">map arity (from, to)</th><th style="text-align: right">OPF model</th><th style="text-align: right">impedance fields</th></tr><tr><td style="text-align: right"><code>single_phase</code></td><td style="text-align: right">(2, 2)</td><td style="text-align: right">Γ-equivalent, series Z referred to the from side</td><td style="text-align: right"><code>r/x_series_from</code> (Ω), <code>r/x_series_to</code> (Ω), <code>g/b_no_load</code> (S)</td></tr><tr><td style="text-align: right"><code>center_tap</code></td><td style="text-align: right">(2, 3)</td><td style="text-align: right">coupled-coil 3-winding (OpenDSS-consistent primitive admittance)</td><td style="text-align: right">same field names — see note below</td></tr><tr><td style="text-align: right"><code>wye_delta</code></td><td style="text-align: right">(4, 3)</td><td style="text-align: right">per-winding T behind ideal Yd transform</td><td style="text-align: right"><code>r/x_series_from</code> (wye), <code>r/x_series_to</code> (delta), <code>g/b_no_load</code> (S)</td></tr><tr><td style="text-align: right"><code>delta_wye</code></td><td style="text-align: right">(3, 4)</td><td style="text-align: right">per-winding T behind ideal Dy transform</td><td style="text-align: right"><code>r/x_series_from</code> (delta), <code>r/x_series_to</code> (wye), <code>g/b_no_load</code> (S)</td></tr><tr><td style="text-align: right"><code>single_phase_autotransformer</code></td><td style="text-align: right">(2, 2)</td><td style="text-align: right">step voltage regulator: YY core at fixed-tap effective ratio <code>n_eff</code>, <strong>shared neutral</strong></td><td style="text-align: right"><code>r/x_series_from</code>, <code>r/x_series_to</code>, <code>g/b_no_load</code>; ratio from <code>tap_ratio</code> + <code>regulator_type</code></td></tr><tr><td style="text-align: right"><code>open_delta_regulator</code></td><td style="text-align: right">(4, 4)</td><td style="text-align: right">monolithic open-delta: two line-to-line regulating windings + galvanic straight-through</td><td style="text-align: right">per-regulator <code>r/x_series_*</code>; <code>connection</code>, <code>tap_ratio</code> (len 2), <code>regulator_type</code></td></tr><tr><td style="text-align: right"><code>n_winding</code></td><td style="text-align: right">winding list (no <code>bus_from</code>/<code>bus_to</code>)</td><td style="text-align: right">ZB short-circuit matrix referred to winding 1, WYE and/or DELTA windings</td><td style="text-align: right">per-winding <code>r_winding</code> (Ω), pairwise <code>x_sc[&quot;i_j&quot;]</code> (Ω), <code>g/b_no_load</code> (S)</td></tr></table><p>The arities are the data-model conformance values. Other coil counts, such as a three-phase bank written as one <code>single_phase</code> entry, are covered by the <a href="../connection_maps/">connection-map rules</a> and raise <code>W.SPEC.XFMR_TMAP_ARITY</code>.</p><p>Fields shared across subtypes, beyond the impedances:</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Subtypes</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><code>tap</code></td><td style="text-align: right"><code>single_phase</code>, <code>center_tap</code>, <code>wye_delta</code>, <code>delta_wye</code></td><td style="text-align: right">Multiplier on the nominal ratio, <code>N = (v_nom_from / v_nom_to) · tap</code>; default 1.0</td></tr><tr><td style="text-align: right"><code>tap_min</code>, <code>tap_max</code></td><td style="text-align: right">same</td><td style="text-align: right">With <code>tap_min &lt; tap_max</code> the tap becomes a continuous OPF variable</td></tr><tr><td style="text-align: right"><code>tap_ratio</code>, <code>tap_ratio_min</code>, <code>tap_ratio_max</code></td><td style="text-align: right">the two regulator subtypes</td><td style="text-align: right">Regulator ratio and its optional optimization bounds</td></tr><tr><td style="text-align: right"><code>i_max_from</code>, <code>i_max_to</code></td><td style="text-align: right">all two-bus subtypes</td><td style="text-align: right">Winding current limits (A)</td></tr><tr><td style="text-align: right"><code>r_neutral_from</code>, <code>x_neutral_from</code>, <code>r_neutral_to</code>, <code>x_neutral_to</code></td><td style="text-align: right"><code>single_phase</code>, <code>center_tap</code>, <code>wye_delta</code>, <code>delta_wye</code></td><td style="text-align: right">Impedance from a winding&#39;s neutral point to earth (OpenDSS <code>rneut</code>/<code>xneut</code>), Ω</td></tr><tr><td style="text-align: right"><code>no_load_shunt</code></td><td style="text-align: right">all</td><td style="text-align: right">Explicit core branch <code>{winding, g, b}</code>, per coil in S; the preferred form for new data, and mutually exclusive with <code>g/b_no_load</code> on one unit</td></tr><tr><td style="text-align: right"><code>s_rating</code></td><td style="text-align: right">all</td><td style="text-align: right">Nameplate (VA): the impedance base, and for two-bus subtypes a loading cap (see <a href="../transformer_models/#transformer-nameplate-cap">the nameplate cap</a>)</td></tr></table><p><strong>No-load (core) branch.</strong> For the isolating subtypes the legacy <code>g_no_load</code>/<code>b_no_load</code> branch sits across <strong>winding 2</strong> (the to side), on that winding&#39;s coil voltage, matching OpenDSS; it is not a from-side phase-to-ground shunt. What the stored number means (a bank total or a per-coil value) depends on the subtype. Both are tabulated in <a href="../transformer_models/#Magnetising-shunt-placement">Magnetizing-shunt placement</a>.</p><p><strong><code>single_phase</code></strong>: the series impedance <span>$R = R_1 + N^2 R_2$</span>, <span>$X = X_1 + N^2 X_2$</span> is lumped onto the from side (Γ convention).  <code>r_series_from</code>/<code>x_series_from</code> are the from-winding values (Ω on the from-side voltage base); <code>r_series_to</code>/<code>x_series_to</code> are the to-winding values (Ω on the to-side voltage base).</p><p><strong><code>center_tap</code></strong>: <code>terminal_map_from = [&quot;a&quot;,&quot;n&quot;]</code> (HV phase + neutral, or a phase pair), <code>terminal_map_to = [&quot;a&quot;,&quot;n&quot;,&quot;b&quot;]</code> (leg 1, center-tap neutral, leg 2; the order is positional). <code>v_nom_to</code> is the <strong>per-leg</strong> voltage (e.g. 120 V, not 240 V). The OPF models it as a genuine coupled-coil 3-winding transformer: the two LV half-windings are series-aiding about the center tap (winding 3 dotted at the center tap, span <span>$V_g-V_c$</span>) and the OPF imposes the same 5×5 primitive admittance the Ybus exporter builds. This captures the mutual coupling between the half-windings — a per-leg <em>decoupled</em> drop spreads the legs apart under load — and matches OpenDSS&#39;s transformer <code>Yprim</code> to machine precision. Unbalanced loading correctly produces different voltages on the two legs.</p><div class="admonition is-warning" id="Leakage-from-OpenDSS-XHL/XLT/XHT-dd7c19e5f60d6922"><header class="admonition-header">Leakage from OpenDSS XHL/XLT/XHT<a class="admonition-anchor" href="#Leakage-from-OpenDSS-XHL/XLT/XHT-dd7c19e5f60d6922" title="Permalink"></a></header><div class="admonition-body"><p>For <code>center_tap</code>, <code>x_series_from</code>/<code>x_series_to</code> are the <strong>star-network</strong> leakage values, not <code>XHL/2</code> — the OpenDSS pair-wise values must be converted via the Steinmetz star formula. Using the 2-winding shortcut (e.g. all of <code>XHL</code> on the HV side, <code>x_series_to = 0</code>) drops the LV-side leakage and spreads the leg voltages apart under load. PowerIO&#39;s BMOPF export carries the correct star split, so <a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a> needs no conversion; the formulas matter for hand-built cases. See <a href="../conversion/#Transformer-impedance-bases">Conversion guide § Transformer impedance bases</a> for the exact formulas.</p></div></div><p><strong><code>wye_delta</code>/<code>delta_wye</code></strong>: a per-winding T-model behind the ideal Yd/Dy transform, matching the OpenDSS / PMD reference loss network.  Each winding carries its own series impedance (<code>r/x_series_from</code>, <code>r/x_series_to</code>). <code>v_nom_from</code> and <code>v_nom_to</code> are the <strong>line-to-line nameplate voltages</strong> (<code>11000</code> and <code>415</code>, as <a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a> writes them); the impedance bases and the exporters use them as such. The OPF constraints use only their ratio, and the √3 introduced by the delta connection is applied inside the model, in the effective turns ratio <code>n_eff</code>.  The older single <code>r_series</code>/<code>x_series</code> (a wye-referred lump, delta winding ideal) is accepted as legacy shorthand and migrated onto the <strong>wye</strong> winding&#39;s fields (<code>_from</code> for <code>wye_delta</code>, <code>_to</code> for <code>delta_wye</code>) with the delta side zero — see <a href="../conversion/#Transformer-impedance-on-ingest">Transformer impedance on ingest</a>.</p><p><strong><code>single_phase_autotransformer</code></strong>: a single-phase step voltage regulator modeled as an autotransformer (series + common winding sharing a node), so the from and to sides are galvanically tied — not isolated.  The ratio is the <strong>fixed</strong> <code>tap_ratio</code> <span>$a$</span> (regulated/source); <code>regulator_type</code> selects the ANSI connection, giving the effective from→to ratio <span>$n_\text{eff}=1/a$</span> (Type B, default) or <span>$n_\text{eff}=a$</span> (Type A).  The OPF voltage/current constraints are the <code>single_phase</code> YY form with <span>$N:=n_\text{eff}$</span>, plus a <strong>shared-neutral KCL</strong> (<span>$I_n + I_\text{series} + I_\text{to}=0$</span>) that closes the common-winding return. <code>v_nom_*</code> are not used (the ratio is <code>tap_ratio</code>); per-unit propagates the same base across the galvanic tie (no voltage-level change).</p><p><strong><code>open_delta_regulator</code></strong>: a monolithic three-phase open-delta regulator — two single-phase autotransformer windings connected line-to-line across the phase pairs implied by <code>connection</code> (<code>ABBC</code>/<code>BCAC</code>/<code>CABA</code>, GridLAB-D convention), with per-regulator taps <code>tap_ratio = [a1, a2]</code>.  The phase common to both regulators is a <strong>galvanic straight-through</strong> (<span>$V^\text{shared}_\text{from} = V^\text{shared}_\text{to}$</span>), the physically-correct &quot;common neutral&quot; model of Yan et al. (2018); the two regulated line-to-line voltages are boosted by their taps while the shared phase passes through unchanged.  See the <a href="../opf/">OPF reference</a> and <a href="../spec/transformer-admittance/">Transformer primitive admittance</a>.</p><p><strong><code>n_winding</code></strong>: a general n-winding transformer, typically for three or more galvanically isolated voltage levels (e.g. an HV→MV→LV substation, or a dual-secondary unit).  Unlike the two-bus subtypes it is a <strong>winding-indexed list</strong> (<code>windings = [{bus, terminal_map, v_nom, configuration, r_winding}, …]</code>; the earlier key names <code>connection</code> and <code>v_ref</code> are renamed on parse by <code>BMOPFTools.migrate</code>, but a dict built in memory must use the current names) with inter-winding leakage stored as <strong>pairwise short-circuit reactances</strong> <code>x_sc[&quot;i_j&quot;]</code> (referred to winding 1).  The leakage is the OpenDSS-style <strong>ZB matrix</strong> referred to winding 1 (<span>$ZB[i,i]=Z_{1,i+1}$</span>, <span>$ZB[i,j]=\tfrac12(Z_{1,i+1}+Z_{1,j+1}-Z_{i+1,j+1})$</span>), which is <strong>exact for any <span>$n$</span></strong> — it has <span>$n(n-1)/2$</span> entries and reconstructs every pairwise reactance (for <span>$n\le 3$</span> it coincides with the star/T model).  The OPF references winding 1 (<span>$V_1^r - V_{i+1}^r = -\sum_j ZB[i,j] I_{j+1}^r$</span>, ideal core <span>$\sum_k N_k I_k = 0$</span>, <span>$N_k = v_\text{nom}[k]/v_\text{nom}[1]$</span>), so no internal star node is required; a ZB entry <strong>may be negative</strong> for <span>$n\ge 3$</span> (physical). Each isolated winding is its <strong>own galvanic zone</strong> (n<em>winding is treated as isolating, like the other non-regulator subtypes — see the connectivity pass in <a href="../analysis/">Analysis &amp; reports</a>).  A winding&#39;s <code>configuration</code> is <code>WYE</code> <strong>or</strong> <code>DELTA</code>: a wye winding&#39;s `v</em>nom<code>is its line-to-neutral coil voltage, a delta winding&#39;s is its line-to-line coil voltage, and</code>delta<em>roll<code>(</code>+1<code>, the default, or</code>-1<code>, OpenDSS&#39;s standard delta) selects the vector-group rotation. Each winding may carry its own scalar</code>s</em>max<code>(VA) and</code>i<em>max<code>(A) limits; the top-level</code>s</em>rating<code>is the impedance base and does not cap loading on its own. No tap field is accepted on an</code>n_winding<code>unit or its windings.  This is a **fully independent code path** from the two-bus subtypes, validated against OpenDSS&#39;s own 3- and 4-winding solves (including delta</code>Dyn<code>/</code>Dyyn`).  See the <a href="../conversion/#n-winding">conversion guide § n-winding transformers</a>.</p><p>For a three-phase wye-wye unit you therefore have two options: an <code>n_winding</code> transformer with two wye windings, or three <code>single_phase</code> transformers.  The converter currently parks PowerIO&#39;s three-phase wye-wye output in <code>single_phase</code> with 3-phase terminal maps and the conformance check flags the arity (<code>W.SPEC.XFMR_TMAP_ARITY</code>) — see the <a href="../conversion/">conversion guide</a>.</p><h2 id="Switches"><a class="docs-heading-anchor" href="#Switches">Switches</a><a id="Switches-1"></a><a class="docs-heading-anchor-permalink" href="#Switches" title="Permalink"></a></h2><h3 id="Scope:-what-the-switch-object-represents"><a class="docs-heading-anchor" href="#Scope:-what-the-switch-object-represents">Scope: what the <code>switch</code> object represents</a><a id="Scope:-what-the-switch-object-represents-1"></a><a class="docs-heading-anchor-permalink" href="#Scope:-what-the-switch-object-represents" title="Permalink"></a></h3><p>The <code>switch</code> is the data model&#39;s element for <strong>any section of negligible series impedance</strong> — a per-conductor short between two buses that either carries current with no voltage drop (closed) or carries none (open). It is an <em>idealized, lossless</em> two-bus element: there is no <code>linecode</code>, no <code>length</code>, and no <code>R</code>/<code>X</code> (contrast <a href="#Lines,-linecodes-and-matrices">Lines</a>). Its fields are the two endpoints and terminal maps, the <code>open_switch</code> flag, and optional per-conductor ratings <code>i_max</code> (A) and <code>s_max</code> (VA). The closed switch imposes <span>$v_{b^\text{fr}} = v_{b^\text{to}}$</span> on every conductor in its terminal map and the open switch fixes its currents to zero (see <a href="../opf/#Switches">the OPF switch model</a>).</p><p>A single object therefore covers a family of physical devices that, for steady-state OPF, all reduce to the same idealization. The intended scope:</p><table><tr><th style="text-align: right">Physical device</th><th style="text-align: right">Why it maps to <code>switch</code></th></tr><tr><td style="text-align: right"><strong>Disconnector / isolator</strong></td><td style="text-align: right">Manually-operated open/close point; impedance negligible when closed.</td></tr><tr><td style="text-align: right"><strong>Load-break switch / sectionaliser</strong></td><td style="text-align: right">Field switching point for reconfiguration; lossless when closed.</td></tr><tr><td style="text-align: right"><strong>Circuit breaker</strong></td><td style="text-align: right">The <em>conducting path</em> is lossless; protection/trip logic is out of scope for steady-state OPF.</td></tr><tr><td style="text-align: right"><strong>Recloser</strong></td><td style="text-align: right">As above — a breaker with reclosing control; only its open/closed conduction state matters here.</td></tr><tr><td style="text-align: right"><strong>Tie switch</strong></td><td style="text-align: right">Normally-open reconfiguration link between feeders.</td></tr><tr><td style="text-align: right"><strong>Busbar section / jumper / bus-tie</strong></td><td style="text-align: right">A near-zero-impedance metallic connection between nodes; an explicit object instead of merging the buses.</td></tr><tr><td style="text-align: right"><strong>Near-zero-impedance line</strong></td><td style="text-align: right">A line whose <span>$|Z|$</span> is below the conditioning threshold is reported as <code>W.DOM.LINE_LOW_IMPEDANCE</code>; the opt-in <a href="../augmentation_reference/#BMOPFTools.fix_case"><code>fix_case</code></a> pass <code>apply_low_impedance_to_switch</code> (off by default) converts it to a closed switch (<a href="../references/#refs">ref. 2</a>).</td></tr></table><p>What it is <strong>not</strong>: a switch never carries impedance, losses, shunt admittance, tap or phase-shift (use a <code>line</code>, <code>shunt</code>, or <code>transformer</code>); it never connects to ground (only to bus terminals, like lines); and its <code>open_switch</code> flag is a <em>data</em> state, not a control law — there is no protection, fault, or time-sequence model. Reliability/protection studies that need trip curves and reclose sequences are out of scope for the steady-state benchmark.</p><h3 id="Why-a-dedicated-element-(rather-than-zero-impedance-lines-or-bus-merging)"><a class="docs-heading-anchor" href="#Why-a-dedicated-element-(rather-than-zero-impedance-lines-or-bus-merging)">Why a dedicated element (rather than zero-impedance lines or bus merging)</a><a id="Why-a-dedicated-element-(rather-than-zero-impedance-lines-or-bus-merging)-1"></a><a class="docs-heading-anchor-permalink" href="#Why-a-dedicated-element-(rather-than-zero-impedance-lines-or-bus-merging)" title="Permalink"></a></h3><p>Inserting a zero- or near-zero-impedance branch into an admittance (bus-injection) formulation produces an infinite entry in <strong>Y</strong> and an ill-conditioned or rank-deficient system; the classic remedies are either <em>bus merging</em> (contract the branch and fuse its endpoints into a &quot;super bus&quot;) or special zero-impedance branch handling <a href="../references/#refs">ref. 2</a>. The branch-flow / current–voltage formulation used here sidesteps this: a closed switch is expressed as an exact voltage-equality constraint with explicit current variables, so it is represented without an admittance and without losing the two distinct buses (and their bounds, names and attached devices). Keeping the section as a first-class object — rather than silently merging buses — preserves topology, lets the open/closed state be toggled for reconfiguration studies, and keeps current results addressable per switch (see <a href="../results/#switch-—-switch-currents"><code>switch</code> currents</a>). When exporting to a tool that <em>requires</em> an admittance representation, the switch can be projected the other way — onto a small-impedance line — at the boundary (this is exactly OpenDSS&#39;s 1 mΩ <code>Switch=yes</code> line, below).</p><h3 id="Terminology-in-other-tools-and-standards"><a class="docs-heading-anchor" href="#Terminology-in-other-tools-and-standards">Terminology in other tools and standards</a><a id="Terminology-in-other-tools-and-standards-1"></a><a class="docs-heading-anchor-permalink" href="#Terminology-in-other-tools-and-standards" title="Permalink"></a></h3><p>The same &quot;lossless conducting section&quot; concept appears across the field under a range of names:</p><ul><li><strong>OpenDSS</strong> has no separate switch <em>element</em>: a <code>Line</code> with <code>Switch=yes</code> becomes a 1 mΩ line that protection control elements (<code>Fuse</code>, <code>Relay</code>, <code>Recloser</code>) open and close on a terminal. So in OpenDSS the conduction path and the control are deliberately split — the line is the switchable section, the control element is the logic. The BMOPF <code>switch</code> corresponds to the <em>switchable line</em>, not the controller.</li><li><strong>PowerModels / PowerModelsDistribution</strong> define an explicit <code>switch</code> component with a discrete <code>state</code> ∈ {<code>OPEN</code>, <code>CLOSED</code>}; closed enforces equal voltages across the two buses, open blocks flow. A switch with no <code>rs</code>/<code>xs</code>/ linecode is <em>ideal</em> (lossless); lossy parameters trigger a decomposition into a virtual branch + bus + ideal switch. BMOPF&#39;s <code>open_switch</code> boolean maps directly onto PMD <code>state</code> (<code>0</code>=OPEN, <code>1</code>=CLOSED) — see <a href="../api/"><code>to_pmd</code></a> — and the BMOPF switch is always the ideal, lossless case.</li><li><strong>CIM (IEC 61970-301)</strong> models this as a <code>Switch</code> class with <code>open</code> / <code>normalOpen</code> / <code>ratedCurrent</code> attributes, specialized into <code>ProtectedSwitch</code> (→ <code>Breaker</code>, <code>Recloser</code>, <code>LoadBreakSwitch</code>), <code>Disconnector</code>, <code>GroundDisconnector</code> and <code>Sectionaliser</code>, with <code>Jumper</code> and <code>BusbarSection</code> as related connectivity elements. BMOPF deliberately collapses this whole taxonomy into one object: the device <em>subtype</em> (breaker vs. disconnector vs. busbar) is not represented because it does not change the steady-state equations.</li><li><strong>General power-flow literature</strong> calls these <strong>zero-impedance branches</strong> (ZIB) or zero-impedance lines, and discusses the super-bus / branch-contraction treatment they require in admittance formulations <a href="../references/#refs">ref. 2</a>.</li></ul><p>The takeaway: most tools either (a) reuse a line with a flag (OpenDSS) or (b) provide a dedicated ideal switch with an open/closed state (PMD, CIM). BMOPF follows (b), with a single lossless <code>switch</code> object whose <code>open_switch</code> boolean is the open/closed state, and intentionally abstracts away the device-class distinctions (breaker / recloser / disconnector / busbar / tie) that CIM enumerates, since they are immaterial to a steady-state OPF.</p><h2 id="Metadata-blocks"><a class="docs-heading-anchor" href="#Metadata-blocks">Metadata blocks</a><a id="Metadata-blocks-1"></a><a class="docs-heading-anchor-permalink" href="#Metadata-blocks" title="Permalink"></a></h2><p>The network dict carries two distinct metadata containers: <code>meta</code>, the spec-level block an author fills in, and <code>_meta</code>, the bookkeeping BMOPFTools keeps while it parses, converts and migrates a case.</p><h3 id="meta-—-spec-level,-written-to-JSON"><a class="docs-heading-anchor" href="#meta-—-spec-level,-written-to-JSON"><code>meta</code> — spec-level, written to JSON</a><a id="meta-—-spec-level,-written-to-JSON-1"></a><a class="docs-heading-anchor-permalink" href="#meta-—-spec-level,-written-to-JSON" title="Permalink"></a></h3><p><code>net[&quot;meta&quot;]</code> is a flat <code>Dict{String,Any}</code> included verbatim in the JSON output by <a href="../api/#BMOPFTools.write_bmopf"><code>write_bmopf</code></a>.  All fields are optional.  Unknown fields are allowed (an <code>I.SCHEMA.UNKNOWN_FIELDS</code> info finding is raised, not an error) so callers can add project-specific keys freely.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>$schema</code></td><td style="text-align: right">String (URI)</td><td style="text-align: right">Schema URI for version detection and forward migration. Auto-filled by <code>write_bmopf</code>.</td></tr><tr><td style="text-align: right"><code>title</code></td><td style="text-align: right">String</td><td style="text-align: right">Human-readable name for this dataset / case.</td></tr><tr><td style="text-align: right"><code>description</code></td><td style="text-align: right">String</td><td style="text-align: right">Free-text description.</td></tr><tr><td style="text-align: right"><code>version</code></td><td style="text-align: right">String</td><td style="text-align: right">Dataset version (any string; semver recommended).</td></tr><tr><td style="text-align: right"><code>created</code></td><td style="text-align: right">String</td><td style="text-align: right">ISO 8601 datetime when the file was first created (e.g. <code>&quot;2024-06-19T14:32:00Z&quot;</code>). Auto-filled on first write.</td></tr><tr><td style="text-align: right"><code>modified</code></td><td style="text-align: right">String</td><td style="text-align: right">ISO 8601 datetime of most recent edit. Not auto-filled; set explicitly when updating a file.</td></tr><tr><td style="text-align: right"><code>license</code></td><td style="text-align: right">String</td><td style="text-align: right">SPDX identifier (e.g. <code>&quot;CC-BY-4.0&quot;</code>) or full URI.</td></tr><tr><td style="text-align: right"><code>frequency</code></td><td style="text-align: right">Number (Hz)</td><td style="text-align: right">Nominal system frequency. Check-only: it is compared with <code>line_geometry</code> and linecode derivation frequencies (<code>W.DOM.FREQUENCY_MISMATCH</code>) and never rescales an impedance. <a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a> fills it from the OpenDSS base frequency.</td></tr><tr><td style="text-align: right"><code>provenance</code></td><td style="text-align: right">Object</td><td style="text-align: right">Tool bookkeeping: the persisted copy of <code>_meta</code> (see below). Caller-set keys win over tool-written ones.</td></tr><tr><td style="text-align: right"><code>authors</code></td><td style="text-align: right">Array of objects</td><td style="text-align: right">List of contributors; each object may have <code>name</code>, <code>email</code>, <code>orcid</code>.</td></tr><tr><td style="text-align: right"><code>data_sources</code></td><td style="text-align: right">Array of objects</td><td style="text-align: right">Origin datasets; each object may have <code>name</code>, <code>url</code>, <code>format</code>, <code>doi</code>, <code>version</code>.</td></tr><tr><td style="text-align: right"><code>case_study_generator</code></td><td style="text-align: right">Object</td><td style="text-align: right">Tool provenance: <code>{&quot;tool&quot;: &quot;BMOPFTools.jl&quot;, &quot;version&quot;: &quot;x.y.z&quot;}</code>. Auto-filled by <code>write_bmopf</code>.</td></tr></table><p><strong>Auto-generation on write.</strong> <a href="../api/#BMOPFTools.write_bmopf"><code>write_bmopf</code></a> always emits a <code>meta</code> block.  It merges fields in priority order: the <code>meta</code> keyword argument → <code>net[&quot;meta&quot;]</code> → auto-generated defaults.  Auto-generation fills three fields if they are absent: <code>$schema</code>, <code>case_study_generator</code>, and <code>created</code>. Caller-supplied values are never overwritten.</p><p><strong>On parse.</strong> <a href="../api/#BMOPFTools.parse_bmopf"><code>parse_bmopf</code></a> and <a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a> carry <code>net[&quot;meta&quot;]</code> through unchanged.  <a href="../api/#BMOPFTools.migrate"><code>BMOPFTools.migrate</code></a> reads <code>meta.$schema</code> to detect the spec version and apply forward migrations. The schema checker validates known fields and flags format violations as warnings (<code>W.SCHEMA.META_*</code>).</p><p><strong>Example</strong> (passed to <code>write_bmopf</code> via the <code>meta</code> kwarg):</p><pre><code class="language-julia hljs">write_bmopf(net, &quot;lv_feeder1.json&quot;;
    meta = Dict(
        &quot;title&quot;       =&gt; &quot;LV network 1, Feeder 1&quot;,
        &quot;description&quot; =&gt; &quot;ENWL LV test feeder, unbalanced residential load&quot;,
        &quot;license&quot;     =&gt; &quot;https://creativecommons.org/licenses/by/4.0/&quot;,
        &quot;authors&quot;     =&gt; [Dict(&quot;name&quot; =&gt; &quot;Frederik Geth&quot;,
                               &quot;orcid&quot; =&gt; &quot;0000-0001-9534-2265&quot;)],
        &quot;data_sources&quot; =&gt; [Dict(&quot;name&quot; =&gt; &quot;ENWL dataset&quot;,
                               &quot;format&quot; =&gt; &quot;OpenDSS&quot;,
                               &quot;url&quot;    =&gt; &quot;https://www.enwl.co.uk/&quot;)],
    ))</code></pre><h3 id="_meta-—-tool-private,-never-serialised"><a class="docs-heading-anchor" href="#_meta-—-tool-private,-never-serialised"><code>_meta</code> — tool bookkeeping, persisted under <code>meta.provenance</code></a><a id="_meta-—-tool-private,-never-serialised-1"></a><a class="docs-heading-anchor-permalink" href="#_meta-—-tool-private,-never-serialised" title="Permalink"></a></h3><p><code>net[&quot;_meta&quot;]</code> is a <code>Dict{String,Any}</code> used by BMOPFTools for traceability. It is not part of the spec and is never reported as a schema violation. The key <code>_meta</code> itself is not written to JSON; instead <a href="../api/#BMOPFTools.write_bmopf"><code>write_bmopf</code></a> saves its contents (all keys except the per-parse stamp <code>parsed_at</code>) under <code>meta.provenance</code>, and <a href="../api/#BMOPFTools.parse_bmopf"><code>parse_bmopf</code></a> restores them into <code>_meta</code> on read. Import diagnostics, ground-reference records and migration notes therefore survive a save/load round trip. Its contents are informational; downstream code should treat them as advisory.</p><table><tr><th style="text-align: right">Key</th><th style="text-align: right">Set by</th><th style="text-align: right">Contents</th></tr><tr><td style="text-align: right"><code>parsed_at</code></td><td style="text-align: right"><a href="../api/#BMOPFTools.parse_bmopf"><code>parse_bmopf</code></a></td><td style="text-align: right">Timestamp when the JSON was parsed. Stamped only when the parsed dict has no <code>_meta</code> yet, so it is absent on <code>from_dss</code> output; never persisted.</td></tr><tr><td style="text-align: right"><code>terminal_coercions</code></td><td style="text-align: right"><a href="../api/#BMOPFTools.parse_bmopf"><code>parse_bmopf</code></a></td><td style="text-align: right"><code>{&quot;n&quot;: &lt;count&gt;, &quot;mode&quot;: &quot;aliases&quot; or &quot;verbatim-string&quot;}</code> — populated when non-string terminal IDs were normalized. See <code>W.SPEC.TERMINAL_TYPES</code>.</td></tr><tr><td style="text-align: right"><code>powerio_source</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right">Absolute path of the <code>.dss</code> file that was converted.</td></tr><tr><td style="text-align: right"><code>powerio_warnings</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right">Array of <code>CODE: message</code> lines, one per diagnostic the DSS→JSON converter emitted, verbatim and ungrouped.</td></tr><tr><td style="text-align: right"><code>powerio_diagnostics</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right">The same diagnostics folded to one record per <code>(code, severity, component type)</code> class, each with its count, element paths and example messages. <a href="../api/#BMOPFTools.powerio_findings"><code>powerio_findings</code></a> reads these back as <code>Finding</code>s and <a href="../api/#BMOPFTools.analyze"><code>analyze</code></a> reports them.</td></tr><tr><td style="text-align: right"><code>powerio_diagnostic_details</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right">The structured upstream diagnostic records behind the rendered warning lines.</td></tr><tr><td style="text-align: right"><code>powerio_source_mapping</code>, <code>powerio_source_mapped_fields</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right">The <a href="../conversion/#source-field-ledger">source field ledger</a>: which OpenDSS fields were and were not carried over.</td></tr><tr><td style="text-align: right"><code>powerio_source_metadata</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right">Source-level facts PowerIO reports about the parsed deck.</td></tr><tr><td style="text-align: right"><code>powerio_source_semantics</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right">Source semantics with no BMOPF field, such as load voltage-validity thresholds and authored transformer <code>leadlag</code>.</td></tr><tr><td style="text-align: right"><code>powerio_intake_repairs</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right">Repairs applied on intake (for example the multi-winding <code>%R</code> base); present only when one was applied.</td></tr><tr><td style="text-align: right"><code>opendss_ground_references</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right">Per-bus record of materialized OpenDSS node-0 returns (<code>n_ref</code>). See <a href="../conversion/#earth-terminal">the earth terminal</a>.</td></tr><tr><td style="text-align: right"><code>explicit_transformer_core_shunts</code></td><td style="text-align: right"><a href="../api/#BMOPFTools.parse_bmopf"><code>parse_bmopf</code></a>, <code>from_dss</code></td><td style="text-align: right">For each transformer whose <code>no_load_shunt</code> was materialized as a bus shunt: the owning transformer, the shunt id and the source values.</td></tr><tr><td style="text-align: right"><code>frequency_source</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right"><code>&quot;powerio&quot;</code> when <code>meta.frequency</code> was captured from the parsed OpenDSS base frequency, or <code>&quot;override&quot;</code> when the <code>frequency=</code> keyword supplied it.</td></tr><tr><td style="text-align: right"><code>frequency_powerio</code></td><td style="text-align: right"><code>from_dss</code></td><td style="text-align: right">The parsed base frequency, recorded only when a <code>frequency=</code> override differs from it.</td></tr><tr><td style="text-align: right"><code>migration_notes</code></td><td style="text-align: right"><a href="../api/#BMOPFTools.migrate"><code>BMOPFTools.migrate</code></a></td><td style="text-align: right">Array of <code>W.MIGRATE.*</code> finding dicts (one per transformation applied, for example <code>W.MIGRATE.FIELD_RENAMES</code>) appended when a forward migration is applied.</td></tr></table><h2 id="Time-series-(extension)"><a class="docs-heading-anchor" href="#Time-series-(extension)">Time series (extension)</a><a id="Time-series-(extension)-1"></a><a class="docs-heading-anchor-permalink" href="#Time-series-(extension)" title="Permalink"></a></h2><p><code>time_series</code> at the root plus component-level <code>time_series</code> reference dicts follow the PMD convention (values are multiplicative scale factors on the static value). This is a BMOPFTools extension beyond the static-only TF spec; <a href="../api/#BMOPFTools.get_snapshot"><code>get_snapshot</code></a> materializes a snapshot at a given index and <a href="../api/#BMOPFTools.analyze"><code>analyze</code></a> does this automatically.</p><h2 id="Branch-and-winding-map-validation"><a class="docs-heading-anchor" href="#Branch-and-winding-map-validation">Branch and winding map validation</a><a id="Branch-and-winding-map-validation-1"></a><a class="docs-heading-anchor-permalink" href="#Branch-and-winding-map-validation" title="Permalink"></a></h2><p><a href="../connection_maps/">Connection-map rules</a> document position-wise phase/neutral continuity for lines/switches and subtype-specific transformer winding domains. Phase permutations and neutral-only metallic links remain valid. Winding maps are checked independently of grounding/reference requirements; there is no universal through-neutral rule across transformers.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../transformer_models/">« Transformer models</a><a class="docs-footer-nextpage" href="../device_indexing/">Device parameter indexing »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 08:37">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
