<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>OPF engine: design &amp; runtime contracts · BMOPFTools.jl</title><meta name="title" content="OPF engine: design &amp; runtime contracts · BMOPFTools.jl"/><meta property="og:title" content="OPF engine: design &amp; runtime contracts · BMOPFTools.jl"/><meta property="twitter:title" content="OPF engine: design &amp; runtime contracts · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Data model specification</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../spec/">Overview</a></li><li><a class="tocitem" href="../../spec/scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../../spec/notation/">Notation</a></li><li><a class="tocitem" href="../../spec/data-format/">Data input formatting</a></li><li><a class="tocitem" href="../../spec/grounding/">Grounding</a></li><li><a class="tocitem" href="../../spec/example/">Worked example</a></li><li><a class="tocitem" href="../../spec/metadata/">Document metadata</a></li><li><a class="tocitem" href="../../spec/bus/">Buses</a></li><li><a class="tocitem" href="../../spec/line/">Lines</a></li><li><a class="tocitem" href="../../spec/impedance/">Impedance derivation</a></li><li><a class="tocitem" href="../../spec/switch/">Switches</a></li><li><a class="tocitem" href="../../spec/load/">Loads</a></li><li><a class="tocitem" href="../../spec/generator/">Generators</a></li><li><a class="tocitem" href="../../spec/ibr/">Inverter-based resources</a></li><li><a class="tocitem" href="../../spec/control-profile/">Control profiles</a></li><li><a class="tocitem" href="../../spec/shunt/">Shunts</a></li><li><a class="tocitem" href="../../spec/capacitor/">Capacitors</a></li><li><a class="tocitem" href="../../spec/source/">Voltage sources</a></li><li><a class="tocitem" href="../../spec/transformer/">Transformers</a></li><li><a class="tocitem" href="../../spec/regulator/">Regulators</a></li><li><a class="tocitem" href="../../spec/dc/">DC networks</a></li><li><a class="tocitem" href="../../spec/timeseries/">Time series</a></li><li><a class="tocitem" href="../../spec/objective/">Objective &amp; feasibility</a></li><li><a class="tocitem" href="../../spec/faq/">Modeling notes &amp; FAQ</a></li><li><a class="tocitem" href="../../spec/references/">References</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-5" type="checkbox"/><label class="tocitem" for="menuitem-3-5"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><input class="collapse-toggle" id="menuitem-5-1" type="checkbox"/><label class="tocitem" for="menuitem-5-1"><span class="docs-label">Guide &amp; reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Studies</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the solver</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnosing a formulation</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Extending the OPF model</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves, parameters &amp; providers</a></li><li><a class="tocitem" href="../../diffopt_sensitivities/">Sensitivities with DiffOpt</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><input class="collapse-toggle" id="menuitem-7-11" type="checkbox"/><label class="tocitem" for="menuitem-7-11"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Objective risk: decision matrix and loss-maximizing objectives</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">About BMOPFTools</span><ul><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-10-6" type="checkbox" checked/><label class="tocitem" for="menuitem-10-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../style_guide/">Style guide</a></li><li><a class="tocitem" href="../versioning/">Versioning &amp; the data model</a></li><li class="is-active"><a class="tocitem" href>OPF engine: design &amp; runtime contracts</a><ul class="internal"><li><a class="tocitem" href="#The-correctness-bar"><span>The correctness bar</span></a></li><li><a class="tocitem" href="#Modeling-preferences"><span>Modeling preferences</span></a></li><li><a class="tocitem" href="#Runtime-limits"><span>Runtime limits</span></a></li><li><a class="tocitem" href="#opf-formulation-helpers"><span>Formulation helpers: purpose, domain, and trade-offs</span></a></li><li><a class="tocitem" href="#Solver-parity-tests"><span>Solver parity tests</span></a></li><li><a class="tocitem" href="#Extending-the-engine-without-forking-it"><span>Extending the engine without forking it</span></a></li><li><a class="tocitem" href="#Keep-it-behind-the-extension-boundary"><span>Keep it behind the extension boundary</span></a></li><li><a class="tocitem" href="#See-also"><span>See also</span></a></li></ul></li><li><a class="tocitem" href="../profiling/">Profiling pipeline</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Reference &amp; development</a></li><li><a class="is-disabled">Developer guide</a></li><li class="is-active"><a href>OPF engine: design &amp; runtime contracts</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>OPF engine: design &amp; runtime contracts</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/dev/opf_engine.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="OPF-engine:-design-and-runtime-contracts"><a class="docs-heading-anchor" href="#OPF-engine:-design-and-runtime-contracts">OPF engine: design and runtime contracts</a><a id="OPF-engine:-design-and-runtime-contracts-1"></a><a class="docs-heading-anchor-permalink" href="#OPF-engine:-design-and-runtime-contracts" title="Permalink"></a></h1><p>BMOPFTools ships <strong>one reference optimizer</strong>: a nonconvex <strong>four-wire rectangular current–voltage</strong> optimal power flow engine (see its <a href="../../opf/#Formulation-principles">formulation principles</a>), in a package extension that activates when JuMP is loaded. Ipopt remains the default optimizer when available, while other JuMP-compatible solvers can be passed explicitly for formulations they support. It is not a general OPF framework, and it is deliberately the <em>smaller</em> half of the project. As the <a href="../../positioning/">positioning page</a> puts it, the product is the model and the tooling around it, not the solver; the <a href="../../bounds/">bounds &amp; feasibility</a> series is written to be formulation-agnostic precisely because the benchmarks are meant to be solved by many engines, not just this one.</p><p>This page sets the bar for contributions to the engine and the modeling conventions a new constraint or element should follow.</p><h2 id="The-correctness-bar"><a class="docs-heading-anchor" href="#The-correctness-bar">The correctness bar</a><a id="The-correctness-bar-1"></a><a class="docs-heading-anchor-permalink" href="#The-correctness-bar" title="Permalink"></a></h2><p>The engine exists to <strong>validate cases and profile solutions</strong>, so its first obligation is correctness, not features. The mathematical models and methods are established, not exploratory:</p><ul><li>The formulation is fully derived in <code>docs/math-model.tex</code>.</li><li>Feasibility / correctness is checked, not assumed: see <a href="../../opf/#BMOPFTools.solve_feasibility_opf"><code>solve_feasibility_opf</code></a> and the relaxed power-flow cross-check against OpenDSSDirect in the test suite.</li><li>The <a href="../../bounds/">bounds &amp; feasibility</a> series documents <em>why</em> a given bound/objective combination is well-posed (or not), and <a href="../../validation/">Engine validation evidence</a> is the practical checklist.</li></ul><p>The expectation for a new formulation, constraint, or element is therefore:</p><ol><li><strong>It is mathematically established</strong> — cite the model (the math-model document, the spec, or the literature), don&#39;t invent physics in the solver.</li><li><strong>It is validated against a known-good reference</strong> — a power-flow comparison against OpenDSSDirect, an analytic case, or an existing benchmark with a known solution. A constraint that only &quot;looks right&quot; is not enough; the feasibility/correctness of the model is the thing being benchmarked. Prefer the <strong>external</strong> reference where one can express the case: agreement between the per-unit and SI builds of this engine is a useful supplement, but it cannot detect an error both builds share (see the review oracles in <a href="../../validation/">Engine validation evidence</a>).</li></ol><div class="admonition is-warning" id="Not-a-model-zoo-a9f4263aa53af648"><header class="admonition-header">Not a model zoo<a class="admonition-anchor" href="#Not-a-model-zoo-a9f4263aa53af648" title="Permalink"></a></header><div class="admonition-body"><p>It is <strong>not in scope</strong> to accumulate every state-of-the-art formulation here so they can be compared through BMOPFTools. That is not what this engine is for. The Task Force&#39;s role is to navigate towards a <em>workable, broad spec</em> — a common, faithful representation that can serve as the <strong>basis for your own bespoke extensions and formulations</strong>, which you build in your own code or framework. If a piece of that work later becomes accepted practice, it can be folded back in here (via the spec and the <a href="../versioning/">migration path</a>). Until then, the engine stays small and correct rather than broad.</p></div></div><h2 id="Modeling-preferences"><a class="docs-heading-anchor" href="#Modeling-preferences">Modeling preferences</a><a id="Modeling-preferences-1"></a><a class="docs-heading-anchor-permalink" href="#Modeling-preferences" title="Permalink"></a></h2><p>New constraints should stay consistent with how the engine is built. A few preferences in particular:</p><ul><li><strong>Current limits over power limits.</strong> Branch and thermal ratings are already current-based (<code>i_max</code>). For <strong>device injections</strong>, limits are still mostly power-based (<code>p_max</code> / <code>q_max</code> / <code>s_max</code>), with the IBR current limit <code>i_max</code> an optional add-on — so this is a <em>preferred direction</em>, not a description of the whole engine. A current bound stays linear or quadratic in the rectangular IVR variables and avoids bilinear power expressions, so <strong>new injection constraints should prefer a current form where practical</strong>. (This mirrors the Tier-3 note in the <a href="../style_guide/">style guide</a>.)</li><li><strong>Impedance over admittance, for series elements.</strong> Series elements (lines, transformer windings) should retain <strong>impedance</strong> equations at their ideal limits, avoiding inversion of singular series impedance. The fixed-tap center-tap builder deliberately uses a coupled primitive-admittance stamp with nonzero leakage arms; its free-tap/zero-arm branch uses the T-model. Distinguish <strong>lossless</strong> (<code>R = 0</code>) from <strong>zero impedance</strong> (<code>Z = 0</code>): for scalar <code>X ≠ 0</code>, <code>1/(jX) = -j/X</code> is finite and purely imaginary. The singularity is at <code>Z = 0</code>, or a singular matrix <code>Z</code>, rather than at zero resistance alone. Shunts and the transformer no-load branch remain naturally represented by <code>G + jB</code>.</li><li><strong>Put valid bounds on current variables where possible/reasonable.</strong> The current variables are first-class in an IVR formulation, and giving them sound bounds tightens the feasible region and helps the solver. Where a defensible current bound exists (a conductor ampacity, a converter limit), prefer to state it on the current variable directly.</li><li><strong>Bounds are largely optional — do not infer one from another.</strong> Many, if not all, of the bounds in the data model are optional, and different formulations activate different subsets (see <a href="../../opf/">Optimal power flow</a>). So you <strong>cannot</strong> assume that the presence of, say, a power bound lets you derive a current bound: the case may carry one, both, or neither, by design. Stamp a constraint only from data that is actually present; never synthesize a missing bound from an unrelated one.</li></ul><h3 id="zero-impedance"><a class="docs-heading-anchor" href="#zero-impedance">Zero impedance: represent it as is, don&#39;t approximate it</a><a id="zero-impedance-1"></a><a class="docs-heading-anchor-permalink" href="#zero-impedance" title="Permalink"></a></h3><p>Represent a physically ideal branch by its exact zero impedance. The native engine retains branch currents and stamps voltage-equality or ideal-transformer rows; <strong>it does not automatically merge buses</strong>. Network transformations such as <code>fix_case</code> and <code>simplify_network</code> are separate operations with their own preservation requirements.</p><p>Avoid inventing a small impedance solely to imitate an ideal connection. However, there is no universal <code>κ ∝ 1/|Z|</code> law for the IVR KKT system, nor a guarantee that <code>Z = 0</code> is well-conditioned. Scaling, topology, independent references, and constraint rank matter. Ideal cycles can leave circulating currents undetermined and voltage rows dependent; the native guard detects structural ideal-conductor cycles, parallel edges, and self-loops after coefficient resolution. Symbolic parameters are not classified from their current value, and general dependent transformer-ratio relations are not covered. A physically small nonzero impedance should remain in the model unless an explicit, justified transformation changes it.</p><h2 id="Runtime-limits"><a class="docs-heading-anchor" href="#Runtime-limits">Runtime limits</a><a id="Runtime-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Runtime-limits" title="Permalink"></a></h2><ul><li><p><strong>Line angle convention:</strong> <code>va_diff_*</code> bounds <code>θ_from − θ_to</code>. Both bounds must be supplied, finite, ordered, and strictly inside <code>(-π/2, π/2)</code>. One-sided windows are rejected rather than completed with an implicit bound. The encoding does not define an angle at zero voltage. Unsupported windows raise <code>ArgumentError</code>.</p></li><li><p><strong>Bus angle convention:</strong> bounds apply to <code>θ_j − θ_k − (va_nom[j] − va_nom[k])</code> in declared phase order. The same endpoint domain applies as for lines. Omitted <code>va_nom</code> means zero offsets; if supplied, it must have exactly one finite angle per phase. Source-fixed and grounded phase pairs are skipped.</p></li><li><p><strong>Angle conditioning:</strong> sine/cosine rows keep coefficients bounded near the supported endpoints. Exact angle targets use an <code>*_angle_equality</code> semantic row and an <code>*_angle_domain</code> half-plane guard, replacing opposing lower/upper inequalities. Interval rows retain their lower/upper keys. Their multipliers are for the cosine-scaled rows: multiply by the endpoint cosine to compare against a tangent-row multiplier at the same solution.</p></li><li><p><strong>Line apparent power:</strong> <code>s_max</code> applies at both ends, even without π-shunts. Equal current magnitudes alone do not imply equal apparent powers.</p></li><li><p><strong>Open switches:</strong> currents remain fixed at zero; vacuous thermal constraints and power auxiliaries are omitted.</p></li><li><p><strong>Zero-radius limits:</strong> use exact component equalities instead of a squared norm inequality with a vanishing gradient. A semantic constraint handle may return a vector value/dual in this case; inspect its MOI shape.</p></li><li><p><strong>Ideal voltage references:</strong> conflicting references at the same terminal, including a nonzero source on a perfectly grounded terminal, raise <code>ArgumentError</code>. Identical colocated sources can still have an undetermined current allocation unless other constraints or costs resolve it.</p></li><li><p><strong>Voltage-dependent loads:</strong> no implicit voltage band is added. Pure-P equivalents and pure-Z laws keep their direct formulations. Remaining laws use W/s lifts when fixed references or enforced bounds certify positive coil voltage, and a dimensionless logarithmic magnitude otherwise. See the <a href="../../opf/#squared-voltage-drop-variable">runtime load formulation</a> for supported domains, semantic keys, and numerical limitations.</p></li><li><p><strong>Native applicability:</strong> missing series impedance, inconsistent matrix sizes, nonfinite impedance, incomplete/nonfinite source references, unsupported source/load/generator configurations or load models, incomplete load powers, and n-winding tap requests raise errors. Exact zero impedance must be explicit. A source may omit a trailing reference already fixed to zero by grounding; a two-terminal DELTA load has one coil. Checks apply to native-owned device physics; custom builders own their domain. Magnitude domains, malformed transformer maps/subtypes, and unsupported neutral connections are also checked; see <a href="../../opf/#opf-magnitude-domain">magnitude-limit inputs</a>.</p></li><li><p><strong>Solver results:</strong> a locally solved status does not certify every engineering limit or a global optimum. Independent residual and limit checks remain necessary, and their coverage is finite.</p></li></ul><h2 id="opf-formulation-helpers"><a class="docs-heading-anchor" href="#opf-formulation-helpers">Formulation helpers: purpose, domain, and trade-offs</a><a id="opf-formulation-helpers-1"></a><a class="docs-heading-anchor-permalink" href="#opf-formulation-helpers" title="Permalink"></a></h2><p>These are implementation contracts for this engine, with executable witnesses linked to <code>PSK-000013</code>; they do not extend that scientific contract&#39;s scope. Start with the physical equation and its supported domain, then choose a helper. An exact reformulation, a redundant bound, a domain guard, and a smoothing approximation serve different purposes:</p><table><tr><th style="text-align: right">Role</th><th style="text-align: right">What must be preserved or declared</th><th style="text-align: right">Example</th></tr><tr><td style="text-align: right">Exact reformulation</td><td style="text-align: right">Same physical feasible set on the stated domain; recover auxiliary quantities and account for row scaling in duals</td><td style="text-align: right">Normalized positive-radius cap, P/Q lift, sine/cosine angle rows</td></tr><tr><td style="text-align: right">Redundant bound</td><td style="text-align: right">Follows from constraints actually enforced for this variable</td><td style="text-align: right">Rectangular current box implied by a current-magnitude cap</td></tr><tr><td style="text-align: right">Domain guard</td><td style="text-align: right">Justified by an enforced physical condition; must be revisited when that condition changes</td><td style="text-align: right">W/s lower guards from a positive coil-voltage certificate</td></tr><tr><td style="text-align: right">Smoothing approximation</td><td style="text-align: right">Changes the represented function; declare its scale, approximation error, and effect on the study</td><td style="text-align: right"><code>smooth_norm</code>, smooth droop hinges</td></tr><tr><td style="text-align: right">Initialization</td><td style="text-align: right">Selects a starting point; does not constrain the physical feasible set</td><td style="text-align: right"><code>_magnitude_start</code></td></tr></table><p>The underscore-prefixed helpers below are <strong>private implementation details</strong>, not a supported downstream API. They live principally in <code>ext/BMOPFOpfExt/data_utils.jl</code> and <code>load.jl</code>. Engine contributors should reuse and test them; downstream authors should use the public staged/coefficient APIs and own the algebra of custom builders. Public objective helpers are documented in <a href="../../objectives/">Choosing an objective</a>, and <a href="../../api/#BMOPFTools.opf_piecewise_linear_expression"><code>opf_piecewise_linear_expression</code></a> in <a href="../../relu_softplus_encoding/">Smooth droop encoding</a>.</p><h3 id="Exact-limits-and-their-return-shapes"><a class="docs-heading-anchor" href="#Exact-limits-and-their-return-shapes">Exact limits and their return shapes</a><a id="Exact-limits-and-their-return-shapes-1"></a><a class="docs-heading-anchor-permalink" href="#Exact-limits-and-their-return-shapes" title="Permalink"></a></h3><p><code>_magnitude_limit</code> and <code>_check_square_scale</code> centralize static numeric domains. Limits and expression components must already share the model&#39;s working units; these helpers do not convert SI data or choose a physical base. Missing/+Inf upper caps are omitted, zero is exact, and negative/NaN caps fail. Positive scales must have representable squares and reciprocal squares. That check prevents silent underflow/overflow in the chosen algebra; passing it is not a conditioning guarantee. Nameplates and lower bounds have stricter domains; see <a href="../../opf/#opf-magnitude-domain">the runtime input rules</a>.</p><p><code>_soc_norm!(model, a, b, limit)</code> stamps <code>(a/limit)^2 + (b/limit)^2 ≤ 1</code> for a positive cap. Normalization makes an absolute row tolerance relative to the cap, avoiding tiny unscaled squared residuals. Despite the helper&#39;s name, this is a scalar quadratic inequality when the components are affine; it does not select a conic solver. It returns a constraint handle, or <code>nothing</code> for an absent cap or a zero cap whose components are all structurally zero.</p><p>At a zero cap, <code>_zero_components!</code> uses exact component equalities. The squared inequality would have a zero gradient at every feasible point. A single nontrivial component produces a scalar equality; several produce a vector equality, so callers must accept a <strong>vector-valued dual</strong>. Identically zero polynomial components can be omitted; a JuMP parameter currently equal to zero is still symbolic. Do not infer structural simplifications from today&#39;s parameter values.</p><p><code>_limit_current_box!</code> adds the implied component bounds only when the cap applies to the supplied current variables themselves. If <code>I_total = I_series + Y_sh V</code>, then <code>|I_total| ≤ Imax</code> does <strong>not</strong> imply <code>|I_series| ≤ Imax</code>: the shunt current can oppose the series current. <code>_terminal_vmax_to_ground</code> and <code>_line_shunt_row_bound</code> support a conservative shunt allowance when genuine voltage bounds exist. They do not supply missing physical limits. The zero-cap box is skipped because the component equalities already enforce it.</p><h3 id="Transformer-current-rating-coverage"><a class="docs-heading-anchor" href="#Transformer-current-rating-coverage">Transformer current-rating coverage</a><a id="Transformer-current-rating-coverage-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-current-rating-coverage" title="Permalink"></a></h3><p>The per-subtype table of which current each <code>i_max_from</code>/<code>i_max_to</code> entry caps, and where a direct variable box is added, is in <a href="../../opf_transformers/#opf-transformer-current-ratings">Transformer equations in the OPF</a>.</p><p><code>_neutral_current_limit!</code> applies the cap to the sum of phase currents of a supported star-connected device. It represents that device&#39;s neutral return, not every current that may share a network neutral or earth path.</p><p><code>_apparent_power_limit!</code> introduces P/Q variables and bilinear defining rows, then applies the normalized cap to those variables. For affine V/I inputs this avoids a quartic voltage-current inequality, at the cost of two variables and two definitions. It returns <code>(p, q)</code> or <code>nothing</code> when skipped; optional callbacks and a ledger preserve semantic constraint identity and reporting. The caller must supply the intended voltage reference: terminal-to-ground for a conductor cap, coil voltage for a winding cap. Even <code>Smax = 0</code> does not imply <code>I = 0</code> at zero voltage. A power cap cannot replace neutral ampacity.</p><div class="admonition is-info" id="Exact-reformulation-does-not-preserve-raw-multipliers-e05794be0adeddd9"><header class="admonition-header">Exact reformulation does not preserve raw multipliers<a class="admonition-anchor" href="#Exact-reformulation-does-not-preserve-raw-multipliers-e05794be0adeddd9" title="Permalink"></a></header><div class="admonition-body"><p>For a positive-radius squared cap, if <code>lambda_scaled</code> multiplies the normalized row, the multiplier on <code>a² + b² − limit²</code> is <code>lambda_scaled / limit²</code>, in the same working coordinates. Physical-unit conversion is a separate step. At zero radius the representation and dual shape change; there is no scalar multiplier conversion by taking that limit. Inspect semantic keys and constraint shapes instead of assuming each engineering limit always has one scalar dual.</p></div></div><h3 id="Angle-windows-and-voltage-dependent-loads"><a class="docs-heading-anchor" href="#Angle-windows-and-voltage-dependent-loads">Angle windows and voltage-dependent loads</a><a id="Angle-windows-and-voltage-dependent-loads-1"></a><a class="docs-heading-anchor-permalink" href="#Angle-windows-and-voltage-dependent-loads" title="Permalink"></a></h3><p><code>_angle_window</code> validates <strong>static</strong>, two-sided, finite windows strictly inside <code>(-π/2, π/2)</code>. <code>_angle_window_constraints!</code> uses sine/cosine coefficients instead of tangent coefficients that diverge near those endpoints. An exact target uses one equality and a half-plane guard to exclude the antipodal solution. The origin remains feasible: these rows do not give zero voltage a defined angle. Line and centered bus angle conventions differ; see the runtime limits above.</p><p><code>_add_subload_power!</code> selects a load formulation from its structural law. Pure-Z uses an affine current law for fixed coefficients, including zero voltage; constant-P equivalents omit unused magnitude lifts. Remaining laws use W/s lifts only where <code>_load_voltage_lower</code> certifies positive coil voltage from enforced conditions. Otherwise a logarithmic variable represents positive voltage, without inventing a physical epsilon floor. This avoids negative-base fractional powers, but exponential trial values can still overflow or underflow.</p><p><code>_magnitude_start</code> evaluates fixed/initialized terminal differences and uses a positive nominal fallback at a zero or nonfinite magnitude. It initializes load auxiliaries; it is not a general repair of infeasible/nonfinite starts and does not certify positive voltage. The log definition is normalized by its fixed start magnitude squared. Changing a start later does not change that scale. The <a href="../../opf/#squared-voltage-drop-variable">load-domain warning</a> explains when changing physical bounds requires rebuilding.</p><h3 id="opf-dependent-rows"><a class="docs-heading-anchor" href="#opf-dependent-rows">Dependent equality rows</a><a id="opf-dependent-rows-1"></a><a class="docs-heading-anchor-permalink" href="#opf-dependent-rows" title="Permalink"></a></h3><p>Several device rules can state the same equation. A reactive box pinned at zero and a unity power factor both say <span>$Q = 0$</span>; twelve voltage masters on one DC port all say <span>$U = U^\text{set}$</span>; a shared-DC-link balance restates the sum of coil powers that are each already pinned. Stamped naively, the model then has more equalities than unknowns for those coordinates. Ipopt counts before it solves and rejects such a model as <code>Not_Enough_Degrees_Of_Freedom</code> (<code>INVALID_MODEL</code> through JuMP), even though a perfectly good operating point exists.</p><p>The engine removes a dependent row under one rule only:</p><blockquote><p>A hard constraint is omitted when rows already in the model <strong>imply it algebraically from static data</strong>. Otherwise it stays.</p></blockquote><p>Three consequences follow, and each is tested as a pair (the consistent case drops the row and solves; the conflicting or live case keeps it):</p><ul><li><strong>Static means a plain number in the resolved model.</strong> A bound supplied through a coefficient provider is a live JuMP parameter. It may change on a re-solve, so it implies nothing, and the row it might have made redundant is kept. The check reads the resolved coefficients, never the input defaults.</li><li><strong>Conflicting data keeps the row or raises.</strong> A coil pinned off its power-factor line keeps the power-factor equality, so the conflict surfaces as infeasibility. Two voltage masters that disagree on one port, or an ideal DC conductor between terminals fixed at different potentials, raise an <code>ArgumentError</code>: those are contradictions in the data, not operating points.</li><li><strong>Rank evidence is a diagnostic, not a license.</strong> A Jacobian rank deficit at one point shows that rows are dependent <em>there</em>. It does not show which row is implied everywhere, so it never justifies deleting a constraint by itself.</li></ul><p>Where the rule is applied today:</p><table><tr><th style="text-align: right">Row</th><th style="text-align: right">Omitted when</th></tr><tr><td style="text-align: right"><code>ibr_minimum_pf_equality</code> (<span>$Q=0$</span> at unity)</td><td style="text-align: right">the reactive box is pinned at zero, or a unity constant power factor applies</td></tr><tr><td style="text-align: right"><code>ibr_power_factor</code></td><td style="text-align: right">the reactive box is pinned at zero under a unity law, or both boxes are pinned on the power-factor line</td></tr><tr><td style="text-align: right"><code>ibr_dc_power_equality</code></td><td style="text-align: right">every coil&#39;s active power is pinned and the pins sum to the balance</td></tr><tr><td style="text-align: right"><code>ibr_q_volt_var</code></td><td style="text-align: right">the curve is flat (all slopes zero) and the reactive box is pinned at its constant value</td></tr><tr><td style="text-align: right"><code>dc_converter_voltage_control</code></td><td style="text-align: right">the voltage references already recorded imply it. References form a graph over <strong>electrical</strong> DC nodes (terminals joined by zero-resistance conductors, or perfectly grounded, are one node), and only a spanning forest is independent: a second master on a port, a master across an ideal tie, and the third side of a triangle of ports (p−m, m−n, p−n) are all dependent. Terminals already fixed in the model (a perfect ground, equal voltage bounds) seed the graph, so a master that restates one is not stamped. A dependent reference that contradicts the others raises</td></tr><tr><td style="text-align: right"><code>dc_branch_voltage_drop</code> (ideal conductor)</td><td style="text-align: right">both terminals are fixed at the same potential</td></tr></table><p><strong>Ideal conductors need two separate checks.</strong> An ideal conductor contributes a voltage relation (&quot;its two ends are at one voltage&quot;) and a current that no impedance sets. These fail in different ways and are judged separately:</p><ul><li><p><em>Is the voltage relation new information?</em> That is the dependent-row question above. On the DC side an ideal conductor is a reference with value zero in the same graph as fixed terminals, exact pair bounds and voltage masters: stamped when independent, omitted when implied, an error when contradictory. On the AC side the only such relations are those of ideal conductors themselves, and a dependent one always comes with an undetermined current, so it is handled by the second check.</p></li><li><p><em>Is the current determined?</em> Only Kirchhoff&#39;s current law can fix it, and it does so exactly when the ideal conductors form a forest over the nodes. A loop leaves a circulating current free, and dropping a row does not cure that, so loops are <strong>rejected</strong>, not reduced. On the DC side every perfectly grounded terminal is one node, because a ground supplies any current: a single ideal conductor between two grounds is a loop through the earth. A terminal pinned by equal voltage bounds supplies no current and is an ordinary node. The AC side follows the same rule, with perfect grounds and source terminals as the one node (see <a href="#zero-impedance">zero impedance</a>): the neutral pole of a four-wire switch between two buses with grounded neutrals is a loop through the earth. That conductor is redundant rather than wrong — both ends are at earth potential — so <code>fix_case</code> removes it, and the two <code>fix_case</code> passes that can create the pattern (low-impedance lines to switches, grounding shunts to perfect grounds) are followed by that cleanup.</p><p>The AC check is implemented as a rank test rather than a graph search, so that it also covers ideal transformers. Each ideal element contributes one voltage row: <span>$V_p - V_q = 0$</span> for a conductor, and <span>$(V_p - V_q) - N\,(V_{p&#39;} - V_{q&#39;}) = 0$</span> for a coil pair of a zero-leakage transformer with a fixed ratio. The element&#39;s one unknown current enters KCL with exactly those coefficients (the ampere-turn balance supplies the <span>$N$</span>), so the current columns are the transpose of the voltage rows: the rows are independent if and only if KCL determines every ideal current. Fixed-voltage terminals are dropped from a row before the test. The builders feed rows to an incremental sparse elimination (<code>_IdealRowBasis</code>) and reject the first dependent one. For conductors alone this reduces to the forest rule. Two ideal transformers in parallel, or one bridged by a closed switch, are dependent, and so is a single ideal grounded-wye/delta unit whose wye terminals and neutral are all fixed by a source (its three delta rows then sum to a statement about data; the free current is the zero-sequence current circulating in the delta). A ratio that is a decision variable (a free tap) is not a structural row and is not tested. The test is sufficient, not necessary: a row between two fixed voltages is rejected even if power setpoints elsewhere would happen to pin its current.</p></li></ul><p>Both conditions, and contradictory DC voltage references, are properties of the case and are reported by static validation before any model exists: <code>E.INT.IDEAL_LOOP</code>, <code>E.INT.DC_IDEAL_LOOP</code> and <code>E.INT.DC_REFERENCE_CONFLICT</code> (see the <a href="../../findings/">finding-code reference</a>). The builders raise on exactly what those detectors return (<code>src/validation/ideal_topology.jl</code>), so a case that passes them is not rejected for these reasons at build time. Two things only the builder can see: an AC impedance replaced through a coefficient provider, and the winding wiring of ideal wye–delta transformers and regulators (static validation covers ideal <code>single_phase</code> units).</p><p>Two known cases are <strong>not</strong> reduced, for different reasons.</p><ul><li><p><strong>Exact angle windows on all three phase pairs of a bus</strong> (<code>va_diff_min == va_diff_max</code>). No reduction preserves the model: at nonzero voltage the three pairwise equalities carry only two independent angle differences. But the rows are homogeneous in voltage: with one phase at zero volts two of them hold trivially and the third still constrains the other two phases. Dropping any one would change the feasible set there.</p></li><li><p><strong>Zero ampacity on every terminal of a <code>center_tap</code> transformer.</strong> Here an exact reduction does exist: the winding equations give <span>$I_\text{hv,neutral} = -I_\text{hv,phase}$</span> and <span>$I_\text{center tap} = -(I_\text{leg 1} + I_\text{leg 2})$</span>, so two of the five zero caps follow from the other three everywhere. It is not applied. The engine registers one thermal row per rated terminal as an inspectable contract (see <a href="#Transformer-current-rating-coverage">Transformer current-rating coverage</a>), and a trial that dropped the two implied rows still did not solve reliably across the scaling policies. The no-load point is feasible and is checked directly in <code>test/transformer_current_rating_tests.jl</code>.</p></li></ul><p>The first case has no reduction that preserves the model everywhere; the second has one that is deliberately not taken.</p><p>A systematic diagnostic for dependent rows is tracked in <a href="https://github.com/frederikgeth/BMOPFTools.jl/issues/493">issue 493</a>.</p><h3 id="Smoothing,-substitutions,-and-performance-expectations"><a class="docs-heading-anchor" href="#Smoothing,-substitutions,-and-performance-expectations">Smoothing, substitutions, and performance expectations</a><a id="Smoothing,-substitutions,-and-performance-expectations-1"></a><a class="docs-heading-anchor-permalink" href="#Smoothing,-substitutions,-and-performance-expectations" title="Permalink"></a></h3><p><code>smooth_norm</code> is a public expression helper for a declared approximation: <code>sqrt(sum(c²) + epsilon²) − epsilon</code>. Size epsilon from a characteristic magnitude in working units, not merely the SI conversion factor. It underestimates the true norm, so do not use it as an exact hard cap or form ratios from shifted norms. <code>opf_reduce_norm</code> selects different objective constructions; a <code>:max</code> epigraph is tight only in its intended minimization use. The <a href="../../objectives/">objective guide</a> explains accuracy and scaling choices.</p><p><code>opf_piecewise_linear_expression</code> constructs smoothed hinge expressions. Its smoothing width is in input working units; changing it changes the represented curve. The registered and built-in softplus modes have different numerical and AD compatibility limits. See the <a href="../../relu_softplus_encoding/">softplus warning</a> and the <a href="../../repeated_solves/#opf-parameter-resolves">repeat-solve warning</a>.</p><p>Do not assume that fewer variables, quadratic rows, or an exact substitution makes Ipopt or MadNLP faster. Removing a lift can increase expression work or Jacobian/Hessian fill; retaining it adds rows and unknowns. Preserving feasible physical states also does not automatically preserve dual interpretation or KKT regularity. Compare analytic/independent physical residuals and solution quality first, then warmed build/solve time, iterations, and sparsity under matched solver settings. The correctness tests are not a performance benchmark.</p><h2 id="Solver-parity-tests"><a class="docs-heading-anchor" href="#Solver-parity-tests">Solver parity tests</a><a id="Solver-parity-tests-1"></a><a class="docs-heading-anchor-permalink" href="#Solver-parity-tests" title="Permalink"></a></h2><p><code>test/Project.toml</code> includes MadNLP alongside Ipopt; neither MadNLP nor its compatibility requirement is added to the main package project. Run <code>julia --project=test --startup-file=no test/runtests.jl</code> for the full suite. <code>test/opf_domain_tests.jl</code> checks both solvers on floating-neutral loads in SI and per-unit coordinates, at small and large voltages, and checks the zero-radius vector-equality bridge. <code>test/opf_final_hardening_tests.jl</code> adds magnitude/transformer rejection witnesses, finite-difference Jacobian/Hessian checks, and parameter updates through zero with the explicit optimizer-cache reset. These are numerical correctness tests, not performance measurements. Solver-specific options remain separate; see <a href="https://madsuite.org/MadNLP.jl/stable/options/">MadNLP options</a>.</p><p>Gurobi and ExaModels are opt-in engine checks, not declared package or main-test dependencies. <code>test/runtests.jl</code> skips their focused files when the packages are absent. ExaModels has an isolated test environment and CI job with NLPModelsIpopt; its checks exercise both a public OPF solve and the staged build/solve path. See the <a href="../../solvers/">solver guide</a> for the optimizer factory and the temporary-environment test command. The engine requests quiet output only when the chosen optimizer supports MOI&#39;s <code>Silent</code> attribute.</p><h2 id="Extending-the-engine-without-forking-it"><a class="docs-heading-anchor" href="#Extending-the-engine-without-forking-it">Extending the engine without forking it</a><a id="Extending-the-engine-without-forking-it-1"></a><a class="docs-heading-anchor-permalink" href="#Extending-the-engine-without-forking-it" title="Permalink"></a></h2><p>The &quot;not a model zoo&quot; stance above is only tenable because the engine is extensible from <em>outside</em>: a downstream package can add devices, swap the objective, couple time steps, or pose an entirely different problem — reusing all the device physics, per-unit handling, and result extraction — without a new constraint landing in <code>ext/BMOPFOpfExt/</code>. Three seams, in increasing order of reach (full detail under <a href="../../opf/#extending-the-formulation">extending the formulation</a>):</p><ul><li><strong><code>model_hook!(ctx)</code> / <code>solution_hook!(ctx, result)</code></strong> — add custom variables, constraints, or objective terms to a single solve, then read their solved values. A hook device stamps its current with <code>add_terminal_injection!</code> and may register its net injection as <code>result[&quot;custom_injection&quot;]</code> so the power-balance check in <a href="../../api/#BMOPFTools.profile_solution"><code>profile_solution</code></a> stays honest. This is how a battery, EV charger, or bespoke limit is added <strong>without touching the JSON spec</strong>.</li><li><strong>The staged API</strong> (<a href="../../opf/#BMOPFTools.build_opf_model"><code>build_opf_model</code></a> → <a href="../../opf/#BMOPFTools.optimize_opf!"><code>optimize_opf!</code></a> → <a href="../../opf/#BMOPFTools.extract_result"><code>extract_result</code></a>, with <a href="../../opf/#BMOPFTools.generation_cost"><code>generation_cost</code></a> for the objective) — unfuses build/solve/extract so several snapshots share one JuMP model. This is what makes <strong>inter-temporal</strong> coupling (battery state of charge across a horizon) expressible, which the single-shot <a href="../../opf/#BMOPFTools.solve_opf"><code>solve_opf</code></a> cannot do; see <a href="../../opf/#staged-api">the staged API</a>.</li><li><strong>A different problem specification entirely.</strong> Because <code>build_opf_model</code> adds operational limits only where the net <em>declares</em> them, a bounds-free net yields a pure physics model with free voltages; with <code>add_objective=false</code> and a <code>model_hook!</code> objective this hosts <strong>state estimation</strong>, parameter estimation, and other model-fitting problems that are not dispatch optimization. See <a href="../../opf/#beyond-opf">Beyond OPF</a>.</li></ul><p>Internally the same seam is the <code>build!</code> <em>recipe</em> (<code>build_opf!</code>, <code>build_pf!</code>, <code>build_feasibility!</code>): a fourth problem type is a fourth recipe over the invariant <code>_build_and_solve</code> pipeline. Promoting that recipe entry point to a public <code>build_custom_model</code> is the natural step <strong>if</strong> such a formulation graduates from a downstream experiment to accepted practice — the same &quot;fold it back in via the spec&quot; path the model-zoo warning describes. Until then, the public hooks and staged API let you build it in your own package.</p><h3 id="Authoring-a-model_hook!"><a class="docs-heading-anchor" href="#Authoring-a-model_hook!">Authoring a <code>model_hook!</code></a><a id="Authoring-a-model_hook!-1"></a><a class="docs-heading-anchor-permalink" href="#Authoring-a-model_hook!" title="Permalink"></a></h3><p>A <code>model_hook!(ctx)</code> runs <strong>after</strong> the standard build (<code>_add_device_constraints!</code> has already stamped every element in the net and populated the KCL accumulators) and <strong>before</strong> <a href="../../opf/#BMOPFTools.enforce_kcl!"><code>enforce_kcl!</code></a> turns those accumulators into constraints. Two conventions trip up first-time hook authors.</p><p><strong>Hooks are additive.</strong> A hook may add current with <code>add_terminal_injection!</code>, add variables and constraints, and set the objective. It <strong>cannot replace</strong> a constraint already stamped for a network element — by the time the hook runs, that element&#39;s Ohm&#39;s-law/KCL contribution is already in the model. There are therefore two ways to make an element&#39;s parameter a decision variable:</p><ul><li><p><strong>Native free variable — preferred where it exists.</strong> Some element parameters are already exposed as optional free variables when the case declares bounds. A transformer <strong>tap</strong> is the worked example: set <code>tap_min</code>/<code>tap_max</code> on the transformer, retrieve the effective from→to ratio with <code>opf_object(ctx, opf_transformer_tap_key(tid))</code>, and let the engine thread it through the per-unit-correct, base-referred winding constraints. The hook just <em>reads</em> (and, across a staged multi-snapshot build, <em>couples</em>) the handle — the engine keeps ownership of per-unit, limits, and native loss/flow bookkeeping.</p></li><li><p><strong>Use a coefficient provider, or omit-and-re-stamp when no native location exists.</strong> Native scalar line <code>R_series</code>/<code>X_series</code> matrix entries can be supplied by typed coefficient providers without replacing the branch. If the quantity has no provider-aware native location (for example a line&#39;s length), <strong>omit that element from the net</strong> and re-stamp its constraint in the hook with your own variable, injecting its current into the KCL accumulators. The caveats are the flip side of the above: for that element <em>you</em> now own the per-unit scaling (<code>opf_bases(ctx)</code>), any current/power limit, and native loss/flow bookkeeping — none of it is applied for an element the engine never saw.</p></li></ul><p><strong>Terminal injections are positive <em>into</em> the terminal.</strong> <code>enforce_kcl!</code> sets the sum at each <code>(bus, terminal)</code> to zero. So a series element from bus <code>f</code> to bus <code>g</code> carrying current <code>I = cr + j·ci</code> in the <code>f → g</code> direction <strong>subtracts</strong> at its from-terminal (current leaves <code>f</code>) and <strong>adds</strong> at its to-terminal (current enters <code>g</code>):</p><pre><code class="language-julia hljs"># series element f → g on conductor c, current I = cr + j·ci
add_terminal_injection!(ctx, f, c, -cr, -ci)
add_terminal_injection!(ctx, g, c,  cr,  ci)</code></pre><p>A shunt or user injection <code>I</code> into <code>(bus, phase)</code>, referenced to the bus neutral, adds at the phase terminal and subtracts the return at the neutral:</p><pre><code class="language-julia hljs">add_terminal_injection!(ctx, bus, phase,    cr,  ci)
add_terminal_injection!(ctx, bus, neutral, -cr, -ci)</code></pre><p>The native flow/loss ledger uses the same &quot;into bus&quot; sign, so an element&#39;s complex loss is <code>S_loss = −Σ V·conj(I_into_bus)</code>. In per-unit mode (<code>per_unit=true</code>, the default) the accumulator currents are per-unit; a SI current/voltage literal in a hook must be scaled by the matching <code>opf_bases(ctx)</code> base.</p><h2 id="Keep-it-behind-the-extension-boundary"><a class="docs-heading-anchor" href="#Keep-it-behind-the-extension-boundary">Keep it behind the extension boundary</a><a id="Keep-it-behind-the-extension-boundary-1"></a><a class="docs-heading-anchor-permalink" href="#Keep-it-behind-the-extension-boundary" title="Permalink"></a></h2><div class="admonition is-warning" id="The-OPF-engine-may-be-carved-out-into-its-own-package-5d5a88fa5e01bca5"><header class="admonition-header">The OPF engine may be carved out into its own package<a class="admonition-anchor" href="#The-OPF-engine-may-be-carved-out-into-its-own-package-5d5a88fa5e01bca5" title="Permalink"></a></header><div class="admonition-body"><p>The reference optimizer may eventually be extracted into a separate package, leaving BMOPFTools focused on the data model, conversion, analysis, and profiling. To keep that option open:</p><ul><li>Keep the engine behind the existing extension boundary — it lives in <code>ext/BMOPFOpfExt/</code>, with JuMP as the activation dependency and Ipopt as the optional default-solver dependency (see the <code>[weakdeps]</code> / <code>[extensions]</code> blocks in <code>Project.toml</code>).</li><li><strong>Do not couple core analysis to the engine.</strong> Parsing, validation, analysis, reporting, conversion, and augmentation must all work without JuMP loaded. Anything that needs the solver belongs in the extension, not in <code>src/</code>.</li></ul></div></div><h2 id="See-also"><a class="docs-heading-anchor" href="#See-also">See also</a><a id="See-also-1"></a><a class="docs-heading-anchor-permalink" href="#See-also" title="Permalink"></a></h2><ul><li><a href="../../opf/">Optimal power flow</a> — running the engine and the formulation.</li><li><a href="../../differentiable_extensions/">Parameterized and differentiable extensions</a> — the stable downstream-extension contract, scientific scope, native coverage, and known limitations.</li><li><a href="../../results/">OPF result dictionary</a> — the result-dict shape (part of the public API; see <a href="../versioning/">Versioning</a>).</li><li><a href="../../validation/">Engine validation evidence</a> and <a href="../../bounds/">Bounds &amp; feasibility</a> — the correctness machinery.</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../versioning/">« Versioning &amp; the data model</a><a class="docs-footer-nextpage" href="../profiling/">Profiling pipeline »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 08:37">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
