<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Finding-code reference · BMOPFTools.jl</title><meta name="title" content="Finding-code reference · BMOPFTools.jl"/><meta property="og:title" content="Finding-code reference · BMOPFTools.jl"/><meta property="twitter:title" content="Finding-code reference · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li class="is-active"><a class="tocitem" href>Finding-code reference</a><ul class="internal"><li><a class="tocitem" href="#EXPORT-—-explicit-conversion-admission"><span>EXPORT — explicit conversion admission</span></a></li><li><a class="tocitem" href="#COMP-—-completeness"><span>COMP — completeness</span></a></li><li><a class="tocitem" href="#SCHEMA-—-unknown-fields-and-metadata-validation"><span>SCHEMA — unknown fields &amp; metadata validation</span></a></li><li><a class="tocitem" href="#MIGRATE-—-input-migration-notes"><span>MIGRATE — input migration notes</span></a></li><li><a class="tocitem" href="#CONN-—-connectivity-and-topology"><span>CONN — connectivity &amp; topology</span></a></li><li><a class="tocitem" href="#GEO-—-declared-coordinate-frames"><span>GEO — declared coordinate frames</span></a></li><li><a class="tocitem" href="#VOLT-—-voltage-levels"><span>VOLT — voltage levels</span></a></li><li><a class="tocitem" href="#DIV-—-diversity-and-symmetry"><span>DIV — diversity &amp; symmetry</span></a></li><li><a class="tocitem" href="#OPS-—-operational-loading"><span>OPS — operational loading</span></a></li><li><a class="tocitem" href="#PRE-—-infeasibility-pre-flight"><span>PRE — infeasibility pre-flight</span></a></li><li><a class="tocitem" href="#DOM-—-domain-plausibility"><span>DOM — domain plausibility</span></a></li><li><a class="tocitem" href="#LOAD-—-load-model-validation-and-analysis"><span>LOAD — load model validation &amp; analysis</span></a></li><li><a class="tocitem" href="#RED-—-redundancy"><span>RED — redundancy</span></a></li><li><a class="tocitem" href="#PROV-—-provenance-and-conventions"><span>PROV — provenance &amp; conventions</span></a></li><li><a class="tocitem" href="#INT-—-structural-integrity"><span>INT — structural integrity</span></a></li><li><a class="tocitem" href="#CONV-—-terminal-role-conventions"><span>CONV — terminal-role conventions</span></a></li><li><a class="tocitem" href="#TMAP-—-terminal-map-conventions"><span>TMAP — terminal-map conventions</span></a></li><li><a class="tocitem" href="#SPEC-—-TF-spec-conformance"><span>SPEC — TF-spec conformance</span></a></li><li><a class="tocitem" href="#SOL-—-solution-profiling"><span>SOL — solution profiling</span></a></li><li><a class="tocitem" href="#DER-—-distributed-energy-resource-augmentation"><span>DER — distributed-energy-resource augmentation</span></a></li><li><a class="tocitem" href="#IBR-—-inverter-based-resource-augmentation"><span>IBR — inverter-based-resource augmentation</span></a></li><li><a class="tocitem" href="#BENCH-—-benchmark-readiness"><span>BENCH — benchmark readiness</span></a></li><li><a class="tocitem" href="#DC-—-MVDC/LVDC-network"><span>DC — MVDC/LVDC network</span></a></li><li><a class="tocitem" href="#CONTRACT-—-executable-scientific-contracts"><span>CONTRACT — executable scientific contracts</span></a></li><li><a class="tocitem" href="#Connection-map-structure-and-supported-winding-roles"><span>Connection-map structure and supported winding roles</span></a></li></ul></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Reference &amp; development</a></li><li class="is-active"><a href>Finding-code reference</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Finding-code reference</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/findings.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Finding-code-reference"><a class="docs-heading-anchor" href="#Finding-code-reference">Finding-code reference</a><a id="Finding-code-reference-1"></a><a class="docs-heading-anchor-permalink" href="#Finding-code-reference" title="Permalink"></a></h1><p>The complete catalog of finding codes, grouped by family. Codes are <strong>stable identifiers</strong> — filter on <code>f.code</code>, never on message text. Severity prefix: <code>E.</code> error, <code>W.</code> warning, <code>I.</code> info (see <a href="../analysis/">Analysis &amp; reports</a> for the severity semantics).</p><p>For deterministic offline lookup, use <code>explain_finding(code)</code> or <code>bin/bmopf explain-finding CODE --pretty</code>. The checked machine-readable export is <code>generated/finding-registry.json</code>, generated from this page. A catalog entry explains the stable code class; a Finding instance&#39;s component, message, and detail describe one observation. Neither should be treated as an inferred root cause or an automatically safe repair.</p><p><a href="../api/#BMOPFTools.analyze"><code>analyze</code></a> consolidates its report: an <code>I.</code> or <code>W.</code> code raised on more than <code>config[&quot;report&quot;][&quot;rollup_threshold&quot;]</code> components (default 25) appears as one roll-up Finding whose <code>detail[&quot;components&quot;]</code> lists them, and <a href="../api/#BMOPFTools.expand_findings"><code>expand_findings</code></a> restores the per-component Findings. <code>E.</code> codes are never rolled up.</p><p>The <code>EXPORT.</code> family comes from explicit <code>to_dss</code> admission. The <code>CONTRACT.</code> codes at the end come from the explicit source-versus-target <a href="../scientific_contracts/">scientific contracts</a>, which must be invoked directly with a source, a target, and a mapping. And a case imported through <a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a> carries findings this package did not author: PowerIO&#39;s conversion diagnostics, kept under their own codes (<code>EMIT.</code>, <code>READ.</code>, <code>PARSE.</code>, <code>LOWER.</code>, …, one namespace per pipeline stage) and cataloged by <a href="https://powerio.dev">powerio</a> rather than here. They report what the OpenDSS import could not carry into BMOPF, not the quality of what arrived, and the leading namespace is what tells them apart from the codes below. See <a href="../conversion/#ingest-warnings">Ingest warnings</a>.</p><h2 id="EXPORT-—-explicit-conversion-admission"><a class="docs-heading-anchor" href="#EXPORT-—-explicit-conversion-admission">EXPORT — explicit conversion admission</a><a id="EXPORT-—-explicit-conversion-admission-1"></a><a class="docs-heading-anchor-permalink" href="#EXPORT-—-explicit-conversion-admission" title="Permalink"></a></h2><p>These Findings are emitted by <code>to_dss</code>, including on refusal, rather than by <code>analyze</code>. See <a href="../conversion/#to-dss-export">OpenDSS export</a>.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.EXPORT.DSS_RATING_UNVERIFIED</code></td><td style="text-align: right">W</td><td style="text-align: right">DSS re-import changes component/terminal correspondence or declared bounds/ratings, fails, or lies outside the static AC domain. Evidence reports <code>indeterminate</code>, changed source/target declarations when available, PowerIO version, unassessed dimensions and powerio#762. Default export refuses; explicit <code>allow_unverified_ratings=true</code> permits power-flow verification and retains the warning. It makes no OPF preservation claim.</td></tr></table><h2 id="COMP-—-completeness"><a class="docs-heading-anchor" href="#COMP-—-completeness">COMP — completeness</a><a id="COMP-—-completeness-1"></a><a class="docs-heading-anchor-permalink" href="#COMP-—-completeness" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.COMP.MISSING_REQUIRED</code></td><td style="text-align: right">E</td><td style="text-align: right">A component lacks a field the data model marks required (incl. the seven transformer required fields per subtype). The case cannot be instantiated as an OPF without it.</td></tr></table><h2 id="SCHEMA-—-unknown-fields-and-metadata-validation"><a class="docs-heading-anchor" href="#SCHEMA-—-unknown-fields-and-metadata-validation">SCHEMA — unknown fields &amp; metadata validation</a><a id="SCHEMA-—-unknown-fields-and-metadata-validation-1"></a><a class="docs-heading-anchor-permalink" href="#SCHEMA-—-unknown-fields-and-metadata-validation" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>I.SCHEMA.UNKNOWN_FIELDS</code></td><td style="text-align: right">I</td><td style="text-align: right">Fields present that the data model does not define (underscore-prefixed extension keys are exempt). Cataloged rather than rejected: they are either converter passthrough or schema-evolution candidates — but a spec-conformant consumer will ignore them, so nothing essential should live there.</td></tr><tr><td style="text-align: right"><code>E.SCHEMA.REQUIRED</code></td><td style="text-align: right">E</td><td style="text-align: right">JSON Schema validation: a required field is missing at the reported path.</td></tr><tr><td style="text-align: right"><code>E.SCHEMA.TYPE</code></td><td style="text-align: right">E</td><td style="text-align: right">JSON Schema validation: a field has the wrong JSON type (e.g. string where a number is expected) at the reported path.</td></tr><tr><td style="text-align: right"><code>E.SCHEMA.ENUM</code></td><td style="text-align: right">E</td><td style="text-align: right">JSON Schema validation: a value is not among the allowed enumerated values.</td></tr><tr><td style="text-align: right"><code>E.SCHEMA.RANGE</code></td><td style="text-align: right">E</td><td style="text-align: right">JSON Schema validation: a numeric value violates a minimum/maximum (or exclusive-bound) range constraint.</td></tr><tr><td style="text-align: right"><code>I.SCHEMA.OTHER</code></td><td style="text-align: right">I</td><td style="text-align: right">JSON Schema validation: a schema violation not covered by the specific codes above (catch-all, carrying the raw reason and path).</td></tr><tr><td style="text-align: right"><code>I.SCHEMA.VERSION_UNKNOWN</code></td><td style="text-align: right">I</td><td style="text-align: right">The declared spec version has no bundled JSON Schema document, so structural schema validation was skipped for this case.</td></tr><tr><td style="text-align: right"><code>W.SCHEMA.META_SCHEMA_URI</code></td><td style="text-align: right">W</td><td style="text-align: right"><code>meta.$schema</code> is present but does not look like an <code>https://</code> URI. The field is intended to point to the versioned BMOPF JSON Schema document.</td></tr><tr><td style="text-align: right"><code>W.SCHEMA.META_DATE_FORMAT</code></td><td style="text-align: right">W</td><td style="text-align: right"><code>meta.created</code> or <code>meta.modified</code> is not a recognizable ISO 8601 datetime string (expected <code>YYYY-MM-DD</code> or <code>YYYY-MM-DDTHH:MM:SSZ</code>).</td></tr><tr><td style="text-align: right"><code>I.SCHEMA.META_LICENSE_URI</code></td><td style="text-align: right">I</td><td style="text-align: right"><code>meta.license</code> is a long string that does not look like a URI. Short SPDX identifiers (e.g. <code>CC-BY-4.0</code>) are fine; longer values should be a <code>https://</code> URI pointing to the license text.</td></tr><tr><td style="text-align: right"><code>W.SCHEMA.META_ORCID_FORMAT</code></td><td style="text-align: right">W</td><td style="text-align: right">An entry in <code>meta.authors</code> has an <code>orcid</code> field that does not match the standard ORCID format <code>XXXX-XXXX-XXXX-XXXX</code>.</td></tr><tr><td style="text-align: right"><code>W.SCHEMA.META_SOURCE_URL</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>url</code> field in <code>meta.sources</code> is present but does not look like an <code>https://</code> URI.</td></tr></table><h2 id="MIGRATE-—-input-migration-notes"><a class="docs-heading-anchor" href="#MIGRATE-—-input-migration-notes">MIGRATE — input migration notes</a><a id="MIGRATE-—-input-migration-notes-1"></a><a class="docs-heading-anchor-permalink" href="#MIGRATE-—-input-migration-notes" title="Permalink"></a></h2><p>These notes record deterministic compatibility transformations applied while loading older BMOPF documents. They describe what changed; they do not certify that the migrated model preserves every intended scientific meaning.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.MIGRATE.XFMR_SERIES_FIELDS</code></td><td style="text-align: right">W</td><td style="text-align: right">Legacy lumped transformer <code>r_series</code>/<code>x_series</code> fields were assigned to the wye winding and zeroed on the delta winding. The transformation follows the legacy convention but should be checked against the source model.</td></tr><tr><td style="text-align: right"><code>W.MIGRATE.FIELD_RENAMES</code></td><td style="text-align: right">W</td><td style="text-align: right">One or more legacy component fields were renamed to their current schema names, including voltage, winding-configuration, or IBR voltage-aggregation fields.</td></tr><tr><td style="text-align: right"><code>W.MIGRATE.XFMR_EXTRAS_FOLD</code></td><td style="text-align: right">W</td><td style="text-align: right">Transformer fields temporarily relocated under <code>extras.transformer</code> by schema 0.1.0 were folded back onto their transformer record.</td></tr><tr><td style="text-align: right"><code>W.MIGRATE.NWINDING_NOMINAL_TAP</code></td><td style="text-align: right">W</td><td style="text-align: right">An exact unit n-winding winding <code>tap_ratio</code>, with no competing tap bounds or control declaration, was normalized to the implicit nominal ratio. The original value and winding index remain in migration evidence; this does not enable non-unit taps or tap optimization.</td></tr><tr><td style="text-align: right"><code>W.MIGRATE.TOP_LEVEL_EXTRAS_FOLD</code></td><td style="text-align: right">W</td><td style="text-align: right">Component tables temporarily relocated under top-level <code>extras</code> by schema 0.1.0 were folded back onto the network record.</td></tr><tr><td style="text-align: right"><code>W.MIGRATE.LOAD_MODEL_CASE</code></td><td style="text-align: right">W</td><td style="text-align: right">Uppercase legacy/upstream load-model enum values were lowercased to the values used by this package and its bundled schema.</td></tr></table><h2 id="CONN-—-connectivity-and-topology"><a class="docs-heading-anchor" href="#CONN-—-connectivity-and-topology">CONN — connectivity &amp; topology</a><a id="CONN-—-connectivity-and-topology-1"></a><a class="docs-heading-anchor-permalink" href="#CONN-—-connectivity-and-topology" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.CONN.DISCONNECTED</code></td><td style="text-align: right">E</td><td style="text-align: right">More than one connected component (over lines, closed switches, transformers, and DC links between converters that share a DC island). Buses without a path to a source have no defined operating point.</td></tr><tr><td style="text-align: right"><code>E.CONN.SELF_LOOP</code></td><td style="text-align: right">E</td><td style="text-align: right">A line, switch, or transformer has identical <code>bus_from</code> and <code>bus_to</code> — a zero-length branch that creates a degenerate KVL constraint and is almost always a wiring error.</td></tr><tr><td style="text-align: right"><code>W.CONN.MESHED</code></td><td style="text-align: right">W</td><td style="text-align: right">Physical branch count exceeds the spanning-forest count — cycles exist. Counted over <em>branch elements</em>, so electrically parallel lines are correctly detected as meshes. Structured detail separates simple cycles, parallel excess, and transformer-mediated cycles and gives bounded closing-branch witnesses. Not an error (the spec supports meshes) but radial-only methods will fail. Single-phase transformer units that join the same two buses on different secondary phase conductors are one bank (<code>transformer_banks</code> in the result) and count as one branch; units on different primary buses are one bank only when closed switches carry every primary conductor of each winding between them (a full disconnect); a partial tie leaves them separate and lists the pair in <code>undetermined_transformer_banks</code>; a unit across conductors the bank already spans is parallel and does close a cycle (<code>transformer_bank_groups</code> lists legs, parallel units and whether the grouping is ambiguous, independently of component ids). DC links between converters on one DC island are branches; cycles they close are counted as <code>dc_mediated_cycle_rank</code>, separately from <code>transformer_mediated_cycle_rank</code>, and a closing DC link is identified by its DC island. The verdict and the cycle evidence in the detail are computed from one branch inventory, whose scope is stated in <code>structure.whole_network.branch_scope</code>. Radiality is assessed over phase-carrying branches: a line or closed switch that maps only neutral- or earth-role terminals at both ends (for example, a neutral bond beside a service transformer) closes no phase-conductor cycle. Such cycles are counted in <code>neutral_only_cycle_rank</code> (result and detail) and do not raise this warning.</td></tr><tr><td style="text-align: right"><code>W.CONN.DANGLING</code></td><td style="text-align: right">W</td><td style="text-align: right">Degree-1 buses with no load, generator or shunt attached — dead ends that contribute variables and constraints but no physics; often conversion artifacts (e.g. switch far-ends).</td></tr></table><h2 id="GEO-—-declared-coordinate-frames"><a class="docs-heading-anchor" href="#GEO-—-declared-coordinate-frames">GEO — declared coordinate frames</a><a id="GEO-—-declared-coordinate-frames-1"></a><a class="docs-heading-anchor-permalink" href="#GEO-—-declared-coordinate-frames" title="Permalink"></a></h2><p>See the <a href="../spatial_diagnostics/">spatial diagnostics guide</a> for illustrated interpretation and the separate <code>S.*</code> candidate / <code>R.*</code> review catalog. Coincident buses, shared routes and zero transformer extent alone emit no Finding.</p><p>These checks require a network-level frame declaration: a geographic longitude/latitude frame (WGS84, or an equivalent national datum such as GDA2020, JGD2011, NAD83 or ETRS89) or a local Cartesian frame with length units. An absent, projected or otherwise uninterpreted CRS leaves metric comparisons unassessed; field names alone do not establish a frame and nothing is reprojected. The structured detail records the measured values, threshold, and CRS evidence.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.GEO.WGS84_RANGE</code></td><td style="text-align: right">W</td><td style="text-align: right">A finite bus coordinate is outside the longitude ±180° or latitude ±90° range despite an explicit geographic frame declaration. This suggests a coordinate or CRS metadata error. <code>in_range_if_axes_exchanged</code> records whether the values would be a valid position with longitude and latitude exchanged; the fields are never swapped for the reader.</td></tr><tr><td style="text-align: right"><code>W.GEO.LINE_SHORTER_THAN_CHORD</code></td><td style="text-align: right">W</td><td style="text-align: right">A line&#39;s physical length (<code>meta.physical_length_m</code>, or declared <code>length</code> when no physical/regularization metadata prevents that interpretation) is more than <code>max(5 m, 10% of chord)</code> shorter than the distance between its bus positions in the declared frame (geodesic for a geographic frame, Euclidean for a local Cartesian one). An explicitly regularized electrical length without physical length, or invalid explicit physical metadata, makes this check indeterminate. A length of exactly 1 on a line whose impedance is given as inline totals (the OpenDSS default placeholder) is not compared. Structured evidence preserves both lengths and the comparison basis; inspect coordinates, units, and length provenance.</td></tr><tr><td style="text-align: right"><code>W.GEO.LINE_LONGER_THAN_CHORD</code></td><td style="text-align: right">W</td><td style="text-align: right">A line&#39;s physical length exceeds <code>max(5 × chord, chord + 100 m)</code> and no valid route polyline of matching length accounts for it. Routing along streets and conductor sag make a line somewhat longer than its chord; several times longer points at a length unit, a duplicated bus position, or a missing route. The same OpenDSS placeholder length is not compared.</td></tr><tr><td style="text-align: right"><code>W.GEO.LENGTH_SCALE_SUSPECT</code></td><td style="text-align: right">W</td><td style="text-align: right">Across at least ten lines with a chord of 10 m or more, the median ratio of physical length (the same per-line comparison basis as the chord checks: <code>meta.physical_length_m</code> when declared, never a regularized electrical length or an inline-impedance placeholder) to bus-to-bus distance sits within 5 % of a known unit factor (kilometers, feet, kilofeet or miles stored as meters; coordinates in feet or kilometers declared as meters) and at least 60 % of the lines agree. One network-level Finding: a consistent factor is a unit, not a route.</td></tr><tr><td style="text-align: right"><code>W.GEO.COORDINATE_OUTLIER</code></td><td style="text-align: right">W</td><td style="text-align: right">One network-level Finding listing buses at the geographic origin (0, 0), a common &quot;no position&quot; placeholder, or farther from the median bus position than <code>max(100 km, 20 × the 90th-percentile distance)</code>. Needs at least five positioned buses for the extent rule.</td></tr><tr><td style="text-align: right"><code>W.GEO.ROUTE_ENDPOINT_GAP</code></td><td style="text-align: right">W</td><td style="text-align: right">A declared WGS84 route polyline&#39;s endpoints differ from the connected bus positions by more than <code>max(20 m, 10% of chord)</code>, with reversed route direction allowed. Inspect the bus reference, route provenance, and snapping assumptions.</td></tr></table><h2 id="VOLT-—-voltage-levels"><a class="docs-heading-anchor" href="#VOLT-—-voltage-levels">VOLT — voltage levels</a><a id="VOLT-—-voltage-levels-1"></a><a class="docs-heading-anchor-permalink" href="#VOLT-—-voltage-levels" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.VOLT.LEVEL_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">BFS voltage propagation reaches a bus with two inconsistent nominal voltages (beyond 5 %). The network&#39;s transformer ratios and topology contradict each other. Lines and closed switches that map only neutral- or earth-role terminals at both ends (for example, a primary-to-secondary neutral bond beside a service transformer) carry no phase conductor and do not propagate a level. In a high-leg (four-wire) delta, a phase-to-phase power unit that shares a secondary bus with a center-tapped unit is not a second level, provided the nominal phasors of the two primary windings actually close the delta (third conductor at √3 times the leg level; primaries on the same phase, or a line-to-line beside a line-to-neutral primary, do not and are ordinary conflicts): the bus is reported at the center-tapped leg voltage and listed in <code>mixed_phase_to_neutral_buses</code>.</td></tr><tr><td style="text-align: right"><code>E.VOLT.LINE_CROSSING</code></td><td style="text-align: right">E</td><td style="text-align: right">A line (not a transformer) connects buses assigned to different voltage levels. Only transformers may cross levels; this is almost always a wiring error in the data. A neutral-only line (neutral- or earth-role terminals at both ends) carries no phase voltage and is not a crossing.</td></tr><tr><td style="text-align: right"><code>W.VOLT.UNASSIGNED</code></td><td style="text-align: right">W</td><td style="text-align: right">Buses unreachable from any voltage source during propagation — likely islanded; their nominal voltage is unknown. A bus whose terminals are all neutral/earth-role and which is reached only through neutral-only branches (for example, a grounding-electrode bus) has no phase level; it is listed in <code>neutral_only_buses</code> instead. A bus with phase terminals that is reached only through neutral-only branches still raises this warning, although connectivity counts it as connected: it has no phase supply.</td></tr><tr><td style="text-align: right"><code>W.VOLT.XFMR_RATIO</code></td><td style="text-align: right">W</td><td style="text-align: right">A transformer&#39;s <code>v_nom</code> turns ratio disagrees (&gt;10 %) with the voltage ratio of the levels it actually connects — ratio and placement are inconsistent. The power unit of a high-leg delta bank is checked against the bank&#39;s line-to-line voltage (twice the leg voltage of the center-tapped unit; <code>basis = high_leg_line_to_line</code>): its secondary amplitude, from the traced primary phasor and its declared turns ratio, must be within 10 % (<code>secondary_amplitude_ratio</code>), so both a wrong rating and a weak source phase are reported.</td></tr></table><h2 id="DIV-—-diversity-and-symmetry"><a class="docs-heading-anchor" href="#DIV-—-diversity-and-symmetry">DIV — diversity &amp; symmetry</a><a id="DIV-—-diversity-and-symmetry-1"></a><a class="docs-heading-anchor-permalink" href="#DIV-—-diversity-and-symmetry" title="Permalink"></a></h2><p>These Findings describe repetition and balance in declared parameters. Network location, connection and other constraints determine whether any optimization symmetry follows; repeated values alone do not establish degeneracy.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.DIV.LOAD_SYMMETRIC</code></td><td style="text-align: right">W</td><td style="text-align: right">Retained threshold: at least three assessed loads and fewer distinct ordered P/Q tuples than <code>n_total ÷ 2</code>. <code>n_duplicates = n_total - n_distinct</code> counts excess repetitions, not one identical group. Detail includes group/member counts and bounded examples. Review unexpected allocation patterns; repetition does not prove duplicate customers, interchangeable injections or solver degeneracy.</td></tr><tr><td style="text-align: right"><code>I.DIV.LOAD_CV_LOW</code></td><td style="text-align: right">I</td><td style="text-align: right">Load <code>p_nom</code> coefficient of variation &lt; 0.05 across ≥3 loads — essentially uniform loading.</td></tr><tr><td style="text-align: right"><code>I.DIV.LOAD_PF_DSS_DEFAULT</code></td><td style="text-align: right">I</td><td style="text-align: right">Load power factor mean is within 1 % of 0.88 with CV &lt; 0.05 — strongly suggests reactive power was never explicitly set and the OpenDSS default PF was inherited throughout. Compare with <code>I.PROV.DSS_DEFAULT_PF</code>, which detects the exact 0.88 value per load; this finding detects the statistical signature across all loads.</td></tr><tr><td style="text-align: right"><code>I.DIV.LOAD_IMBALANCE</code></td><td style="text-align: right">I</td><td style="text-align: right">A multi-phase load with &gt;20 % spread between its phase setpoints — noteworthy unbalance (often intended; this is context, not criticism).</td></tr><tr><td style="text-align: right"><code>I.DIV.LOAD_PHASE_BALANCED</code></td><td style="text-align: right">I</td><td style="text-align: right">Aggregate active load is balanced within 2% across the observed phase labels in a galvanic zone. Spatial loading, impedances, connections and grounding remain unassessed; this does not establish single-phase-equivalent applicability.</td></tr><tr><td style="text-align: right"><code>I.DIV.LOAD_UNIFORM_MODEL</code></td><td style="text-align: right">I</td><td style="text-align: right">Across ≥3 loads, every load uses the <em>same</em> load model. When that model is <code>constant_power</code> (the default), no load exercises voltage dependence (ZIP/exponential) — the case does not test voltage-dependent load behavior. Observational coverage signal, not a defect.</td></tr><tr><td style="text-align: right"><code>I.DIV.LOAD_UNIFORM_CONFIG</code></td><td style="text-align: right">I</td><td style="text-align: right">Across ≥3 loads, every load shares the <em>same</em> <code>configuration</code> (e.g. all WYE) — no connection diversity. Observational; uniform connection is common and often legitimate.</td></tr><tr><td style="text-align: right"><code>I.DIV.LINE_SYMMETRIC</code></td><td style="text-align: right">I</td><td style="text-align: right">≥80 % of the lines sharing a linecode have lengths within ±10 % of the median — electrically near-identical sections.</td></tr><tr><td style="text-align: right"><code>I.DIV.BUS_UNIFORM_VMIN</code></td><td style="text-align: right">I</td><td style="text-align: right">Every bus that has <code>v_min</code> has the <em>same</em> value — no spatial differentiation of the lower voltage envelope. Phase-to-ground bounds only; <code>vpn_*</code>/<code>vpp_*</code> bounds are not compared.</td></tr><tr><td style="text-align: right"><code>I.DIV.BUS_UNIFORM_VMAX</code></td><td style="text-align: right">I</td><td style="text-align: right">Same for <code>v_max</code>.</td></tr></table><h2 id="OPS-—-operational-loading"><a class="docs-heading-anchor" href="#OPS-—-operational-loading">OPS — operational loading</a><a id="OPS-—-operational-loading-1"></a><a class="docs-heading-anchor-permalink" href="#OPS-—-operational-loading" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.OPS.IMPORT_DEPENDENT</code></td><td style="text-align: right">W</td><td style="text-align: right">The case declares generators or IBRs, but their active capacity is below 5 % of total load — the dispatch problem is loss minimization at best. A passive feeder that declares no generator and no IBR at all imports by construction and is not warned; <code>results[:operational][&quot;import_dependent&quot;]</code> and <code>[&quot;passive_feeder&quot;]</code> carry the fact either way.</td></tr><tr><td style="text-align: right"><code>W.OPS.XFMR_OVERLOADED</code></td><td style="text-align: right">W</td><td style="text-align: right">Estimated downstream apparent load exceeds 90 % of a transformer&#39;s rating at nominal setpoints <strong>and</strong> removing that transformer separates its from and to bus sets. A parallel path makes the load sum an upper bound and suppresses this warning; a neutral-only branch, such as a neutral bond beside the transformer, is not a parallel path. On an applicable radial component this is a nominal-demand/nameplate review screen; it does not establish that a winding cap exists or that a solved limit is violated. Inspect load/rating bases and subtype-specific limits (see <a href="../methodology/">methodology</a>).</td></tr><tr><td style="text-align: right"><code>W.OPS.LINE_UNCONSTRAINED</code></td><td style="text-align: right">W</td><td style="text-align: right">Lines without any thermal limit (<code>i_max</code>/<code>s_max</code> on the line or its linecode) — the OPF will have no flow constraints there. Dropped from an <code>analyze</code> report when <code>W.PROV.I_MAX_ABSENT</code> names the same lines.</td></tr><tr><td style="text-align: right"><code>W.OPS.XFMR_UNCONSTRAINED</code></td><td style="text-align: right">W</td><td style="text-align: right">An <code>n_winding</code> winding has no finite supported <code>i_max</code> or <code>s_max</code> cap. Fields may be absent or explicitly unbounded (<code>Inf</code>); zero is a real restriction. Unlike two-winding subtypes, an n-winding <code>s_rating</code> is only a nameplate. <strong>Why it matters:</strong> no thermal cap is imposed on that winding, so a solution may rely on unavailable capacity. <strong>Check:</strong> review the declared states and add finite per-winding caps from the datasheet when appropriate. <strong>Alternative:</strong> unlimited loading may be intentional. Evidence retains field paths, absent/unbounded counts, and malformed/unsupported coverage; direct neutral-current caps remain unassessed.</td></tr><tr><td style="text-align: right"><code>I.OPS.UNLOADED_PHASE</code></td><td style="text-align: right">I</td><td style="text-align: right">A phase terminal is present on buses in a galvanic zone (connected via lines and closed switches; transformers and neutral-only branches are boundaries) but no load connects to it anywhere in that zone. Reported per zone and per terminal, for zones that carry at least one load (a load-free backbone or source stub has nothing to be unbalanced). Common in partial-phase feeders; worth reviewing before interpreting unbalance results.</td></tr><tr><td style="text-align: right"><code>I.OPS.FEEDER_LONG</code></td><td style="text-align: right">I</td><td style="text-align: right">The farthest bus is further by declared line length from the nearest supply boundary than the configured threshold. <strong>Likely meaning:</strong> a genuinely long rural/SWER feeder, meter values interpreted as kilometers upstream, or a duplicated km-to-m conversion. <strong>Why it matters:</strong> length errors scale per-length linecode impedances and can distort voltages and losses; inline absolute section matrices do not scale with length. <strong>Check:</strong> spot-check lengths against maps and inspect per-km/per-m impedance units separately. <strong>Alternative:</strong> an equivalent electrical length. <code>impedance_basis_counts</code> records the declared sources. <code>boundary_reach_m</code> is compared; legacy <code>reach_m</code> remains anchor extent. Missing/conflicting boundary or length evidence leaves the comparison unassessed; several boundaries need an explicit <code>multi_boundary</code> policy. This is not a voltage-drop calculation.</td></tr><tr><td style="text-align: right"><code>I.OPS.FEEDER_SHORT</code></td><td style="text-align: right">I</td><td style="text-align: right">The farthest bus is closer by declared line length to the nearest supply boundary than the configured threshold. <strong>Likely meaning:</strong> a stub/service drop, the OpenDSS default <code>length=1</code>, or kilometer values copied into meter fields. <strong>Why it matters:</strong> too-short lengths shrink per-length linecode impedances and may hide voltage drops and losses; inline absolute matrices stay unchanged. <strong>Check:</strong> inspect lengths and their impedance source. <strong>Alternative:</strong> a genuinely compact site. <code>impedance_basis_counts</code> records the sources. Several boundaries need an explicit <code>multi_boundary</code> policy; invalid, missing or regularized lengths leave the comparison unassessed.</td></tr></table><h2 id="PRE-—-infeasibility-pre-flight"><a class="docs-heading-anchor" href="#PRE-—-infeasibility-pre-flight">PRE — infeasibility pre-flight</a><a id="PRE-—-infeasibility-pre-flight-1"></a><a class="docs-heading-anchor-permalink" href="#PRE-—-infeasibility-pre-flight" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.PRE.XFMR_COIL_HEADROOM</code></td><td style="text-align: right">W</td><td style="text-align: right">A supported radial, single-source, single-phase-bank nominal-demand estimate exceeds one coil’s nameplate VA share. Signed nominal P/Q are summed by explicit terminal mapping, without losses or voltage/coupling effects. Negative headroom is a screening warning, not an infeasibility certificate.</td></tr><tr><td style="text-align: right"><code>I.PRE.XFMR_COIL_UNASSESSED</code></td><td style="text-align: right">I</td><td style="text-align: right">Nominal per-coil transformer headroom is outside the declared domain or lacks required finite data/mapping. Structured status, reason and component context explain why no allocation was estimated.</td></tr><tr><td style="text-align: right"><code>E.PRE.VBOUND_CONFLICT</code></td><td style="text-align: right">E</td><td style="text-align: right">A bus voltage bound pair with lower &gt; upper (checked elementwise for all four flavors: <code>v</code>, <code>vpn</code>, <code>vpp</code>, <code>vpos</code>). The feasible set is empty before the solver starts.</td></tr><tr><td style="text-align: right"><code>E.PRE.PBOUND_CONFLICT</code></td><td style="text-align: right">E</td><td style="text-align: right">Generator <code>p_min &gt; p_max</code> — infeasible by construction.</td></tr><tr><td style="text-align: right"><code>E.PRE.QBOUND_CONFLICT</code></td><td style="text-align: right">E</td><td style="text-align: right">Generator <code>q_min &gt; q_max</code> — same.</td></tr><tr><td style="text-align: right"><code>I.PRE.NO_VOLT_BOUNDS</code></td><td style="text-align: right">I</td><td style="text-align: right">Buses with no voltage-magnitude bound of any kind (<code>v_min</code>/<code>v_max</code>, <code>vpn_min</code>/<code>vpn_max</code>, <code>vpp_min</code>/<code>vpp_max</code> or <code>vpos_min</code>/<code>vpos_max</code>) — voltages are unconstrained there (spec semantics for absent optional bounds). This is a coverage screen: a <code>vpp_*</code> bound leaves the common-mode (neutral-shift) component free, and a <code>vpos_*</code> bound alone does not bound each phase magnitude under unbalance, but both still count as declared coverage. Unbalance and neutral-shift limits (<code>vneg_max</code>, <code>vzero_max</code>, <code>vuf_max</code>, <code>vn_max</code>) do not bound the phase voltage magnitude and do not count.</td></tr><tr><td style="text-align: right"><code>I.PRE.SINGLE_SOURCE</code></td><td style="text-align: right">I</td><td style="text-align: right">Exactly one voltage source. The spec <em>requires</em> this in the current version; operationally it is still a single point of failure worth knowing about.</td></tr><tr><td style="text-align: right"><code>W.PRE.SOURCE_VOLTAGE_OOB</code></td><td style="text-align: right">W</td><td style="text-align: right">A voltage source setpoint (<code>v_magnitude</code>) falls outside the bus&#39;s declared <code>v_min</code>/<code>v_max</code>. The source pins that voltage as a hard equality in the OPF, so the bound is trivially violated before the solver starts — a guaranteed infeasibility. Common cause: <code>v_magnitude</code> set in kV while bounds are in V, or an augmented bound tighter than the actual supply voltage.</td></tr><tr><td style="text-align: right"><code>W.PRE.SOURCE_BUS_GENERATOR</code></td><td style="text-align: right">W</td><td style="text-align: right">A generator without <code>p_max</code>/<code>q_max</code> sits at a voltage-source bus. The voltage source is itself the network&#39;s current slack, so two unbounded current injections share one fixed-voltage bus — the dispatch split is degenerate (non-unique). Remove the generator and express its role as flow bounds/cost on the voltage source instead.</td></tr><tr><td style="text-align: right"><code>I.PRE.SOURCE_BUS_GENERATOR</code></td><td style="text-align: right">I</td><td style="text-align: right">A <em>bounded</em> generator sits at a voltage-source bus. Well-posed (the generator is bounded, the source takes the remainder), but if its bounds/cost are meant to limit or price grid import, set them on the voltage source (<code>p_min</code>/<code>p_max</code>/<code>q_min</code>/<code>q_max</code>/<code>cost</code>) instead.</td></tr></table><h2 id="DOM-—-domain-plausibility"><a class="docs-heading-anchor" href="#DOM-—-domain-plausibility">DOM — domain plausibility</a><a id="DOM-—-domain-plausibility-1"></a><a class="docs-heading-anchor-permalink" href="#DOM-—-domain-plausibility" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.DOM.VMIN_NEGATIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">A negative per-phase entry in <code>v_min</code> — magnitudes are nonnegative by definition. (<code>v_min</code> is a per-phase array, phase-to-ground.)</td></tr><tr><td style="text-align: right"><code>E.DOM.VMAX_NONPOSITIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">A per-phase <code>v_max</code> entry ≤ 0 — forces zero voltage; almost certainly a unit/typo error.</td></tr><tr><td style="text-align: right"><code>E.DOM.VNMAX_NEGATIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">Negative <code>vn_max</code> (the optional, maximum-only neutral-to-ground cap).</td></tr><tr><td style="text-align: right"><code>E.DOM.NEGATIVE_VALUE</code></td><td style="text-align: right">E</td><td style="text-align: right">Negative value in an inherently nonnegative field (length, diagonal resistance).</td></tr><tr><td style="text-align: right"><code>W.DOM.LOAD_PF_LOW</code></td><td style="text-align: right">W</td><td style="text-align: right">Load power factor below 0.70 — plausible but unusual for aggregated demand; often a P/Q unit mix-up.</td></tr><tr><td style="text-align: right"><code>W.DOM.GEN_COST_NEGATIVE</code></td><td style="text-align: right">W</td><td style="text-align: right">Negative generation cost — the optimizer will dispatch it to its bound; verify it is intended (e.g. must-run subsidy).</td></tr><tr><td style="text-align: right"><code>W.DOM.GEN_COST_HIGH</code></td><td style="text-align: right">W</td><td style="text-align: right">Cost above 10 <span>$</span>/kWh — outside the package&#39;s default plausibility threshold; check units and whether an extreme scarcity/subsidy scenario is intentional.</td></tr><tr><td style="text-align: right"><code>E.DOM.GEN_SMAX_NONPOSITIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">Generator <code>s_max</code> (optional per-phase apparent-power rating) has a non-positive entry — the apparent-power circle is empty, so no operating point exists.</td></tr><tr><td style="text-align: right"><code>E.DOM.GEN_IMAX_NONPOSITIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">Generator <code>i_max</code> (optional per-phase current limit) has a non-positive entry — the current circle is empty, so no operating point exists.</td></tr><tr><td style="text-align: right"><code>W.DOM.COST_PHASE_NONUNIFORM</code></td><td style="text-align: right">W</td><td style="text-align: right">A dispatchable element (<code>generator</code> or <code>voltage_source</code>) has a per-phase <code>cost</code> vector whose entries differ across phases. Costs are normally a single <span>$</span>/kWh price applied symmetrically; a non-uniform vector is more often a data-entry slip than an intended per-phase price signal. Scalar costs are uniform by definition and never flag.</td></tr><tr><td style="text-align: right"><code>W.DOM.LC_ZERO_R</code></td><td style="text-align: right">W</td><td style="text-align: right">Near-zero or negative self-resistance on <strong>any</strong> linecode diagonal — a superconducting conductor, usually a placeholder.</td></tr><tr><td style="text-align: right"><code>E.DOM.XFMR_VREF_INVALID</code></td><td style="text-align: right">E</td><td style="text-align: right">A transformer has <code>v_nom_from ≤ 0</code> or <code>v_nom_to ≤ 0</code>. The turns ratio N = v_ref_from / v_ref_to is undefined or infinite; the OPF cannot be built. Usually caused by a missing field defaulting to zero or a unit error (kV entered as 0.0).</td></tr><tr><td style="text-align: right"><code>W.DOM.XFMR_RATIO_OOB</code></td><td style="text-align: right">W</td><td style="text-align: right">Direction-agnostic transformer step ratio <code>max(r, 1/r)</code> above 1000:1. Calibrated so standard distribution step-downs (e.g. 11 kV/433 V ≈ 25:1) do <strong>not</strong> flag.</td></tr><tr><td style="text-align: right"><code>W.DOM.XFMR_REVERSED</code></td><td style="text-align: right">W</td><td style="text-align: right">An isolating two-bus transformer (<code>single_phase</code>/<code>center_tap</code>/<code>wye_delta</code>/<code>delta_wye</code>) has <code>bus_to</code> strictly closer (in hops) to a voltage source than <code>bus_from</code> <strong>and</strong> no alternate path joins its endpoints when the transformer is removed (neutral-only branches are not alternate paths). On that graph bridge, <code>bus_from</code> should be the source-side terminal; inspect swapped <code>bus_*</code> and <code>v_nom_*</code> fields. Equal-distance, unreachable, and non-bridge cases are unassessed. Requires at least one <code>voltage_source</code>.</td></tr><tr><td style="text-align: right"><code>W.DOM.XFMR_STEP_UP</code></td><td style="text-align: right">W</td><td style="text-align: right">An isolating two-bus transformer boosts voltage <em>away</em> from the source: its upstream-side <code>v_nom</code> is strictly below its downstream-side <code>v_nom</code> (using source-distance BFS). The transformer must be a graph bridge; alternate paths make the direction ambiguous. Distribution step transformers normally step down toward the load; inspect swapped <code>v_nom_from</code>/<code>v_nom_to</code> or a genuine boost transformer. Regulators/autotransformers and <code>n_winding</code> are excluded.</td></tr><tr><td style="text-align: right"><code>I.DOM.XFMR_IDEAL</code></td><td style="text-align: right">I</td><td style="text-align: right">An isolating power transformer (<code>single_phase</code>/<code>center_tap</code>/<code>wye_delta</code>/<code>delta_wye</code>/<code>n_winding</code>) has <strong>zero leakage reactance</strong> (total series X ≤ <code>xfmr_z_min_ohm</code>, default 1e-6 Ω) — modeled as an ideal transformer with no series voltage drop. The IVR OPF represents the series impedance as a <em>coefficient</em> in the winding voltage-drop equation, not an inverted admittance, so zero impedance collapses cleanly to the exact voltage-ratio constraint <code>V_fr = N·V_to</code> and is <strong>well-posed, not degenerate</strong>. Informational because <code>%Z</code> was most likely omitted: supply realistic leakage (x ≈ 4–10 % on the rating base) if regulation across the winding matters. A lossless unit (R≈0 with finite X) is normal here and is <strong>not</strong> flagged. Regulators/autotransformers are excluded. Well-posed applies to one ideal unit on its path: two ideal units in parallel, one bridged by a closed switch, or an ideal grounded-wye/delta unit directly on a voltage source, have no impedance to settle a current by and are rejected as <code>E.INT.IDEAL_LOOP</code>.</td></tr><tr><td style="text-align: right"><code>W.DOM.XFMR_LOW_IMPEDANCE</code></td><td style="text-align: right">W</td><td style="text-align: right">A two-winding transformer has a <strong>tiny non-zero</strong> series impedance — `</td></tr><tr><td style="text-align: right"><code>W.DOM.XFMR_X_NONINDUCTIVE</code></td><td style="text-align: right">W</td><td style="text-align: right">A <strong>measurable</strong> transformer short-circuit reactance is negative. For <code>n_winding</code> this is a pairwise <code>x_sc[&quot;i_j&quot;]</code> entry; for two-bus subtypes it is the <em>total</em> series reactance <code>x_series_from + x_series_to</code> (the individual legs are a fictitious star/T split and <em>may</em> be negative — only their sum is measurable). A real short-circuit test is inductive by construction, so a negative value is almost always a sign flip or an X↔B (reactance/susceptance) confusion in the source data. The transformer analogue of <code>W.PROV.X_NONINDUCTIVE</code>.</td></tr><tr><td style="text-align: right"><code>W.DOM.XFMR_X_NOT_PSD</code></td><td style="text-align: right">W</td><td style="text-align: right">An <code>n_winding</code> transformer&#39;s short-circuit reactance matrix <code>imag(ZB)</code> has a negative eigenvalue — the pairwise <code>x_sc</code> values are mutually inconsistent and cannot arise from any passive coupled-coil model (energy argument). Distinct from a negative <em>diagonal</em> ZB / star-branch entry, which is physical for <code>n ≥ 3</code> and <strong>not</strong> flagged; only the matrix-level PSD property is invariant. For <code>n = 3</code> this is the realizability triangle inequality <code>X₁₂·X₁₃ ≥ ¼(X₁₂+X₁₃−X₂₃)²</code>. The transformer analogue of <code>W.PROV.X_NOT_PSD</code>.</td></tr><tr><td style="text-align: right"><code>W.DOM.ZERO_LIMIT</code></td><td style="text-align: right">W</td><td style="text-align: right">An <code>i_max</code>/<code>s_max</code> entry exactly 0. Read literally this forces zero flow; in source tools 0 usually means &quot;no limit&quot; — classic semantic abuse. Drop the field instead.</td></tr><tr><td style="text-align: right"><code>W.DOM.POWER_LIMIT_NEUTRAL</code></td><td style="text-align: right">W</td><td style="text-align: right">A line/switch sets a <strong>positive <code>s_max</code> on its neutral conductor</strong>. A ground-referenced apparent-power limit is degenerate there: the neutral-to-ground voltage is ≈ 0, so <code>S = V∘I* ≈ 0</code> and the cap never binds even as the neutral current overheats the conductor. Rate the neutral with <code>i_max</code> (a current limit) instead. See <a href="../opf/#Current-vs-apparent-power-limits">current vs. apparent-power limits</a>.</td></tr><tr><td style="text-align: right"><code>W.DOM.BUS_LIMIT_NOT_APPLICABLE</code></td><td style="text-align: right">W</td><td style="text-align: right">A bus carries a voltage limit that has no meaning on that bus, so the OPF does not enforce it. Two cases. (1) A <strong>sequence or unbalance limit</strong> (<code>vpos_min</code>/<code>vpos_max</code>, <code>vneg_max</code>, <code>vzero_max</code>, <code>vuf_max</code>) on a bus without exactly three phases: symmetrical components are a change of coordinates for three phasors, and are not defined for one or two. (2) A <strong>phase-to-neutral limit</strong> (<code>vpn_min</code>/<code>vpn_max</code>) on a bus with no neutral terminal: there is no neutral to measure against. The limit is therefore absent from the optimization although it is present in the data, and a solution can violate what the limit was meant to express. This usually arises when one set of limits is applied uniformly to every bus of a feeder that has single-phase laterals or three-wire sections. Either remove the limit from that bus, or state the requirement in a form the bus supports, such as a phase-to-earth limit (<code>v_min</code>/<code>v_max</code>) or a phase-to-phase limit (<code>vpp_min</code>/<code>vpp_max</code>).</td></tr><tr><td style="text-align: right"><code>W.DOM.ZERO_LENGTH</code></td><td style="text-align: right">W</td><td style="text-align: right">A zero-length line — degenerate impedance; the spec&#39;s lossless switch object is the right model for such sections (<a href="../methodology/#refs">ref. 2</a>).</td></tr><tr><td style="text-align: right"><code>W.DOM.ANGLE_UNITS</code></td><td style="text-align: right">W</td><td style="text-align: right">A source <code>v_angle</code> entry with magnitude &gt; 2π — angles are radians in the data model; this is almost certainly degrees.</td></tr><tr><td style="text-align: right"><code>W.DOM.SOURCE_V_NEAR_BOUND</code></td><td style="text-align: right">W</td><td style="text-align: right">A voltage source&#39;s fixed <code>v_magnitude</code> sits within <code>source_v_margin_frac</code> (default 5 %) of the <code>v_max − v_min</code> band from either bound, on its own bus or a same-voltage-base neighbor (reachable via lines/switches; transformers are not crossed). The source pins that voltage as a hard equality, so little headroom remains and the OPF risks infeasibility. The stricter sibling <code>W.PRE.SOURCE_VOLTAGE_OOB</code> fires when the setpoint is already <em>outside</em> the bounds; this one warns before it crosses.</td></tr><tr><td style="text-align: right"><code>W.DOM.SHUNT_ON_GROUNDED</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>shunt</code> connects to a terminal whose voltage is pinned to 0 V — either declared in the bus&#39;s <code>perfectly_grounded_terminals</code> or the neutral of a voltage-source bus (pinned to system ground). The shunt then draws <code>I = G·V = 0</code> current and is completely inert. Usually a redundant element, or a sign that impedance grounding was intended where a hard V=0 ground was actually declared.</td></tr><tr><td style="text-align: right"><code>I.DOM.NEGATIVE_LOAD</code></td><td style="text-align: right">I</td><td style="text-align: right">Loads with negative <code>p_nom</code> — embedded generation hiding as negative load; skews adequacy statistics and dodges the generator model. See <a href="../semantic_modeling/#object-identity">object identity</a>.</td></tr><tr><td style="text-align: right"><code>I.DOM.NEGATIVE_GENERATION</code></td><td style="text-align: right">I</td><td style="text-align: right">A generator whose entire active range is <code>p_max ≤ 0</code> (only ever absorbs) — a consumer modeled as a generator (the mirror of <code>I.DOM.NEGATIVE_LOAD</code>); model it as a <code>load</code>.</td></tr><tr><td style="text-align: right"><code>I.DOM.GEN_LIKELY_IBR</code></td><td style="text-align: right">I</td><td style="text-align: right">A <code>generator</code> sits on an LV bus (≤ 1 kV). Distribution-connected DERs are overwhelmingly inverter-interfaced; the <code>ibr</code> object models them faithfully (capability curve, no inertia, current limit, volt-var/volt-watt) where a synchronous-<code>generator</code> object does not.</td></tr><tr><td style="text-align: right"><code>W.DOM.LINE_LOW_IMPEDANCE</code></td><td style="text-align: right">W</td><td style="text-align: right">A line whose absolute series impedance ‖Z‖<em>F (linecode ‖(R+jX)‖</em>F × length, or the inline total matrices directly) is below 10⁻⁴ Ω. Near-zero impedance makes the KVL constraint nearly rank-deficient; model the section as a switch instead.</td></tr><tr><td style="text-align: right"><code>W.DOM.LINE_IMPEDANCE_SPREAD</code></td><td style="text-align: right">W</td><td style="text-align: right">The worst adjacent-line ‖Z‖_F ratio (two lines sharing an interior bus, excluding voltage-source, transformer, and switch buses) exceeds 10⁵. At this contrast the NLP Jacobian loses roughly 5 decimal digits of precision; consider per-unit scaling or network reformulation.</td></tr><tr><td style="text-align: right"><code>I.DOM.LINE_IMPEDANCE_SPREAD</code></td><td style="text-align: right">I</td><td style="text-align: right">Same as above but ratio is between 10³ and 10⁵ — common at MV/LV boundaries and usually benign, but worth reviewing if solvers struggle to converge. The result dict key <code>max_adjacent_impedance_ratio</code> always carries the worst observed value.</td></tr><tr><td style="text-align: right"><code>E.DOM.INV_P_BOUNDS</code></td><td style="text-align: right">E</td><td style="text-align: right">IBR <code>p_min &gt; p_max</code> — the active-power box is empty; infeasible by construction.</td></tr><tr><td style="text-align: right"><code>E.DOM.INV_Q_BOUNDS</code></td><td style="text-align: right">E</td><td style="text-align: right">IBR <code>q_min &gt; q_max</code> — the reactive-power box is empty.</td></tr><tr><td style="text-align: right"><code>E.DOM.INV_SMAX_NONPOSITIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">IBR <code>s_max</code> has a non-positive entry — the apparent-power circle is empty, so no operating point exists.</td></tr><tr><td style="text-align: right"><code>E.DOM.IBR_IMAX_NONPOSITIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">IBR <code>i_max</code> (optional per-phase current limit) has a non-positive entry — the current circle is empty, so no operating point exists.</td></tr><tr><td style="text-align: right"><code>W.DOM.INV_BOUND_EXCEEDS_SMAX</code></td><td style="text-align: right">W</td><td style="text-align: right">An IBR P or Q box-bound magnitude exceeds <code>s_max</code> — that box bound can never bind because the apparent-power circle dominates; usually a units or sizing mistake.</td></tr><tr><td style="text-align: right"><code>W.DOM.INV_PV_ABSORBS</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>prime_mover=PV</code> IBR has <code>p_min &lt; 0</code>, i.e. it is allowed to absorb real power — physically implausible for PV; usually a sign error.</td></tr><tr><td style="text-align: right"><code>W.DOM.DROOP_BREAKPOINT_OUTSIDE_BAND</code></td><td style="text-align: right">W</td><td style="text-align: right">Every breakpoint voltage of an IBR&#39;s Volt-var/Volt-watt droop lies on one side of the bus&#39;s <code>[v_min, v_max]</code> band — the band sits wholly in a saturated tail of the curve, so the control is effectively inert over the feasible range. Breakpoints beyond the band on both sides are the normal grid-code shape (the sloped segments still cross the band) and are not flagged.</td></tr></table><h3 id="Wire-/-geometry-realizability-and-model-assumption-validity"><a class="docs-heading-anchor" href="#Wire-/-geometry-realizability-and-model-assumption-validity">Wire / geometry realizability and model-assumption validity</a><a id="Wire-/-geometry-realizability-and-model-assumption-validity-1"></a><a class="docs-heading-anchor-permalink" href="#Wire-/-geometry-realizability-and-model-assumption-validity" title="Permalink"></a></h3><p>Physical-realizability and validity-domain checks for the <code>wire_data</code> / <code>line_geometry</code> libraries. E-class conditions also hard-error in <code>compile_linecode</code>; W-class assumption checks are additionally emitted as compile-time warnings. References: Carson (1926) BSTJ 5(4); Pollaczek (1926); Deri, Tevan, Semlyen &amp; Castanheira (1981); Saad, Gaba &amp; Giroux (1996); Kersting &amp; Green (2011); Kersting, <em>Distribution System Modeling and Analysis</em>; Jensen et al. (2001); Urquhart &amp; Thomson (2015); IEC 60228 / IEC 60287.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.DOM.WIRE_GMR_EXCEEDS_RADIUS</code></td><td style="text-align: right">E</td><td style="text-align: right"><code>gmr &gt; radius</code> — physically impossible: GMR ≤ radius for any current distribution inside the conductor (= e^(−μᵣ/4)·radius = 0.7788·radius for a solid round conductor; lower for stranded/ACSR).</td></tr><tr><td style="text-align: right"><code>E.DOM.WIRE_CABLE_LAYERS</code></td><td style="text-align: right">E</td><td style="text-align: right">Cable layer radii do not nest: core ≥ insulation outer radius, <code>t_insulation ≥ d_insulation/2</code>, concentric-neutral strand circle inside the insulation, or <code>d_shield</code> outside <code>d_cable</code> / inside <code>d_insulation</code>. The construction is unbuildable.</td></tr><tr><td style="text-align: right"><code>W.DOM.WIRE_GMR_RATIO</code></td><td style="text-align: right">W</td><td style="text-align: right"><code>gmr/radius &lt; 0.2</code> — real conductors span ~0.35 (ACSR 6/1, steel core carries little flux) to 0.826 (61-strand, Kersting tables); usually a units or transcription slip.</td></tr><tr><td style="text-align: right"><code>W.DOM.WIRE_RAC_BELOW_RDC</code></td><td style="text-align: right">W</td><td style="text-align: right"><code>r_ac &lt; r_dc</code> — skin and proximity effects can only increase resistance at any f &gt; 0.</td></tr><tr><td style="text-align: right"><code>W.DOM.WIRE_IMPLIED_RESISTIVITY</code></td><td style="text-align: right">W</td><td style="text-align: right">Implied resistivity ρ = r_dc·π·radius² outside [8·10⁻⁹, 3·10⁻⁷] Ω·m — the metallic range (annealed Cu 1.724·10⁻⁸ per IEC 60228 … steel ~1.4·10⁻⁷, widened for stranding/fill and temperature). <strong>The unit-error catcher</strong>: an Ω/km value entered in the Ω/m field lands three decades outside.</td></tr><tr><td style="text-align: right"><code>W.DOM.WIRE_EPS_R_RANGE</code></td><td style="text-align: right">W</td><td style="text-align: right">Insulation <code>eps_r</code> outside [1.5, 10] — XLPE 2.3, EPR ~3, PVC 3–8; IEC 60287-1-1.</td></tr><tr><td style="text-align: right"><code>I.DOM.WIRE_CURRENT_DENSITY</code></td><td style="text-align: right">I</td><td style="text-align: right"><code>i_max</code> implies a current density outside [0.5, 10] A/mm² — typical continuous ratings are 1–6 A/mm².</td></tr><tr><td style="text-align: right"><code>E.DOM.GEOM_CONDUCTOR_OVERLAP</code></td><td style="text-align: right">E</td><td style="text-align: right">Two conductors&#39; circles overlap (center distance &lt; sum of radii) — physically impossible cross-section.</td></tr><tr><td style="text-align: right"><code>W.DOM.GEOM_CLEARANCE</code></td><td style="text-align: right">W</td><td style="text-align: right">An overhead conductor sits below 4 m (under distribution statutory clearances) or above 100 m — usually a feet-as-meters slip.</td></tr><tr><td style="text-align: right"><code>W.DOM.GEOM_EARTH_RESISTIVITY</code></td><td style="text-align: right">W</td><td style="text-align: right"><code>earth_resistivity</code> outside [1, 10⁴] Ω·m — practical soils span ~10–1000 Ω·m.</td></tr><tr><td style="text-align: right"><code>W.DOM.GEOM_CARSON_VALIDITY</code></td><td style="text-align: right">W</td><td style="text-align: right">The Carson series parameter k = √(ωμ₀/ρ)·S exceeds 0.25 for some conductor pair. The truncated series used by <code>modified_carson</code>/<code>full_carson</code> is accurate only for k ≪ 1 — which holds at distribution spacings and 50/60 Hz (Kersting &amp; Green 2011 report &lt; 1 % error) but degrades for very wide spacings, low earth resistivity, or high frequency. Consider <code>earth_model = &quot;deri&quot;</code>.</td></tr><tr><td style="text-align: right"><code>W.DOM.GEOM_BURIED_EARTH_MODEL</code></td><td style="text-align: right">W</td><td style="text-align: right">Buried conductors combined with <code>full_carson</code> (evaluated at the surface — the rigorous buried theory is Pollaczek 1926 / Saad et al. 1996; negligible at power frequency since burial depth ≪ earth skin depth, but the approximation is made explicit), or with <code>deri</code> when burial depth exceeds 10 % of the complex-depth magnitude p = √(ρ/jωμ₀) (Deri et al. 1981 assume |y| ≪ |p|).</td></tr><tr><td style="text-align: right"><code>W.DOM.WIRE_SKIN_FREQUENCY</code></td><td style="text-align: right">W</td><td style="text-align: right">The geometry&#39;s frequency exceeds a wire&#39;s critical skin frequency f<em>crit = ρ</em>c/(π r² μ₀) — above it, constant <code>r_ac</code> and GMR-based internal inductance degrade (Jensen et al. 2001; Urquhart &amp; Thomson 2015 quantify error growth with frequency). The guard that keeps this fundamental-frequency library honest.</td></tr><tr><td style="text-align: right"><code>W.DOM.FREQUENCY_MISMATCH</code></td><td style="text-align: right">W</td><td style="text-align: right"><code>meta.frequency</code> is set and some <code>line_geometry.frequency</code> or linecode <code>derivation.frequency</code> differs. Frequencies are <strong>never rescaled</strong> (no OpenDSS-style base-frequency scaling exists in BMOPF) — recompile or fix the data.</td></tr><tr><td style="text-align: right"><code>W.DOM.MIXED_FREQUENCY</code></td><td style="text-align: right">W</td><td style="text-align: right">No <code>meta.frequency</code>, but geometry/derivation frequencies within one network disagree — impedances computed at different frequencies must not share a network.</td></tr><tr><td style="text-align: right"><code>W.DOM.LINE_IMPLIED_PER_LENGTH</code></td><td style="text-align: right">W</td><td style="text-align: right">A line with inline ABSOLUTE matrices also carries a descriptive <code>length</code>, and Z_self/length falls outside the plausible distribution per-meter range [10⁻⁶, 10⁻²] Ω/m — likely per-meter data mislabeled as section totals (or vice versa). Inline line matrices are totals and are never scaled by length.</td></tr></table><h2 id="LOAD-—-load-model-validation-and-analysis"><a class="docs-heading-anchor" href="#LOAD-—-load-model-validation-and-analysis">LOAD — load model validation &amp; analysis</a><a id="LOAD-—-load-model-validation-and-analysis-1"></a><a class="docs-heading-anchor-permalink" href="#LOAD-—-load-model-validation-and-analysis" title="Permalink"></a></h2><p>Emitted by <a href="../api/#BMOPFTools.domain_rules_check"><code>domain_rules_check</code></a> (coefficient plausibility, <code>DOM</code> pass) and <a href="../api/#BMOPFTools.load_model_analysis"><code>load_model_analysis</code></a> (<code>load_models</code> pass).</p><h3 id="Validation-(domain-rules)"><a class="docs-heading-anchor" href="#Validation-(domain-rules)">Validation (domain rules)</a><a id="Validation-(domain-rules)-1"></a><a class="docs-heading-anchor-permalink" href="#Validation-(domain-rules)" title="Permalink"></a></h3><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.LOAD.VNOM_MISSING</code></td><td style="text-align: right">E</td><td style="text-align: right">A voltage-dependent load (<code>model</code> ≠ <code>constant_power</code>) has no <code>v_nom</code> field. The reference voltage is required to evaluate any voltage-dependent power expression; the OPF cannot be constructed without it.</td></tr><tr><td style="text-align: right"><code>E.LOAD.VNOM_ARITY</code></td><td style="text-align: right">E</td><td style="text-align: right"><code>v_nom</code> is an array whose length is neither 1 nor the number of sub-loads. Each entry must broadcast to exactly one sub-load.</td></tr><tr><td style="text-align: right"><code>E.LOAD.VNOM_NONPOSITIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">One or more <code>v_nom</code> entries are ≤ 0. Voltages are strictly positive; a non-positive value is unphysical and would produce division by zero in the OPF.</td></tr><tr><td style="text-align: right"><code>E.LOAD.ZIP_ARITY</code></td><td style="text-align: right">E</td><td style="text-align: right">A ZIP coefficient array (<code>alpha_z/i/p</code> or <code>beta_z/i/p</code>) has length that is neither 1 nor the number of sub-loads.</td></tr><tr><td style="text-align: right"><code>E.LOAD.EXP_ARITY</code></td><td style="text-align: right">E</td><td style="text-align: right"><code>gamma_p</code> or <code>gamma_q</code> has length that is neither 1 nor the number of sub-loads.</td></tr><tr><td style="text-align: right"><code>W.LOAD.ZIP_SUM</code></td><td style="text-align: right">W</td><td style="text-align: right">For a ZIP load, the active (<span>$\alpha^Z + \alpha^I + \alpha^P$</span>) or reactive (<span>$\beta^Z + \beta^I + \beta^P$</span>) coefficients do not sum to 1. At nominal voltage the load will not consume its nominal power; usually a data entry error.</td></tr><tr><td style="text-align: right"><code>W.LOAD.GAMMA_NEGATIVE</code></td><td style="text-align: right">W</td><td style="text-align: right">An exponential exponent <span>$\gamma &lt; 0$</span> — power increases as voltage falls. Physically possible for some device classes but extremely unusual in distribution-network demand models; almost always a sign error.</td></tr><tr><td style="text-align: right"><code>W.LOAD.MODEL_MIXED</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>zip</code> load carries <code>gamma_p</code>/<code>gamma_q</code> fields, or an <code>exponential</code> load carries ZIP coefficient fields. The extra fields are ignored; this finding flags the likely copy-paste error.</td></tr><tr><td style="text-align: right"><code>W.LOAD.VNOM_MISMATCH</code></td><td style="text-align: right">W</td><td style="text-align: right">A load&#39;s <code>v_nom</code> differs from the BFS-inferred bus nominal voltage by more than 25 %. For WYE loads <code>v_nom</code> is compared against the inferred phase-to-neutral voltage; for DELTA loads against phase-to-neutral × √3 (line-to-line). A large deviation means the power setpoint and voltage sensitivity are referenced to the wrong operating point — a common OpenDSS conversion error where the load <code>kV</code> field is left at a default or is set to the wrong voltage level.</td></tr><tr><td style="text-align: right"><code>I.LOAD.GAMMA_RANGE</code></td><td style="text-align: right">I</td><td style="text-align: right">An exponential exponent <span>$\gamma \notin (0, 2)$</span> — outside the range typical of distribution loads (motors ≈ 0.08, constant-impedance = 2). Still valid; flagged as context.</td></tr><tr><td style="text-align: right"><code>I.LOAD.MODEL_FIELDS_IGNORED</code></td><td style="text-align: right">I</td><td style="text-align: right">A <code>constant_power</code>, <code>constant_current</code>, or <code>constant_impedance</code> load carries ZIP or exponential coefficient fields. These fields are redundant for named degenerate models and will be ignored by the OPF.</td></tr></table><h3 id="Analysis-(load-model-pass)"><a class="docs-heading-anchor" href="#Analysis-(load-model-pass)">Analysis (load model pass)</a><a id="Analysis-(load-model-pass)-1"></a><a class="docs-heading-anchor-permalink" href="#Analysis-(load-model-pass)" title="Permalink"></a></h3><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>I.LOAD.EXP_ZIP_EQUIVALENT</code></td><td style="text-align: right">I</td><td style="text-align: right">One or more <code>exponential</code> loads have all exponents in <span>$\{0, 1, 2\}$</span>. These can be represented losslessly as <code>zip</code> (or the named <code>constant_power</code>/<code>constant_current</code>/<code>constant_impedance</code> models), keeping the OPF quadratic. The <code>loads</code> detail key lists the affected load IDs.</td></tr><tr><td style="text-align: right"><code>W.LOAD.NL_NO_VMIN</code></td><td style="text-align: right">W</td><td style="text-align: right">One or more voltage-dependent loads sit on buses without any lower voltage magnitude bound (<code>v_min</code>, <code>vpn_min</code>, or <code>vpp_min</code>). The OPF load model then has no voltage floor (a linear current law for pure constant-impedance loads, a log-magnitude form otherwise), so no engineering limit keeps the load in the voltage range where its model is valid. For loads with <span>$\gamma &lt; 2$</span> or <span>$\alpha^I/\alpha^Z \neq 0$</span> the power expression grows unboundedly as voltage falls; an explicit lower bound is strongly recommended.</td></tr></table><h2 id="RED-—-redundancy"><a class="docs-heading-anchor" href="#RED-—-redundancy">RED — redundancy</a><a id="RED-—-redundancy-1"></a><a class="docs-heading-anchor-permalink" href="#RED-—-redundancy" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.RED.ZERO_LOADS</code></td><td style="text-align: right">W</td><td style="text-align: right">Loads with <code>p_nom = q_nom = 0</code> — electrically inert objects that still create variables/constraints.</td></tr><tr><td style="text-align: right"><code>W.RED.DUAL_THERMAL_LIMIT</code></td><td style="text-align: right">W</td><td style="text-align: right">An element (line/switch/generator/IBR) declares <strong>both</strong> a current limit (<code>i_max</code>) and an apparent-power limit (<code>s_max</code>). Both are enforced natively. The pair is not <em>mathematically</em> redundant — because `</td></tr><tr><td style="text-align: right"><code>W.REDUND.ZERO_LOAD</code></td><td style="text-align: right">W</td><td style="text-align: right">The structural-repair pass (<code>fix_case</code>) analogue of <code>W.RED.ZERO_LOADS</code>: a load with <code>p_nom = q_nom = 0</code> on all phases is flagged as electrically inert during the fix workflow.</td></tr><tr><td style="text-align: right"><code>I.RED.LOAD_SPARSE_PHASES</code></td><td style="text-align: right">I</td><td style="text-align: right">WYE loads where at least one phase has <code>p≈0</code> and <code>q≈0</code> while another is active. Each dead phase still generates a current variable and two bilinear constraints in the OPF; splitting into per-phase <code>SINGLE_PHASE</code> loads eliminates them. SINGLE_PHASE and DELTA loads are excluded (no clean per-phase equivalent).</td></tr><tr><td style="text-align: right"><code>I.RED.LOAD_MERGEABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">Groups of loads on the same bus sharing the same <code>configuration</code> and <code>terminal_map</code> (WYE/SINGLE<em>PHASE keys are phase-order-insensitive; DELTA keys are normalized to the smallest cyclic rotation). Each group can be collapsed into one load with summed `p</em>nom<code>/</code>q<em>nom<code>. Loads with</code>time</em>series` references are excluded (merging profiles is non-trivial).</td></tr><tr><td style="text-align: right"><code>I.RED.ZERO_SHUNTS</code></td><td style="text-align: right">I</td><td style="text-align: right">Shunts whose every G/B matrix entry is zero — same.</td></tr><tr><td style="text-align: right"><code>I.RED.MERGEABLE_LINES</code></td><td style="text-align: right">I</td><td style="text-align: right">Chains of series lines whose interior buses have line-degree 2 and <strong>no</strong> other attachment (loads, generators, shunts, switches, transformers all counted as blockers). Merging removes superfluous buses that slow solvers (<a href="../methodology/#refs">ref. 2</a>).</td></tr><tr><td style="text-align: right"><code>I.RED.PARALLEL_LINES</code></td><td style="text-align: right">I</td><td style="text-align: right">Parallel line records grouped by bus pair, with ordered terminal-map and normalized declaration classes, multiplicity, member/excess counts and bounded witnesses. Matching declarations are inspection candidates, not verified duplicate assets. No deletion or aggregation follows. <code>n_identical_group_excess</code> counts <code>sum(m-1)</code> only over wholly matching groups; whole-network cycle excess has a different scope.</td></tr><tr><td style="text-align: right"><code>I.RED.UNUSED_LINECODES</code></td><td style="text-align: right">I</td><td style="text-align: right">Linecodes never referenced by a line — a cable library shipped with the case; harmless, but distinguishes library data from network data.</td></tr><tr><td style="text-align: right"><code>I.RED.DUPLICATE_LINECODES</code></td><td style="text-align: right">I</td><td style="text-align: right">Groups of linecodes with identical <code>R/X_series_1_1</code> fingerprints (codes lacking impedance data are excluded — absence is not evidence of duplication).</td></tr></table><h2 id="PROV-—-provenance-and-conventions"><a class="docs-heading-anchor" href="#PROV-—-provenance-and-conventions">PROV — provenance &amp; conventions</a><a id="PROV-—-provenance-and-conventions-1"></a><a class="docs-heading-anchor-permalink" href="#PROV-—-provenance-and-conventions" title="Permalink"></a></h2><p>The largest family; full derivations in the <a href="../methodology/">methodology notes</a>.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.PROV.POWERIO_UNCODED</code></td><td style="text-align: right">W</td><td style="text-align: right">A PowerIO conversion diagnostic arrived without a stable code. BMOPFTools retained it under this explicit fallback rather than silently dropping it or inventing a conversion-stage identity.</td></tr></table><h3 id="Impedance-matrix-structure"><a class="docs-heading-anchor" href="#Impedance-matrix-structure">Impedance matrix structure</a><a id="Impedance-matrix-structure-1"></a><a class="docs-heading-anchor-permalink" href="#Impedance-matrix-structure" title="Permalink"></a></h3><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.PROV.NONRECIPROCAL</code></td><td style="text-align: right">E</td><td style="text-align: right">An impedance/admittance block (linecode R/X/G/B, inline line R/X/G/B, or bus-shunt G/B) is not symmetric — reciprocity is violated; passive RLC networks cannot do that. Catches, e.g., delta-bank admittances built from the incidence matrix instead of <code>Y·(M∆)ᵀM∆</code>. Reported with <code>component_type = :line</code> for inline absolute line matrices.</td></tr><tr><td style="text-align: right"><code>E.PROV.NONPASSIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">The R block has a negative eigenvalue — the line would generate power. PSD of R is invariant under Kron reduction (Schur complements of accretive matrices stay accretive), so this is always an error. Applies to linecodes and inline line matrices alike.</td></tr><tr><td style="text-align: right"><code>W.PROV.X_NONINDUCTIVE</code></td><td style="text-align: right">W</td><td style="text-align: right">Non-positive series self-reactance — series compensation does not exist inside linecodes; almost always a sign flip or X/B confusion.</td></tr><tr><td style="text-align: right"><code>W.PROV.X_NOT_PSD</code></td><td style="text-align: right">W</td><td style="text-align: right">The X block has a negative eigenvalue — the implied inductance matrix is not realizable (energy argument; also Kron-invariant via sectorial Schur closure).</td></tr><tr><td style="text-align: right"><code>I.PROV.NEGATIVE_MUTUAL_R</code></td><td style="text-align: right">I</td><td style="text-align: right">Negative off-diagonal resistance. Carson&#39;s earth-return term makes mutual R positive for geometry-derived matrices; a negative entry signals processed/fitted provenance.</td></tr><tr><td style="text-align: right"><code>E.PROV.NEGATIVE_G</code></td><td style="text-align: right">E</td><td style="text-align: right">A conductance block (line shunt or bus shunt) that is not PSD / has negative diagonals — an active element.</td></tr><tr><td style="text-align: right"><code>W.PROV.B_SIGN</code></td><td style="text-align: right">W</td><td style="text-align: right">A susceptance block that is not PSD or has negative diagonals — not a physical capacitance matrix.</td></tr><tr><td style="text-align: right"><code>I.PROV.B_OFFDIAG</code></td><td style="text-align: right">I</td><td style="text-align: right">Positive mutual susceptance with PSD intact — deviates from the Maxwell sign pattern. Clean electrostatic pipelines (including grounded-screen elimination and bundling) preserve the pattern, so this marks fitted/averaged provenance rather than an error.</td></tr><tr><td style="text-align: right"><code>I.PROV.SHUNT_LIKELY_CAPACITOR</code></td><td style="text-align: right">I</td><td style="text-align: right">A <code>shunt</code> is purely capacitive — no conductance (G ≈ 0) and a strictly positive diagonal susceptance (<code>B = ωC &gt; 0</code>; a reactor would be negative). It looks like a fixed capacitor bank carried as a generic admittance. Consider modeling it as a first-class <code>capacitor</code> (nameplate <code>q_rated</code>/<code>v_nom</code>); the <a href="../augmentation/#fix">fix recipe</a> can convert phase-to-ground banks automatically with <code>FixRecipe(apply_shunt_to_capacitor = true)</code>. See <a href="../semantic_modeling/#object-identity">object identity</a>.</td></tr><tr><td style="text-align: right"><code>I.PROV.SHUNT_LIKELY_REACTOR</code></td><td style="text-align: right">I</td><td style="text-align: right">A <code>shunt</code> is purely inductive — no conductance (G ≈ 0) and a strictly <strong>negative</strong> diagonal susceptance (<code>B = −1/ωL &lt; 0</code>). It looks like a shunt reactor, a distinct asset from a capacitor or a generic shunt; keep its identity explicit and verify the sign convention.</td></tr><tr><td style="text-align: right"><code>W.PROV.LINE_BRIDGES_VOLTAGE_LEVELS</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>line</code>&#39;s two endpoint buses are assigned different nominal voltage levels (ratio beyond 5 %). A line cannot change voltage level — this is a transformer elided into the per-unit line model (the textbook &quot;the transformer vanishes in per-unit&quot;), or a data error. Model it as a <code>transformer</code>. Neutral-only lines, such as neutral bonds across a transformer, are excluded.</td></tr><tr><td style="text-align: right"><code>W.PROV.GEOMETRY_MISMATCH</code></td><td style="text-align: right">W</td><td style="text-align: right">A linecode carrying a <code>line_geometry</code> back-reference no longer matches a re-derivation from that geometry (beyond 10⁻⁶ relative). The stored matrices are stale or hand-edited — recompile with <code>compile_linecode(net, id; force=true)</code> or drop the back-reference. The geometry analogue of the transformer Yprim cross-check.</td></tr><tr><td style="text-align: right"><code>W.PROV.GEOMETRY_UNCOMPILABLE</code></td><td style="text-align: right">W</td><td style="text-align: right">A linecode references a <code>line_geometry</code> that fails to compile (broken wire data, invalid earth model, missing frequency, …) — the provenance link cannot be verified.</td></tr></table><h3 id="Line-model-topology"><a class="docs-heading-anchor" href="#Line-model-topology">Line model topology</a><a id="Line-model-topology-1"></a><a class="docs-heading-anchor-permalink" href="#Line-model-topology" title="Permalink"></a></h3><p>Every line and linecode stores a two-sided nominal-π: a series impedance with a shunt admittance half-block at the from-end (<code>G_from</code>/<code>B_from</code>) and the to-end (<code>G_to</code>/<code>B_to</code>). Which blocks are populated, and whether the two ends are equal, determines the <strong>model topology</strong>. The taxonomy makes the modeling assumption auditable and flags the parameterizations that are suspicious in distribution networks.</p><table><tr><th style="text-align: right">Topology</th><th style="text-align: right">Meaning</th><th style="text-align: right">Expected in distribution?</th></tr><tr><td style="text-align: right"><strong>series</strong></td><td style="text-align: right">No shunt on either end — pure series <code>Z</code>.</td><td style="text-align: right">Yes — the default for LV / short-cable feeders, where line charging is negligible.</td></tr><tr><td style="text-align: right"><strong>symmetric π</strong></td><td style="text-align: right">Shunt on both ends with <code>Y_from ≈ Y_to</code>.</td><td style="text-align: right">Yes — the canonical nominal-π; a uniform reciprocal line splits its charging equally. Expected once charging matters (longer MV/HV overhead, underground cable).</td></tr><tr><td style="text-align: right"><strong>asymmetric π</strong></td><td style="text-align: right">Shunt on both ends but <code>Y_from ≠ Y_to</code>.</td><td style="text-align: right"><strong>Suspicious</strong> — a uniform line is symmetric; unequal halves usually mean a reduction artifact or data error.</td></tr><tr><td style="text-align: right"><strong>Γ (gamma)</strong></td><td style="text-align: right">Shunt on exactly one end.</td><td style="text-align: right"><strong>Review</strong> — a valid deliberate lumping of charging at one terminal, but it breaks the physical from/to symmetry.</td></tr></table><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>I.PROV.LINE_MODEL_UNIFORM</code></td><td style="text-align: right">I</td><td style="text-align: right">Every line-model definition (linecode or inline line) uses a single topology — series-only, symmetric-π, etc. The network is internally consistent; the message states which model and whether it is the expected one.</td></tr><tr><td style="text-align: right"><code>I.PROV.LINE_MODEL_MIXED</code></td><td style="text-align: right">I</td><td style="text-align: right">The case study mixes topologies (e.g. some branches series-only, others π). Legitimate when short spurs are modeled as series and long trunks as π, but flagged so the mix can be reviewed for consistency — especially any asymmetric-π or Γ members. Replaces the former <code>I.PROV.NO_PI_SHUNT</code> / <code>I.PROV.PARTIAL_PI_SHUNT</code>.</td></tr><tr><td style="text-align: right"><code>W.PROV.ASYMMETRIC_PI</code></td><td style="text-align: right">W</td><td style="text-align: right">A line/linecode has shunts on both ends but the from-side and to-side admittances differ. A uniform reciprocal line splits its charging equally; unequal halves indicate a network-reduction artifact or a data error.</td></tr><tr><td style="text-align: right"><code>I.PROV.GAMMA_SECTION</code></td><td style="text-align: right">I</td><td style="text-align: right">A line/linecode carries shunt admittance on exactly one end (a Γ-section). Valid as a deliberate lumping of charging at one terminal, but it breaks the from/to symmetry of a physical line — confirm it is intended.</td></tr><tr><td style="text-align: right"><code>I.PROV.SHUNT_CONDUCTANCE</code></td><td style="text-align: right">I</td><td style="text-align: right">A line/linecode π-shunt carries non-zero conductance (<code>G_from</code>/<code>G_to</code>) — dielectric loss / leakage is modeled. Unusual in distribution, where the line shunt is normally purely capacitive; confirm it is not an X/B or units confusion.</td></tr></table><h3 id="Parameterisation-provenance"><a class="docs-heading-anchor" href="#Parameterisation-provenance">Parameterization provenance</a><a id="Parameterisation-provenance-1"></a><a class="docs-heading-anchor-permalink" href="#Parameterisation-provenance" title="Permalink"></a></h3><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>I.PROV.SEQ_DERIVED</code></td><td style="text-align: right">I</td><td style="text-align: right">Equal self and equal mutual entries in the inspected three-conductor phase block; implied Z₁/Z₀ are reported for that block. <strong>Likely meaning:</strong> sequence values (<code>r1,x1,r0,x0</code>), transposition or physical symmetry. A larger matrix can be materialized from sequence input (including OpenDSS <code>nphases=4</code>), or combine a sequence-built phase block with separately supplied neutral parameters. Conductor count alone does not select an origin. <strong>Why it matters:</strong> omitted phase-pair asymmetry can matter to a study, while retained neutral coupling can still create unbalance. <strong>Check:</strong> source parameters, conductor count, coupling and grounding. Converter-generated source equivalents are not flagged.</td></tr><tr><td style="text-align: right"><code>I.PROV.DECOUPLED_PHASES</code></td><td style="text-align: right">I</td><td style="text-align: right">Negligible mutual series coupling in the inspected phase block (relative coupling below 10⁻⁶), whether or not self entries are uniform. <strong>Likely meaning:</strong> independently supplied phase impedances. For nearly uniform self terms, Z₀ ≈ Z₁; unequal diagonal terms can still couple the sequence networks. <strong>Check:</strong> phase versus sequence coordinates, return paths and retained conductor coupling. <strong>Alternatives:</strong> negligible physical coupling or a prior reduction whose Schur correction cancels mutual entries. Diagonal structure alone does not exclude Kron history; the per-phase hint takes priority and the transformation candidate remains unknown. Converter-generated source equivalents are not flagged.</td></tr><tr><td style="text-align: right"><code>I.PROV.LINE_SWITCH_LIKE</code></td><td style="text-align: right">I</td><td style="text-align: right">A line has near-zero series impedance and may be better represented by the spec&#39;s lossless <code>switch</code> object. Not repeated in an <code>analyze</code> report for a line that also raises <code>W.DOM.LINE_LOW_IMPEDANCE</code>, which states the same fact more strongly.</td></tr></table><h3 id="Bound-and-limit-completeness"><a class="docs-heading-anchor" href="#Bound-and-limit-completeness">Bound &amp; limit completeness</a><a id="Bound-and-limit-completeness-1"></a><a class="docs-heading-anchor-permalink" href="#Bound-and-limit-completeness" title="Permalink"></a></h3><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.PROV.INCONSISTENT_BOUNDS</code></td><td style="text-align: right">E</td><td style="text-align: right">A bus has a voltage-bound pair with min &gt; max — the feasible set is empty (the provenance-pass counterpart of the pre-flight <code>E.PRE.VBOUND_CONFLICT</code>).</td></tr><tr><td style="text-align: right"><code>I.PROV.OVERLAPPING_VOLTAGE_BOUNDS</code></td><td style="text-align: right">I</td><td style="text-align: right">A bus has several voltage-bound <em>types</em> active at once (e.g. both <code>v</code> and <code>vpn</code>) — overlapping envelopes; confirm they are meant to co-apply.</td></tr><tr><td style="text-align: right"><code>W.PROV.REDUNDANT_VOLTAGE_BOUNDS</code></td><td style="text-align: right">W</td><td style="text-align: right">A bus declares both phase-to-ground (<code>v_min</code>/<code>v_max</code>) and phase-to-neutral (<code>vpn_*</code>) bounds that encode the same limit — redundant duplication.</td></tr><tr><td style="text-align: right"><code>W.PROV.INAPPLICABLE_VOLTAGE_BOUNDS</code></td><td style="text-align: right">W</td><td style="text-align: right">A bus carries voltage bounds that cannot be enforced for its terminal structure and will be ignored by the OPF (e.g. a phase-to-neutral bound on a bus with no neutral).</td></tr><tr><td style="text-align: right"><code>W.PROV.I_MAX_INCOMPLETE</code></td><td style="text-align: right">W</td><td style="text-align: right">One or more lines have fewer <code>i_max</code> entries than conductors — the thermal limit is only partially specified; the unspecified conductors are left unconstrained.</td></tr><tr><td style="text-align: right"><code>W.PROV.I_MAX_INCOMPLETE_SWITCH</code></td><td style="text-align: right">W</td><td style="text-align: right">Same as above for switches.</td></tr><tr><td style="text-align: right"><code>W.PROV.I_MAX_INCOMPLETE_XFMR</code></td><td style="text-align: right">W</td><td style="text-align: right">Same for transformers (<code>i_max_from</code>/<code>i_max_to</code> shorter than the winding conductor count).</td></tr><tr><td style="text-align: right"><code>W.PROV.I_MAX_ABSENT</code></td><td style="text-align: right">W</td><td style="text-align: right">One or more lines have <strong>no</strong> <code>i_max</code> on their linecode (or no linecode) — the series current is left entirely unconstrained in the OPF, so no thermal limit is enforced on the branch at all (distinct from <code>I_MAX_INCOMPLETE</code>, which is a partial limit).</td></tr><tr><td style="text-align: right"><code>W.PROV.I_MAX_ABSENT_SWITCH</code></td><td style="text-align: right">W</td><td style="text-align: right">Same for <strong>closed</strong> switches with no <code>i_max</code>. Open switches are excluded — their current is fixed to zero regardless.</td></tr></table><h3 id="Zone-phase-topology"><a class="docs-heading-anchor" href="#Zone-phase-topology">Zone phase topology</a><a id="Zone-phase-topology-1"></a><a class="docs-heading-anchor-permalink" href="#Zone-phase-topology" title="Permalink"></a></h3><p>Emitted by the <code>:connectivity</code> pass after classifying each galvanic zone. Informational tags, not defects.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>I.PROV.SPLIT_PHASE_ZONE</code></td><td style="text-align: right">I</td><td style="text-align: right">A galvanic zone is fed by a <code>center_tap</code> transformer — a split-phase section (NA 120-0-120, AU 230-0-230 downstream of SWER). The two legs are anti-phase about the center-tap neutral; the OPF warm-start initializes them 180° apart accordingly. <code>detail[&quot;legs&quot;]</code> are the center-tapped winding&#39;s outer terminals; <code>detail[&quot;high_leg&quot;]</code> lists conductors landed by an identified high-leg power unit (the units in <code>results[:voltage_levels][&quot;high_leg_units&quot;]</code>), and <code>detail[&quot;other_phases&quot;]</code> any further phase conductor in the zone, without a claim about its voltage.</td></tr><tr><td style="text-align: right"><code>I.PROV.SWER_ZONE</code></td><td style="text-align: right">I</td><td style="text-align: right">A galvanic zone has one phase conductor across all its buses, is transformer-isolated, and a branch witnesses the earth return: at least one line or closed switch carries that phase alone and none carries a neutral — a Single-Wire-Earth-Return section. A two-wire (phase + metallic neutral) section, or a branchless service bus behind a single-phase transformer, is reported as a <code>single_phase</code> zone instead. Distinguished from a single-phase lateral, which shares its three-phase feeder&#39;s zone.</td></tr></table><h3 id="Voltage-source-sequence-and-supply-consistency"><a class="docs-heading-anchor" href="#Voltage-source-sequence-and-supply-consistency">Voltage-source sequence &amp; supply consistency</a><a id="Voltage-source-sequence-and-supply-consistency-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-source-sequence-and-supply-consistency" title="Permalink"></a></h3><p>Classify each polyphase voltage source&#39;s stored <code>v_angle</code> and check it against the phase counts of the buses it galvanically supplies. Phase count and separation are fixed inside a galvanic zone — only a transformer (Scott-T, center-tap, delta-wye) changes them. Phase conductors and source phase angles are identified with the case&#39;s resolved terminal roles (<code>terminal_conventions</code>, or the naming convention when none is declared): neutral- and earth-role labels, such as a declared neutral <code>&quot;4&quot;</code>, are not phases.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.PROV.SOURCE_ZERO_SEQUENCE</code></td><td style="text-align: right">W</td><td style="text-align: right">A voltage source&#39;s per-phase angles are all equal (zero-sequence / co-phasal) — not a valid positive-sequence supply. A degenerate input that also predicts convergence failure (cf. PSCC-2026 Table VI); fix the angles and use positive-sequence initialization.</td></tr><tr><td style="text-align: right"><code>W.PROV.SOURCE_NEGATIVE_SEQUENCE</code></td><td style="text-align: right">W</td><td style="text-align: right">A source&#39;s rotation is reversed relative to its a→b→c phase labels — a likely phase-labeling error. Match voltage initialization to the intended rotation.</td></tr><tr><td style="text-align: right"><code>W.PROV.SOURCE_INCOHERENT_ROTATION</code></td><td style="text-align: right">W</td><td style="text-align: right">A source&#39;s per-phase separations are not a consistent ±120°, 90°, or 180° set — malformed angle data. (Valid positive-sequence 120°, split-phase 180°, and two-phase 90° supplies are <em>not</em> flagged.)</td></tr><tr><td style="text-align: right"><code>W.PROV.PHASE_COUNT_EXCEEDS_SUPPLY</code></td><td style="text-align: right">W</td><td style="text-align: right">A bus declares more phase conductors than its galvanic feed (voltage source or feeding-transformer secondary) supplies — e.g. a 3-phase bus downstream of a single-phase or split-phase (180°) source within one zone. Phase count cannot increase without a transformer. A bank of single-phase units supplies the union of its legs: three line-to-neutral units, or an open-delta pair on (a,b) and (b,c), supply three phases.</td></tr><tr><td style="text-align: right"><code>W.PROV.PHASE_ARRANGEMENT_MISMATCH</code></td><td style="text-align: right">W</td><td style="text-align: right">A zone contains a 3-phase bus and enough conductors, but its source&#39;s angle arrangement is zero/quadrature/anti-phase/incoherent rather than a 120° rotation — it cannot establish a rotating 3-phase field; a true 3-phase supply or a phase-converting transformer (e.g. Scott-T) is required.</td></tr></table><h3 id="Grounding-and-reduction-conventions"><a class="docs-heading-anchor" href="#Grounding-and-reduction-conventions">Grounding &amp; reduction conventions</a><a id="Grounding-and-reduction-conventions-1"></a><a class="docs-heading-anchor-permalink" href="#Grounding-and-reduction-conventions" title="Permalink"></a></h3><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>I.PROV.KRON_LIKELY</code></td><td style="text-align: right">I</td><td style="text-align: right">Raised only for a level that has branch conductors and is not supplied by a delta secondary winding (a delta-fed level is three-wire by construction). An LV level has no neutral carried by represented branches. <strong>Likely meaning:</strong> prior neutral elimination, including Kron reduction, in a network that may physically be four-wire. <strong>Why it matters:</strong> the usual Kron model assumes zero neutral voltage at line endpoints and cannot predict actual neutral rise if that assumption is inappropriate. Dissipation can remain in the reduced impedance; separate neutral quantities need source blocks or a recovery map. <strong>Check:</strong> original conductor/grounding data and the quantities needed for the study. <strong>Alternative:</strong> a genuine three-wire network or another equivalent.</td></tr><tr><td style="text-align: right"><code>I.PROV.KRON_REDUCIBLE</code></td><td style="text-align: right">I</td><td style="text-align: right">A 4-wire network whose every neutral is perfectly grounded — Kron reduction would be exact, so the explicit neutrals are numerically redundant.</td></tr></table><h3 id="Impedance-transformation-type-(3-wire-LV-only)"><a class="docs-heading-anchor" href="#Impedance-transformation-type-(3-wire-LV-only)">Impedance transformation type (3-wire LV only)</a><a id="Impedance-transformation-type-(3-wire-LV-only)-1"></a><a class="docs-heading-anchor-permalink" href="#Impedance-transformation-type-(3-wire-LV-only)" title="Permalink"></a></h3><p>When a 3-wire LV network is detected, the structure of each linecode&#39;s R and X blocks is compared against three known impedance-transformation signatures from Geth, Heidari &amp; Koirala (ACM e-Energy 2022, doi:<a href="https://doi.org/10.1145/3538637.3538844">10.1145/3538637.3538844</a>):</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>I.PROV.IMPEDANCE_TRANSFORM_KR</code></td><td style="text-align: right">I</td><td style="text-align: right">A finite three-wire matrix with phase coupling matches neither PN/MPN pattern: a weak matrix-only hint of Kron reduction. LV use without a represented neutral strengthens it; positively known MV/HV-only or unused cases receive context-specific guidance. Missing or mixed voltage/map evidence remains unassessed and retains conditional neutral-related implications. Diagonal cases use the per-phase simplification hint with origin unresolved; Schur corrections can cancel original mutuals. <strong>Why it matters:</strong> a zero-neutral-voltage approximation cannot show actual neutral rise, while dissipation remains represented under the exact boundary relation. Separate attribution needs source blocks or a recovery map. <strong>Check:</strong> original conductors and grounding. <strong>Alternatives:</strong> native three-wire construction or other equivalents. Converter source equivalents are not flagged.</td></tr><tr><td style="text-align: right"><code>I.PROV.IMPEDANCE_TRANSFORM_PN</code></td><td style="text-align: right">I</td><td style="text-align: right">Uniform R with mutual/self near one half and varying X suggest a phase-to-neutral equivalent: neutral resistance may have been folded into phase impedances. <strong>Why it matters:</strong> the phase-to-neutral transformation is exact with no conductor-to-earth shunts, no device injection into earth and one grounding point per continuous neutral section. It also applies to unequal conductors; similar resistances explain the fingerprint, not accuracy. Multiple earth-return paths can break these assumptions, and grounding impedance alone does not determine error. Source data can support neutral recovery. <strong>Check:</strong> source four-wire impedances and earth-current assumptions. <strong>Alternative:</strong> another parameterization sharing the pattern.</td></tr><tr><td style="text-align: right"><code>I.PROV.IMPEDANCE_TRANSFORM_MPN</code></td><td style="text-align: right">I</td><td style="text-align: right">Uniform R and X with R mutual/self near one half suggest a modified phase-to-neutral equivalent with reactance symmetrization. <strong>Why it matters:</strong> review the PN assumptions about earth shunts, device earth injection and single-point grounding; grounding impedance alone does not determine error. Reactance symmetrization adds an approximation that removes phase-pair reactance asymmetry. <strong>Check:</strong> source impedances, geometry and the asymmetry needed for the study. <strong>Alternative:</strong> a symmetric physical or authored equivalent sharing the pattern.</td></tr><tr><td style="text-align: right"><code>W.PROV.IMPLICIT_GROUNDING</code></td><td style="text-align: right">W</td><td style="text-align: right">Neutral terminals are referenced by components but no branch carries a neutral conductor, and some referenced neutrals lack represented grounding. The intended return/grounding convention is indeterminate; no every-bus ground constraint or Kron history is inferred.</td></tr><tr><td style="text-align: right"><code>E.PROV.FLOATING_NEUTRAL</code></td><td style="text-align: right">E</td><td style="text-align: right">A neutral section (continuity graph over lines/closed switches) with no path to ground (perfect grounding, a grounding shunt, a source that references the neutral, or a transformer neutral impedance) <strong>and</strong> loads/generators using it — the zero-sequence path is undefined; 4-wire analysis is ill-posed.</td></tr><tr><td style="text-align: right"><code>W.PROV.FLOATING_NEUTRAL</code></td><td style="text-align: right">W</td><td style="text-align: right">Same, but unused — latent rather than active.</td></tr><tr><td style="text-align: right"><code>I.PROV.WYE_NEUTRAL_UNGROUNDED</code></td><td style="text-align: right">I</td><td style="text-align: right">A three-phase wye winding brings out its star-point neutral at a bus that has no local grounding (no perfect ground and no grounding impedance). The wye star point is the natural earthing point; its zero-sequence potential is then set only by what the neutral conductor reaches elsewhere. Single-phase transformers (phase-to-neutral / phase-to-phase) are exempt.</td></tr></table><h3 id="OpenDSS-default-fingerprints"><a class="docs-heading-anchor" href="#OpenDSS-default-fingerprints">OpenDSS default fingerprints</a><a id="OpenDSS-default-fingerprints-1"></a><a class="docs-heading-anchor-permalink" href="#OpenDSS-default-fingerprints" title="Permalink"></a></h3><p>Values matching documented OpenDSS defaults indicate the source <code>.dss</code> files likely <strong>omitted</strong> the field (see <a href="../methodology/">methodology</a> for the table).</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.PROV.DSS_DEFAULT_Z</code></td><td style="text-align: right">W</td><td style="text-align: right">Recovered Z₁/Z₀ match the default line constants (r1=0.058, x1=0.1206, r0=0.1784, x0=0.4047 Ω/kft) — a fictitious 60 Hz overhead line in your data.</td></tr><tr><td style="text-align: right"><code>W.PROV.DSS_DEFAULT_SOURCE_Z</code></td><td style="text-align: right">W</td><td style="text-align: right">Source Thévenin Z₁ matches MVAsc3=2000 with X1R1=4 — the fault level was never specified; arguably the most consequential default of all.</td></tr><tr><td style="text-align: right"><code>I.PROV.DSS_DEFAULT_AMPS</code></td><td style="text-align: right">I</td><td style="text-align: right"><code>i_max</code> exactly 400 A (the <code>normamps</code> default; 600 A is excluded as a common genuine rating).</td></tr><tr><td style="text-align: right"><code>I.PROV.DSS_DEFAULT_XFMR</code></td><td style="text-align: right">I</td><td style="text-align: right">Transformer per-unit impedance equal to <code>xhl = 7 %</code> / <code>%r = 0.2</code> per winding.</td></tr><tr><td style="text-align: right"><code>I.PROV.DSS_DEFAULT_PF</code></td><td style="text-align: right">I</td><td style="text-align: right">Loads at power factor exactly 0.88 — reactive demand defaulted.</td></tr><tr><td style="text-align: right"><code>I.PROV.DSS_DEFAULT_KV</code></td><td style="text-align: right">I</td><td style="text-align: right">Components sitting exactly at 115 kV or 12.47 kV — US defaults, glaring outside US test feeders.</td></tr><tr><td style="text-align: right"><code>I.PROV.DSS_DEFAULT_LENGTH</code></td><td style="text-align: right">I</td><td style="text-align: right">A <em>minority</em> of lines with length exactly 1.0 among varied lengths. (Universal 1.0 is detected as a deliberate length-normalized convention and reported in the convention statement instead.)</td></tr></table><h3 id="Control-devices"><a class="docs-heading-anchor" href="#Control-devices">Control devices</a><a id="Control-devices-1"></a><a class="docs-heading-anchor-permalink" href="#Control-devices" title="Permalink"></a></h3><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.PROV.REGULATOR_PATTERN</code></td><td style="text-align: right">W</td><td style="text-align: right">A transformer that looks like a voltage-regulator/autotransformer encoding: either both windings on one bus (the explicit EPRI autotransformer form) or a near-1:1 wye unit with same-level endpoints / very low impedance / non-unity tap. The data model has no regulator object — a control device has been frozen into a fixed branch.</td></tr></table><h2 id="INT-—-structural-integrity"><a class="docs-heading-anchor" href="#INT-—-structural-integrity">INT — structural integrity</a><a id="INT-—-structural-integrity-1"></a><a class="docs-heading-anchor-permalink" href="#INT-—-structural-integrity" title="Permalink"></a></h2><p>Motivated by the benchmark-pitfall catalog of (<a href="../methodology/#refs">ref. 2</a>).</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.INT.UNKNOWN_BUS</code></td><td style="text-align: right">E</td><td style="text-align: right">A component references a bus id that does not exist. Branch and transformer evidence identifies the endpoint or original winding index.</td></tr><tr><td style="text-align: right"><code>E.INT.UNKNOWN_LINECODE</code></td><td style="text-align: right">E</td><td style="text-align: right">A line references a linecode that does not exist (distinct from <em>unused</em> linecodes).</td></tr><tr><td style="text-align: right"><code>E.INT.UNKNOWN_WIRE_DATA</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>line_geometry</code> conductor references a <code>wire_data</code> id that does not exist.</td></tr><tr><td style="text-align: right"><code>E.INT.UNKNOWN_LINE_GEOMETRY</code></td><td style="text-align: right">E</td><td style="text-align: right">A linecode&#39;s <code>line_geometry</code> back-reference points at a geometry that does not exist.</td></tr><tr><td style="text-align: right"><code>E.INT.LINE_IMPEDANCE_SOURCE</code></td><td style="text-align: right">E</td><td style="text-align: right">A line has both a <code>linecode</code> reference and inline absolute <code>R_series_</code>/<code>X_series_</code> matrices (ambiguous), or neither (no impedance). A line carries <strong>exactly one</strong> impedance source; units are unambiguous by location — linecode matrices are Ω/m and scale with <code>length</code>, inline line matrices are section totals in Ω and never scale.</td></tr><tr><td style="text-align: right"><code>E.INT.LINE_DIM_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">A line&#39;s <code>terminal_map_from</code>/<code>terminal_map_to</code> length does not equal its impedance matrix dimension (from the referenced linecode, the compiled geometry, or its inline matrices). Matrix row <em>k</em> is the impedance seen by terminal-map entry <em>k</em>, so the counts must match exactly: an <em>n</em>-conductor linecode/geometry belongs on an <em>n</em>-terminal line. This is an <strong>error, not a warning</strong> — some tools (e.g. OpenDSS) silently map/truncate to the shorter length, which drops conductors and their mutual coupling, or misaligns matrix rows with terminal roles (e.g. applying the phase-<em>c</em> row to a neutral terminal), and solves to a plausible-but-wrong answer. <code>solve_opf</code>/<code>solve_pf</code> likewise refuse rather than truncate.</td></tr><tr><td style="text-align: right"><code>E.INT.UNKNOWN_TERMINAL</code></td><td style="text-align: right">E</td><td style="text-align: right">An AC terminal-map entry or <code>perfectly_grounded_terminals</code> reference is not a terminal of its bus. Evidence identifies the field; branch/winding evidence also identifies endpoint, original winding index and invalid map positions. This includes typos and attempts to connect nodal elements directly to ground (forbidden by spec Table 10).</td></tr><tr><td style="text-align: right"><code>E.INT.UNKNOWN_CONTROL_PROFILE</code></td><td style="text-align: right">E</td><td style="text-align: right">An IBR references a <code>control_profile</code> id that does not exist in the network&#39;s <code>control_profile</code> table.</td></tr><tr><td style="text-align: right"><code>E.INT.VOLTAGE_AGGREGATION_INVALID</code></td><td style="text-align: right">E</td><td style="text-align: right">An IBR&#39;s <code>voltage_aggregation</code> is neither <code>PER_PHASE</code> nor <code>AVERAGE</code> — the engine cannot resolve which voltage the droop/limits reference.</td></tr><tr><td style="text-align: right"><code>E.INT.CONSTANT_PF_INVALID</code></td><td style="text-align: right">E</td><td style="text-align: right">A declared constant <code>power_factor.pf</code> is missing, nonnumeric, Boolean, nonfinite, zero or outside −1…1. Native model construction rejects it instead of silently dropping the control or failing in trigonometry.</td></tr><tr><td style="text-align: right"><code>E.INT.MINIMUM_PF_INVALID</code></td><td style="text-align: right">E</td><td style="text-align: right">A versioned package minimum-PF request has invalid values, unknown IBRs, ambiguous mappings, unsupported directions/scope or unsupported control combinations. Structured reason codes explain the rejected request; no constraint is silently omitted.</td></tr><tr><td style="text-align: right"><code>E.INT.CONTROL_PROFILE_CONFLICT</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>control_profile</code> declares both <code>power_factor</code> and a Volt-var/Volt-watt droop. These are mutually exclusive reactive-control modes; only one may be active.</td></tr><tr><td style="text-align: right"><code>E.INT.VOLT_VAR_SHAPE</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>volt_var</code> droop does not have exactly 4 breakpoints and 2 <code>q_limits</code> — the piecewise curve is malformed and cannot be stamped.</td></tr><tr><td style="text-align: right"><code>E.INT.VOLT_VAR_BREAKPOINTS</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>volt_var</code> droop&#39;s voltage breakpoints are not strictly increasing — the piecewise-linear curve is non-monotone and ill-defined.</td></tr><tr><td style="text-align: right"><code>W.INT.VOLT_VAR_QLIMITS</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>volt_var</code> droop&#39;s <code>q_limits</code> are not in the expected <code>[absorb ≤ 0, inject ≥ 0]</code> order — usually a sign or ordering slip, though the curve still builds.</td></tr><tr><td style="text-align: right"><code>E.INT.VOLT_WATT_SHAPE</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>volt_watt</code> droop does not have exactly 2 breakpoints and 2 <code>p_limits</code> — the curtailment curve is malformed and cannot be stamped.</td></tr><tr><td style="text-align: right"><code>E.INT.VOLT_WATT_BREAKPOINTS</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>volt_watt</code> droop&#39;s voltage breakpoints are not strictly increasing — the curtailment curve is non-monotone and ill-defined.</td></tr><tr><td style="text-align: right"><code>E.INT.DROOP_UNSUPPORTED</code></td><td style="text-align: right">E</td><td style="text-align: right">A Volt-var/Volt-watt droop uses an option the engine does not yet implement — a <code>voltage_reference</code> other than <code>PN_PER_PHASE</code>, or a <code>q_unit</code>/<code>p_unit</code>/<code>q_ref</code>/<code>p_ref</code> outside the supported set.</td></tr><tr><td style="text-align: right"><code>W.INT.DIM_MISMATCH</code></td><td style="text-align: right">W</td><td style="text-align: right">An indexed field has an incompatible shape for its device topology: powers/capabilities/costs, current limits, load setpoints, source reference prefixes, or bus phase/pair bounds. Device evidence identifies roles, map positions, indexing domain, allowed lengths and observed shape; see <a href="../device_indexing/">device parameter indexing</a>. No universal conductor-count rule applies. The line-matrix case remains the stricter <code>E.INT.LINE_DIM_MISMATCH</code>.</td></tr><tr><td style="text-align: right"><code>W.INT.DEVICE_INDEXING_UNASSESSED</code></td><td style="text-align: right">W</td><td style="text-align: right">Device/bus indexing is indeterminate because roles or references are unresolved, the map is malformed, earth-conductor behavior is unsupported, or a phase-to-neutral bound lacks its reference. Evidence carries <code>status=&quot;indeterminate&quot;</code> and a reason; no expected count is guessed. Declaration and reference defects retain their existing Finding owners.</td></tr><tr><td style="text-align: right"><code>W.INT.IMAX_NO_NEUTRAL</code></td><td style="text-align: right">W</td><td style="text-align: right">A star generator/IBR with ≥2 phases rates only its phase conductors (<code>i_max</code> length = phases); add a trailing entry for the neutral conductor, which can carry more current than the phases under unbalance compensation.</td></tr><tr><td style="text-align: right"><code>W.INT.PADDED_MATRIX</code></td><td style="text-align: right">W</td><td style="text-align: right">All-zero row/column pairs in linecode impedances — padded conductors demonstrably wreck NLP performance (22 → 590 Ipopt iterations in (<a href="../methodology/#refs">ref. 2</a>) Table 3); shrink the matrix and use terminal maps.</td></tr><tr><td style="text-align: right"><code>E.INT.NO_VOLTAGE_REFERENCE</code></td><td style="text-align: right">E</td><td style="text-align: right">A galvanic island (transformer windings are separations) with no source, perfect grounding, grounding shunt, line shunt admittance to earth as the admittance builders stamp it (modeled line capacitance: an unearthed delta or IT island is referenced through it; one impedance source per line — inline totals, else the linecode scaled by length — and only the block over the mapped conductors, with omitted entries of a sparsely declared matrix read as zero, so a shunt entry the engine never stamps is not a reference), or transformer neutral impedance (<code>r/x_neutral_from</code>/<code>to</code> on a side that has a neutral terminal — impedance and resonant earthing), or a coil written against earth (WYE or one-terminal SINGLE<em>PHASE with no neutral in its map) whose power is given: a load coil with nonzero demand, or a generator coil with fixed, nonzero output — voltages there are defined only up to a shift (the IEEE-123 &quot;bus 610&quot; rank deficiency (<a href="../methodology/#refs">ref. 2</a>)). A shunt counts only if its admittance has nonzero row sums, so a pure delta capacitor bank correctly does not anchor an island. A second form (`detail[&quot;scope&quot;] = &quot;conductor</em>group&quot;<code>; the first has</code>&quot;island&quot;`) is raised when the island has a reference that does not reach every conductor: a group of terminals joined to each other by lines, windings and devices, but to no earthed conductor, can shift together. An earth shunt on a separately carried neutral does not reference delta-connected phases that nothing connects to that neutral.</td></tr><tr><td style="text-align: right"><code>E.INT.IDEAL_LOOP</code></td><td style="text-align: right">E</td><td style="text-align: right">Ideal AC elements whose <strong>current nothing determines</strong>: closed switches, line conductors whose entire impedance row is exactly zero (no self and no mutual impedance), and ideal transformers (zero leakage impedance, fixed tap). An ideal conductor carries a current that no impedance sets, so only Kirchhoff&#39;s current law can fix it. That works as long as the ideal conductors form a tree. Two closed switches in parallel, or a ring of them, have no impedance to share current by: any circulating current can be added without changing a single voltage. The same holds, less obviously, for one ideal conductor between two terminals that can each supply any current, namely perfect grounds and source terminals. The usual instance is the <strong>neutral pole of a four-wire switch between two buses whose neutrals are both perfectly grounded</strong>: both ends are at earth potential, the earth is a second ideal path between them, and how the return current divides between the switch pole and the earth is decided by nothing in the model. For the optimizer each of these is a redundant voltage equality plus a free direction, and the current reported for the conductor (and any thermal limit checked on it) would be an artifact of the starting point. The OPF refuses to build such a case; this is the same rule as <code>E.INT.DC_IDEAL_LOOP</code> on the DC side. Remedies depend on the kind of loop, and the detail says which applies. A conductor between two <strong>earthed</strong> terminals is redundant, not wrong: it does nothing electrically, so leave it out of the element&#39;s terminal maps (a three-pole switch on a four-wire feeder with grounded neutrals). <code>fix_case</code> does this automatically and exactly (<code>removable_by_fix_case</code> in the detail), and no other quantity in the solution changes. For parallel elements or a ring, represent them as one or give one its real impedance; a small but physical impedance makes the split unique. An ideal conductor that does not close a loop is fine, and is the recommended way to model a negligible impedance. <strong>Ideal transformers</strong> follow the same logic with a turns ratio in it. One ideal transformer is well posed: its current is whatever its load draws. Two in parallel, or one bridged by a closed switch, state the same voltage relation twice and can share the load in any proportion (in a real substation the leakage impedances set the sharing, which is why paralleled units are specified with matched %Z); give each its leakage impedance. One ideal unit can also be undetermined on its own: a <strong>grounded-wye/delta transformer connected directly to a voltage source</strong>. Its delta lets a zero-sequence current circulate, that current returns through the grounded wye neutral, and with the wye voltages fixed by the source it is driven by zero volts across zero ohms. Any feeder impedance between the source and the transformer, or the transformer&#39;s own leakage, removes the ambiguity. Formally, every ideal element contributes one voltage row, and its unknown current enters Kirchhoff&#39;s current law with that same row&#39;s coefficients, so &quot;the voltage rows are linearly independent&quot; and &quot;KCL determines every ideal current&quot; are one condition; for conductors alone it is the tree rule above. The rule is <strong>sufficient, not necessary</strong>: an ideal conductor between two terminals whose voltages are both fixed is always reported, because its voltage relation only repeats data, even in the special case where exact power setpoints on a second voltage source would pin the current. Keep one voltage reference instead of two. The check reads the case as written, so an impedance replaced through a coefficient provider at build time is judged by the builder instead, as are ideal wye–delta transformers and regulators, whose winding wiring the builder holds.</td></tr><tr><td style="text-align: right"><code>W.INT.WYE_WITHOUT_NEUTRAL</code></td><td style="text-align: right">W</td><td style="text-align: right">A wye-configured load/generator at a bus with no identifiable neutral — implies an undeclared ground return; in 3-wire sections only delta connections are expected.</td></tr><tr><td style="text-align: right"><code>W.INT.FLOATING_LOAD_TERMINAL</code></td><td style="text-align: right">W</td><td style="text-align: right">A load or generator references a phase terminal that no branch (line, switch, or transformer winding) uses on the same bus. The voltage at that terminal is decoupled from the rest of the network — KCL is trivially satisfied there and the power balance constraint is degenerate. Common cause: a 3-phase load connected to a 2-wire section, or a terminal number typo. Terminals at voltage-source buses and neutral terminals are excluded (sources pin voltages; neutrals are often grounded implicitly).</td></tr><tr><td style="text-align: right"><code>W.INT.UNUSED_BUS_TERMINAL</code></td><td style="text-align: right">W</td><td style="text-align: right">A bus declares a terminal in <code>terminal_names</code> that is not referenced by any component at that bus (no branch end, load, generator, shunt, capacitor, IBR, or voltage source uses it) and is not perfectly grounded — a grounded terminal is pinned, not free. The terminal adds a free voltage variable with no KCL constraint — pure numeric overhead. Almost always a conversion artifact or a missing connection. Voltage-source buses are excluded (the source pins every declared terminal regardless).</td></tr><tr><td style="text-align: right"><code>W.INT.LOW_IMPEDANCE_LINE</code></td><td style="text-align: right">W</td><td style="text-align: right">Lines whose total series impedance is below 10⁻³× the network median — they degrade conditioning; the spec&#39;s lossless switch object is the intended model (<a href="../methodology/#refs">ref. 2</a>).</td></tr><tr><td style="text-align: right"><code>I.INT.UNIFORM_GEN_COST</code></td><td style="text-align: right">I</td><td style="text-align: right">Groups of generators with identical cost vectors — any dispatch split among them is optimal (degeneracy); diversify costs for benchmark use.</td></tr></table><h2 id="CONV-—-terminal-role-conventions"><a class="docs-heading-anchor" href="#CONV-—-terminal-role-conventions">CONV — terminal-role conventions</a><a id="CONV-—-terminal-role-conventions-1"></a><a class="docs-heading-anchor-permalink" href="#CONV-—-terminal-role-conventions" title="Permalink"></a></h2><p>Checks on the case-wide <code>terminal_conventions</code> block that classifies terminal labels into phase/neutral/earth roles (see <a href="../conventions/#Terminal-role-conventions">Terminal-role conventions</a>).</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.CONV.TERMINAL_ROLES_INFERRED</code></td><td style="text-align: right">W</td><td style="text-align: right">The case declares no <code>terminal_conventions</code> block, so phase/neutral/earth roles were inferred from the naming convention (a terminal <code>n</code>/<code>N</code> is neutral, all others phase). Declare the block to make the classification explicit and self-documenting; it is written for you on the next <a href="../api/#BMOPFTools.write_bmopf"><code>write_bmopf</code></a>.</td></tr><tr><td style="text-align: right"><code>W.CONV.PHASE_NAMED_AS_NEUTRAL</code></td><td style="text-align: right">W</td><td style="text-align: right"><code>terminal_conventions</code> declares a label as a <strong>phase</strong>, but the label (<code>n</code>, <code>N</code> or <code>n_ref</code>) is one the naming convention reads as a neutral. The declaration is what the case means, and the parts of the toolchain that resolve roles from it treat the conductor as a phase: line angle windows, source-bus grounding, and device terminal maps. Bus-level voltage limits, some objective terms and the bus checks of the solution verifier still fall back to the name and may treat the conductor as the bus neutral, which changes which voltages are bounded and how. Until every consumer follows the declaration, the robust choice is to rename the conductor so that its name and its role agree. This is a warning about tool coverage, not about the case being wrong.</td></tr><tr><td style="text-align: right"><code>E.CONV.ROLE_OVERLAP</code></td><td style="text-align: right">E</td><td style="text-align: right">A terminal label appears in more than one of the <code>phase</code>/<code>neutral</code>/<code>earth</code> role lists. Each label must have a single role.</td></tr><tr><td style="text-align: right"><code>W.CONV.TERMINAL_UNCLASSIFIED</code></td><td style="text-align: right">W</td><td style="text-align: right">An existing AC bus terminal is in none of the declared role lists. Legacy consumers treat it as a phase; the Finding includes bus declarations and resolved component/winding/grounding usage paths together. Unknown bus/terminal references retain their integrity owner and do not add a role warning.</td></tr><tr><td style="text-align: right"><code>W.CONV.MULTIPLE_NEUTRALS</code></td><td style="text-align: right">W</td><td style="text-align: right">A single bus carries more than one terminal classified as neutral — a bus is expected to have at most one neutral conductor.</td></tr><tr><td style="text-align: right"><code>E.CONV.DECLARATION_INVALID</code></td><td style="text-align: right">E</td><td style="text-align: right">An explicit <code>terminal_conventions</code> block is not an object, or a role list is not an array of strings. Role classification is indeterminate; invalid declarations are not replaced by inferred roles. Evidence identifies the declaration path and expected shape.</td></tr><tr><td style="text-align: right"><code>E.CONV.BUS_ROLE_CONFLICT</code></td><td style="text-align: right">E</td><td style="text-align: right">With explicit case-wide roles, a bus&#39;s in-memory <code>neutral_terminal</code> metadata is malformed, names a nonexistent bus terminal, or disagrees with those roles. Evidence identifies the metadata path, matching role declarations, and expected neutral labels. Validation leaves the metadata unchanged; role overlap keeps its separate owner.</td></tr><tr><td style="text-align: right"><code>I.CONV.UNUSED_LABEL</code></td><td style="text-align: right">I</td><td style="text-align: right">A role label is declared but unused anywhere in the inventoried AC bus terminals, component maps, grounding references, or neutral metadata. This is informational hygiene, distinct from an unwired spare bus conductor. The Finding is suppressed when supported usage cannot be completely inventoried.</td></tr></table><h2 id="TMAP-—-terminal-map-conventions"><a class="docs-heading-anchor" href="#TMAP-—-terminal-map-conventions">TMAP — terminal-map conventions</a><a id="TMAP-—-terminal-map-conventions-1"></a><a class="docs-heading-anchor-permalink" href="#TMAP-—-terminal-map-conventions" title="Permalink"></a></h2><p>Checks on how component <code>terminal_map</code>s reference bus terminals.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.TMAP.PHASE_TO_NEUTRAL</code></td><td style="text-align: right">E</td><td style="text-align: right">A nodal device has all-neutral/repeated-neutral misuse or a DELTA/THREE<em>LEG device includes neutral; a line/switch position connects phase to neutral, or a branch repeats an all-neutral endpoint. Position comparisons require equal-length, distinct, resolved phase/neutral maps; different phase labels are valid. Reversed single-phase pairs and role-resolved WYE/FOUR</em>LEG neutral permutations are accepted, as are symmetric metallic N-only lines and switches.</td></tr><tr><td style="text-align: right"><code>E.TMAP.DEVICE_ROLES</code></td><td style="text-align: right">E</td><td style="text-align: right">A supported nodal device includes an explicit earth conductor outside its model, or a FOUR_LEG IBR lacks its identified neutral return. Structured map/role evidence describes the unsupported connection; this does not introduce an earth-conductor model.</td></tr><tr><td style="text-align: right"><code>I.TMAP.CROSS_PHASE_LINE</code></td><td style="text-align: right">I</td><td style="text-align: right">A line or switch has different from/to terminal maps — the conductors are cross-connected between phases across the branch. Valid (e.g. an intentional phase swap) but flagged as context.</td></tr><tr><td style="text-align: right"><code>I.TMAP.PERMUTED_ORDER</code></td><td style="text-align: right">I</td><td style="text-align: right">A component&#39;s <code>terminal_map</code> is a permutation of the bus&#39;s nodal terminal order — non-canonical ordering; verify the swap is deliberate rather than a data-entry slip.</td></tr></table><h2 id="SPEC-—-TF-spec-conformance"><a class="docs-heading-anchor" href="#SPEC-—-TF-spec-conformance">SPEC — TF-spec conformance</a><a id="SPEC-—-TF-spec-conformance-1"></a><a class="docs-heading-anchor-permalink" href="#SPEC-—-TF-spec-conformance" title="Permalink"></a></h2><p>Rules the JSON Schema cannot express.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.SPEC.N_SOURCES</code></td><td style="text-align: right">W</td><td style="text-align: right">Voltage-source count ≠ 1 (spec Eq. 17 requires exactly one in this version).</td></tr><tr><td style="text-align: right"><code>W.SPEC.BAD_CONFIG</code></td><td style="text-align: right">W</td><td style="text-align: right">A configuration outside <code>SINGLE_PHASE</code>/<code>WYE</code>/<code>DELTA</code> for a load/generator/capacitor, or outside <code>SINGLE_PHASE</code>/<code>WYE</code> for native voltage-source references.</td></tr><tr><td style="text-align: right"><code>W.SPEC.CONFIG_ARITY</code></td><td style="text-align: right">W</td><td style="text-align: right">Terminal-map arity inconsistent with the configuration (SINGLE_PHASE = 2, WYE = 4, DELTA = 3).</td></tr><tr><td style="text-align: right"><code>E.SPEC.DUPLICATE_TERMINAL</code></td><td style="text-align: right">E</td><td style="text-align: right">A component&#39;s <code>terminal_map</code> (or <code>terminal_map_from</code>/<code>terminal_map_to</code> for lines/switches) contains the same terminal label more than once — a degenerate connection that collapses two distinct conductors onto one.</td></tr><tr><td style="text-align: right"><code>I.SPEC.LOAD_PHASE_TO_PHASE</code></td><td style="text-align: right">I</td><td style="text-align: right">A <code>SINGLE_PHASE</code> load/generator whose two terminals are both phase conductors (neither is the bus neutral) — a phase-to-phase (delta-connected) single-phase element. Valid per spec; flagged as context because the modeling is distinct from the more common phase-to-neutral case.</td></tr><tr><td style="text-align: right"><code>E.SPEC.WYE_MISSING_NEUTRAL</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>WYE</code> load/generator omits the identified neutral of its bus. The neutral may appear anywhere in the map; phase-indexed fields follow map order with neutral removed.</td></tr><tr><td style="text-align: right"><code>E.SPEC.WYE_DUPLICATE_PHASE</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>WYE</code> load/generator has duplicate phase terminals in the non-neutral slots.</td></tr><tr><td style="text-align: right"><code>E.SPEC.DELTA_HAS_NEUTRAL</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>DELTA</code> load/generator includes the bus neutral in its terminal map — delta elements must be phase-to-phase only.</td></tr><tr><td style="text-align: right"><code>E.SPEC.DELTA_DUPLICATE_PHASE</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>DELTA</code> load/generator has duplicate phase terminals.</td></tr><tr><td style="text-align: right"><code>W.SPEC.CAP_QRATED_LENGTH</code></td><td style="text-align: right">W</td><td style="text-align: right">A capacitor&#39;s <code>q_rated</code> length is inconsistent with its configuration (SINGLE_PHASE → 1, WYE → #phases, DELTA → #pairs).</td></tr><tr><td style="text-align: right"><code>E.SPEC.CAP_VRATED</code></td><td style="text-align: right">E</td><td style="text-align: right">A capacitor has non-positive <code>v_nom</code> — the susceptance <code>B = q_rated/v_nom²</code> is undefined.</td></tr><tr><td style="text-align: right"><code>E.SPEC.CAP_NEGATIVE_Q</code></td><td style="text-align: right">E</td><td style="text-align: right">A capacitor has negative <code>q_rated</code> entries. A capacitor bank has non-negative susceptance (<code>Q = B·V²</code>, <code>B ≥ 0</code>); a negative value is an inductor/reactor and must be modeled as a <code>shunt</code> with negative <code>B</code>, not a capacitor.</td></tr><tr><td style="text-align: right"><code>W.SPEC.CAP_WYE_NO_NEUTRAL</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>WYE</code> capacitor has no resolvable neutral terminal in its <code>terminal_map</code>. Each phase is stamped against the neutral, so without one the bank assembles an all-zero susceptance and is <strong>silently ignored</strong> by the OPF. Name the return terminal <code>n</code>, or use <code>SINGLE_PHASE</code>/<code>DELTA</code>.</td></tr><tr><td style="text-align: right"><code>W.SPEC.XFMR_TMAP_ARITY</code></td><td style="text-align: right">W</td><td style="text-align: right">Transformer map lengths differ from the subtype data-model arity, a winding list has fewer than two entries, or an n-winding WYE lacks explicit neutral / DELTA lacks two terminals. Native boundary arities may retain this warning. See <a href="../connection_maps/">connection-map rules</a>.</td></tr><tr><td style="text-align: right"><code>W.SPEC.INV_TOPOLOGY</code></td><td style="text-align: right">W</td><td style="text-align: right">An IBR <code>topology</code> outside the spec-allowed set (<code>FOUR_LEG</code>/<code>THREE_LEG</code>/<code>SINGLE_PHASE</code>).</td></tr><tr><td style="text-align: right"><code>W.SPEC.INV_TMAP_ARITY</code></td><td style="text-align: right">W</td><td style="text-align: right">An IBR&#39;s <code>terminal_map</code> length does not match the arity its <code>topology</code> requires.</td></tr><tr><td style="text-align: right"><code>W.SPEC.INV_PRIME_MOVER</code></td><td style="text-align: right">W</td><td style="text-align: right">An IBR <code>prime_mover</code> is outside the spec-allowed set (<code>PV</code>, <code>BATTERY</code>, <code>GENERIC</code>, <code>STATCOM</code>, <code>DSTATCOM</code>).</td></tr><tr><td style="text-align: right"><code>W.SPEC.TERMINAL_TYPES</code></td><td style="text-align: right">W</td><td style="text-align: right">The source file used non-string terminal identifiers; they were coerced at parse (aliases or verbatim — the finding says which).</td></tr><tr><td style="text-align: right"><code>I.SPEC.MATRIX_TRIANGULAR</code></td><td style="text-align: right">I</td><td style="text-align: right">Impedance matrices stored upper-triangular; the spec defines full row-first storage. Read fine; normalize before publishing.</td></tr></table><h2 id="SOL-—-solution-profiling"><a class="docs-heading-anchor" href="#SOL-—-solution-profiling">SOL — solution profiling</a><a id="SOL-—-solution-profiling-1"></a><a class="docs-heading-anchor-permalink" href="#SOL-—-solution-profiling" title="Permalink"></a></h2><p>Produced by <a href="../api/#BMOPFTools.profile_solution"><code>profile_solution</code></a> when checking an OPF result dict against its network. See <a href="../api/#BMOPFTools.SolutionReport"><code>SolutionReport</code></a> and <a href="../api/#BMOPFTools.render_solution"><code>render_solution</code></a>.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.SOL.INFEASIBLE</code></td><td style="text-align: right">E</td><td style="text-align: right">Solver reports <code>INFEASIBLE</code> with no primal candidate. A time limit or local failure without a candidate is reported separately, not as a proof of infeasibility.</td></tr><tr><td style="text-align: right"><code>W.SOL.NO_CANDIDATE</code></td><td style="text-align: right">W</td><td style="text-align: right">No primal candidate is available to profile. Termination alone does not establish network infeasibility; inspect result count and primal status.</td></tr><tr><td style="text-align: right"><code>I.SOL.CONTROLLER_COMPLIANCE</code></td><td style="text-align: right">I</td><td style="text-align: right">Separate exact Volt-watt cap compliance and declared modeled smooth-cap feasibility in SI, with output, caps, excesses, smoothing width/mode, and approximation error. Missing or unsupported modeled-curve evidence is indeterminate; exact-cap violations retain their original errors. This does not authenticate the supplied model evidence.</td></tr><tr><td style="text-align: right"><code>W.SOL.INCOMPLETE_RESULT</code></td><td style="text-align: right">W</td><td style="text-align: right">Declared result data are missing. The profile is indeterminate; omitted terms must not be interpreted as zero or as checks passed. Structured detail lists missing paths.</td></tr><tr><td style="text-align: right"><code>E.SOL.PHASOR_INCONSISTENT</code></td><td style="text-align: right">E</td><td style="text-align: right">Supplied vm differs from hypot(vr, vi) beyond max(0.2% of the computed magnitude, 1 μV). All voltage-dependent checks use the rectangular phasor, without mutating the supplied result.</td></tr><tr><td style="text-align: right"><code>E.SOL.REFERENCE_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">Rectangular bus voltage disagrees with an explicit perfect ground or supported ideal WYE/SINGLE_PHASE source reference beyond max(0.2% of reference magnitude, 1 μV). This checks references, not full network equations.</td></tr><tr><td style="text-align: right"><code>W.SOL.LIMIT_UNASSESSED</code></td><td style="text-align: right">W</td><td style="text-align: right">A declared limit cannot be assessed: a sequence limit outside the complete three-phase domain, or a line limit with incomplete terminal maps, unsupported angle bounds, or undefined endpoint angle. Structured detail identifies the reason; profiling reports indeterminate coverage.</td></tr><tr><td style="text-align: right"><code>W.SOL.VUF_UNDEFINED</code></td><td style="text-align: right">W</td><td style="text-align: right">A declared voltage-unbalance ratio cannot be assessed because the positive-sequence magnitude is at most 1 μV. The bus-limit contract returns indeterminate rather than inventing a ratio.</td></tr><tr><td style="text-align: right"><code>E.SOL.NAN_IN_RESULT</code></td><td style="text-align: right">E</td><td style="text-align: right">One or more numeric fields in the result dict contain <code>NaN</code> or <code>Inf</code>. Indicates a solver failure or extraction bug even when the termination status appears feasible.</td></tr><tr><td style="text-align: right"><code>E.SOL.VOLT_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">A bus terminal voltage magnitude (vm, vpn, vpp, sequence component, or vuf ratio) lies outside its declared bound.</td></tr><tr><td style="text-align: right"><code>W.SOL.VOLT_ACTIVE</code></td><td style="text-align: right">W</td><td style="text-align: right">A voltage magnitude is within 1 % of its bound — the constraint is near-active (binding at the tolerance level).</td></tr><tr><td style="text-align: right"><code>E.SOL.ANGLE_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">A line conductor&#39;s signed <code>theta_from - theta_to</code> angle lies outside its declared window, or a bus phase pair&#39;s <em>centered</em> angle difference <code>θⱼ − θₖ − (va_nom[j] − va_nom[k])</code> lies outside the bus&#39;s <code>va_diff_min</code>/<code>va_diff_max</code>. Recomputed from the primal solution via <code>atan2</code> per terminal, independent of the constraint&#39;s own bilinear expression.</td></tr><tr><td style="text-align: right"><code>W.SOL.ANGLE_ACTIVE</code></td><td style="text-align: right">W</td><td style="text-align: right">A signed line angle or centered bus phase-pair angle difference is near a <code>va_diff</code> bound (near-active).</td></tr><tr><td style="text-align: right"><code>E.SOL.THERMAL_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">A thermal/loading limit is exceeded in the solved result: a <strong>line</strong> conductor current at either endpoint (including pi-shunts), or a <strong>switch</strong> conductor current, over <code>i_max</code> or its ground-referenced apparent power <code>|S|=v·cm</code> over <code>s_max</code> (element or linecode); a <strong>transformer</strong> per-winding current over <code>i_max_from</code>/<code>i_max_to</code>; or a <strong>transformer</strong> winding coil apparent power <code>|S|</code> over its nameplate cap (<code>s_max</code>, the per-winding share of <code>s_rating</code>; recorded in the result so no coil-voltage reconstruction is needed).</td></tr><tr><td style="text-align: right"><code>W.SOL.THERMAL_ACTIVE</code></td><td style="text-align: right">W</td><td style="text-align: right">The same current or apparent-power quantity is within 1 % of its limit — the thermal limit is near-active.</td></tr><tr><td style="text-align: right"><code>E.SOL.GEN_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">A generator&#39;s solved operating point (per terminal) violates a declared limit: <code>pg</code>/<code>qg</code> outside <code>p_min</code>/<code>p_max</code>/<code>q_min</code>/<code>q_max</code>, the optional <code>s_max</code> apparent-power circle, or the optional <code>i_max</code> current-magnitude circle. Apparent-power checks use <code>max(1e-6 × abs(s_max), 1e-6 VA)</code> tolerance, recorded with the excess in structured evidence.</td></tr><tr><td style="text-align: right"><code>W.SOL.GEN_ACTIVE</code></td><td style="text-align: right">W</td><td style="text-align: right">Generator dispatch is within 1 % of a bound — the bound is near-active.</td></tr><tr><td style="text-align: right"><code>E.SOL.IBR_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">An IBR&#39;s solved operating point (per phase) violates a declared limit: <code>pg</code> outside <code>p_min</code>/<code>p_max</code>, the <code>s_max</code> apparent-power circle, or the optional <code>i_max</code> current-magnitude circle. Apparent-power checks use <code>max(1e-6 × abs(s_max), 1e-6 VA)</code> tolerance, recorded with the excess in structured evidence.</td></tr><tr><td style="text-align: right"><code>W.SOL.IBR_ACTIVE</code></td><td style="text-align: right">W</td><td style="text-align: right">An IBR dispatch is within 1 % of a P bound — the bound is near-active.</td></tr><tr><td style="text-align: right"><code>E.SOL.IBR_Q_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">An IBR&#39;s supplied <code>qg</code> violates a declared <code>q_min</code> or <code>q_max</code>, including under constant-PF or supported Volt-var control. Bounds index the modeled phase or pair according to topology. Evidence records the output index, terminal, topology, value and bounds in var. Uses the existing power-bound tolerance (1 var absolute floor).</td></tr><tr><td style="text-align: right"><code>W.SOL.IBR_Q_ACTIVE</code></td><td style="text-align: right">W</td><td style="text-align: right">An IBR&#39;s supplied <code>qg</code> is within 1 % of a declared reactive-power bound without violating it at the power-bound tolerance. Evidence records output identity, value and bounds in var.</td></tr><tr><td style="text-align: right"><code>E.SOL.IBR_MINIMUM_PF</code></td><td style="text-align: right">E</td><td style="text-align: right">Supplied per-coil P/Q violates the declared generation minimum-PF envelope, including negative P or reactive-only operation at P=0. Uses dispatched P, a bounded-coefficient residual and an explicit VA tolerance; does not authenticate the solver or case provenance.</td></tr><tr><td style="text-align: right"><code>I.SOL.IBR_MINIMUM_PF_UNASSESSED</code></td><td style="text-align: right">I</td><td style="text-align: right">Minimum-PF compliance cannot be assessed because no candidate is available, dispatch is absent/nonfinite, or the policy is invalid. Missing data are never treated as zero or a passing check.</td></tr><tr><td style="text-align: right"><code>W.SOL.IBR_PF_DEVIATION</code></td><td style="text-align: right">W</td><td style="text-align: right">A constant-power-factor IBR&#39;s solved operating point deviates from its commanded PF beyond tolerance — the PF-coupling constraint residual is non-trivial.</td></tr><tr><td style="text-align: right"><code>W.SOL.LOAD_RESIDUAL</code></td><td style="text-align: right">W</td><td style="text-align: right">For a <code>constant_power</code> load, solved <code>pd</code>/<code>qd</code> differs from <code>p_nom</code>/<code>q_nom</code> by more than 1 W / 1 var — the bilinear constant-power constraint has a non-trivial residual; the solver may not have converged tightly. Not emitted for voltage-dependent models (where <code>pd ≠ p_nom</code> is expected).</td></tr><tr><td style="text-align: right"><code>W.SOL.LOAD_MODEL_RESIDUAL</code></td><td style="text-align: right">W</td><td style="text-align: right">For a voltage-dependent load, the realized <code>pd</code>/<code>qd</code> is inconsistent with what the load model predicts at the solved terminal voltage by more than 1 W / 1 var. Indicates the load model constraint was not satisfied — a solver convergence or result extraction issue.</td></tr><tr><td style="text-align: right"><code>I.SOL.LOAD_VD_SUMMARY</code></td><td style="text-align: right">I</td><td style="text-align: right">Aggregate realized vs nominal P/Q across all voltage-dependent sub-loads. Quantifies the total demand shift due to voltage sensitivity at the solved operating point.</td></tr><tr><td style="text-align: right"><code>W.SOL.POWER_BALANCE</code></td><td style="text-align: right">W</td><td style="text-align: right">Network-wide active power balance error (Σpg − Σpd − Σp_loss) exceeds 1 % of total load — a significant mismatch that may indicate a lossy model, a missing component, or a result extraction issue.</td></tr><tr><td style="text-align: right"><code>W.SOL.DC_OHM_RESIDUAL</code></td><td style="text-align: right">W</td><td style="text-align: right">Post-solve: on a <code>dc_branch</code> conductor the reported voltage drop does not equal r·i for the case resistance and the reported current. Ohm&#39;s law is the one equation a DC conductor must satisfy, and it ties together three numbers the result reports separately (two terminal voltages and a current). When they disagree the result is not a solution of this case: it may come from a different resistance, a different unit base, or a hand-edited file. The check matters beyond the branch itself, because the DC loss used in the network power balance is r·i²; a drop reported across a zero-resistance conductor dissipates nothing, whatever v·i suggests. Counted as a failed check.</td></tr><tr><td style="text-align: right"><code>W.SOL.DC_LOSS_SHARE_MISMATCH</code></td><td style="text-align: right">W</td><td style="text-align: right">Post-solve: the result&#39;s <code>losses.p_loss_dc</code> differs from the DC-branch loss recomputed as Σ r·i² from the case resistances and the reported branch currents. The reported share is a summary; the recomputed value is the evidence. The validator uses its own value when it closes the AC power balance, so a result cannot improve its balance by declaring a DC loss, least of all on a case with no DC branch. A mismatch means the summary and the detailed quantities in the same result do not describe the same solution. Counted as a failed check.</td></tr><tr><td style="text-align: right"><code>I.SOL.BINDING_SUMMARY</code></td><td style="text-align: right">I</td><td style="text-align: right">Summary count of violated and near-active bounds across all categories (voltage, thermal, generator). Always emitted for feasible solutions.</td></tr><tr><td style="text-align: right"><code>I.SOL.LOSS_FRACTION</code></td><td style="text-align: right">I</td><td style="text-align: right">Line losses exceed 20 % of total generation — unusually high; may indicate a high-impedance feeder, a model issue, or an extreme operating point.</td></tr><tr><td style="text-align: right"><code>W.SOL.NEG_LOSS</code></td><td style="text-align: right">W</td><td style="text-align: right">A line or transformer dissipates <strong>negative active power</strong> (<code>p_loss &lt; 0</code>) beyond numerical noise — non-physical for a passive branch, which cannot generate active power. Tolerance is throughput-relative (<code>p_loss &lt; −max(1 W, 1e-4·|S_through|)</code>). Signals a non-converged / ill-conditioned solution, a sign error, or a negative-resistance input. Reactive loss is excluded, as line charging / capacitive shunts make <code>q_loss</code> legitimately negative.</td></tr><tr><td style="text-align: right"><code>I.SOL.NEUTRAL_SHIFT</code></td><td style="text-align: right">I</td><td style="text-align: right">Maximum neutral terminal voltage magnitude across all buses, with the bus identifier. Non-zero neutral shift indicates load unbalance or grounding impedance.</td></tr><tr><td style="text-align: right"><code>W.SOL.INIT_LEVEL_MISMATCH</code></td><td style="text-align: right">W</td><td style="text-align: right">One or more terminals have <code>vm_init / vm_solved</code> outside [0.1, 10] — the initialization used the wrong voltage level (e.g. source voltage applied to an LV bus via flat warm-start). Solver may still converge but local-minimum risk is elevated. Only emitted when <code>result[&quot;initialisation&quot;]</code> is present.</td></tr><tr><td style="text-align: right"><code>W.SOL.INIT_LARGE_ERROR</code></td><td style="text-align: right">W</td><td style="text-align: right">One or more phase terminals have an initialization error exceeding 20 % of the solved voltage magnitude — the start point was a poor approximation of the solution.</td></tr><tr><td style="text-align: right"><code>I.SOL.INIT_NEUTRAL_NONZERO</code></td><td style="text-align: right">I</td><td style="text-align: right">One or more neutral terminals were initialized with non-zero voltage. Neutral start values should be zero; non-zero values indicate an initialization inconsistency.</td></tr></table><h2 id="DER-—-distributed-energy-resource-augmentation"><a class="docs-heading-anchor" href="#DER-—-distributed-energy-resource-augmentation">DER — distributed-energy-resource augmentation</a><a id="DER-—-distributed-energy-resource-augmentation-1"></a><a class="docs-heading-anchor-permalink" href="#DER-—-distributed-energy-resource-augmentation" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.DER.NO_CANDIDATES</code></td><td style="text-align: right">W</td><td style="text-align: right">The selected DER placement strategy produced no placements because no candidate load buses passed its filters.</td></tr><tr><td style="text-align: right"><code>I.DER.PLACED</code></td><td style="text-align: right">I</td><td style="text-align: right">DER augmentation placed one or more generators; the Finding records the strategy, count, total active-power capacity, and generation/load ratio.</td></tr><tr><td style="text-align: right"><code>W.DER.OVERSUPPLY</code></td><td style="text-align: right">W</td><td style="text-align: right">Added DER active-power capacity exceeds 150% of total load, so the resulting OPF may be trivially over-supplied.</td></tr></table><h2 id="IBR-—-inverter-based-resource-augmentation"><a class="docs-heading-anchor" href="#IBR-—-inverter-based-resource-augmentation">IBR — inverter-based-resource augmentation</a><a id="IBR-—-inverter-based-resource-augmentation-1"></a><a class="docs-heading-anchor-permalink" href="#IBR-—-inverter-based-resource-augmentation" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>W.IBR.NO_CANDIDATES</code></td><td style="text-align: right">W</td><td style="text-align: right">The selected IBR placement strategy produced no placements because no candidate load buses passed its filters.</td></tr><tr><td style="text-align: right"><code>I.IBR.PLACED</code></td><td style="text-align: right">I</td><td style="text-align: right">IBR augmentation placed one or more devices; the Finding records the strategy, count, total apparent-power rating, and rating/load ratio.</td></tr><tr><td style="text-align: right"><code>W.IBR.OVERSUPPLY</code></td><td style="text-align: right">W</td><td style="text-align: right">Added IBR apparent-power rating exceeds 150% of total load, so the resulting OPF may be trivially over-supplied.</td></tr></table><h2 id="BENCH-—-benchmark-readiness"><a class="docs-heading-anchor" href="#BENCH-—-benchmark-readiness">BENCH — benchmark readiness</a><a id="BENCH-—-benchmark-readiness-1"></a><a class="docs-heading-anchor-permalink" href="#BENCH-—-benchmark-readiness" title="Permalink"></a></h2><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>I.BENCH.AUGMENTATION</code></td><td style="text-align: right">I</td><td style="text-align: right">The case is not yet a non-trivial OPF benchmark; the message lists the concrete augmentation steps: no costed generation (degenerate objective), slack-only generation (trivial dispatch), absent voltage bounds, absent vpn/vpos bounds (which also aid solver robustness (<a href="../methodology/#refs">ref. 3</a>)), missing thermal limits. The absent-voltage-bounds step is suggested only when no bus has a voltage-magnitude bound of any kind (<code>v_*</code>, <code>vpn_*</code>, <code>vpp_*</code> or <code>vpos_*</code>).</td></tr><tr><td style="text-align: right"><code>W.BENCH.GEN_NO_DOF</code></td><td style="text-align: right">W</td><td style="text-align: right">One or more generators have <code>p_min ≈ p_max</code> on every phase — fixed output, not dispatchable. These generators consume variables and constraints but cannot move in the optimal solution, and may mask the true binding constraints.</td></tr><tr><td style="text-align: right"><code>W.BENCH.GEN_ZERO_COST</code></td><td style="text-align: right">W</td><td style="text-align: right">Dispatchable generators have zero direct cost. This is a screening signal: network losses, upstream cost and constraints can still determine dispatch. Do not add arbitrary costs solely to silence it.</td></tr><tr><td style="text-align: right"><code>W.BENCH.GEN_DEGENERATE_COST</code></td><td style="text-align: right">W</td><td style="text-align: right">Dispatchable generators on the same bus or one hop apart share a representative cost coefficient. Check control interchangeability; equal costs alone do not establish primal non-uniqueness.</td></tr><tr><td style="text-align: right"><code>I.BENCH.LOAD_ZERO_PNOM</code></td><td style="text-align: right">I</td><td style="text-align: right">One or more loads have <code>p_nom = 0</code> on all phases — they impose no real power demand and are electrically inert. These loads may indicate missing data or placeholder entries that should be populated before benchmark use.</td></tr></table><h2 id="DC-—-MVDC/LVDC-network"><a class="docs-heading-anchor" href="#DC-—-MVDC/LVDC-network">DC — MVDC/LVDC network</a><a id="DC-—-MVDC/LVDC-network-1"></a><a class="docs-heading-anchor-permalink" href="#DC-—-MVDC/LVDC-network" title="Permalink"></a></h2><p>Checks for the DC side: <code>dc_bus</code> nodes (signed line-to-ground voltage, no angle), <code>dc_branch</code> lines, <code>dc_grounding</code> earth-return points, and <code>dc_load</code>/<code>dc_source</code>. A converter station / back-to-back SOP / MVDC tie is several IBRs sharing a <code>dc_bus</code> (see <a href="../semantic_modeling/">semantic_modeling.md</a> and the <a href="../conventions/">conventions</a> for DC terminal/pole/return recognition).</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.INT.UNKNOWN_DC_BUS</code></td><td style="text-align: right">E</td><td style="text-align: right">An <code>ibr.dc_bus</code>, <code>dc_branch</code> endpoint, <code>dc_load</code>/<code>dc_source.dc_bus</code>, or <code>dc_grounding.dc_bus</code> references a <code>dc_bus</code> id that does not exist.</td></tr><tr><td style="text-align: right"><code>E.INT.UNKNOWN_DC_TERMINAL</code></td><td style="text-align: right">E</td><td style="text-align: right">A DC terminal-map entry (converter DC port, branch from/to, grounding, load/source) names a terminal not in the target <code>dc_bus.terminal_names</code>.</td></tr><tr><td style="text-align: right"><code>E.INT.NO_DC_VOLTAGE_REFERENCE</code></td><td style="text-align: right">E</td><td style="text-align: right">A connected DC island (dc<em>buses joined by dc</em>branches) has no <code>dc_grounding</code> (perfect or resistive) — the signed DC voltages float (rank-deficient). The DC analog of <code>E.INT.NO_VOLTAGE_REFERENCE</code>.</td></tr><tr><td style="text-align: right"><code>E.INT.DC_IDEAL_LOOP</code></td><td style="text-align: right">E</td><td style="text-align: right">Zero-resistance <code>dc_branch</code> conductors whose <strong>current nothing determines</strong>. An ideal conductor carries a current that no resistance sets, so only Kirchhoff&#39;s current law can fix it. That works as long as the ideal conductors form a tree. In a closed loop of them (a triangle, two in parallel) Kirchhoff&#39;s voltage law around the ring reads 0 = 0 and nothing opposes a current flowing round it: any circulating current can be added to a solution and it remains a solution. A <strong>perfect ground</strong> supplies whatever current is asked of it, so all perfectly grounded terminals are one node for this purpose, and a single ideal conductor between two grounds is already a loop: it closes through the earth, and how the return current divides between the conductor and the earth is undetermined. In optimization terms the model has a free direction, and a solver returns whichever circulation its starting point led to. This is a statement about currents only. A terminal pinned by equal voltage bounds has a known voltage but supplies no current, so it does not close a loop; whether a conductor&#39;s voltage relation is redundant or contradictory is the separate question behind <code>E.INT.DC_REFERENCE_CONFLICT</code>. The OPF refuses to build such a case. Remove the redundant conductor, or give one conductor of the loop its resistance: any positive value makes the current split unique. The finding names the conductor that closes the loop in sorted order; the defect belongs to the loop as a whole.</td></tr><tr><td style="text-align: right"><code>E.INT.DC_REFERENCE_CONFLICT</code></td><td style="text-align: right">E</td><td style="text-align: right">The case makes two <strong>exact statements about the same DC voltage</strong> and they disagree. Exact statements come from four sources: a terminal fixed at a potential (a perfect ground, or <code>v_dc_min == v_dc_max</code>), an ideal conductor (its two ends are at one voltage), an exact voltage-pair bound (<code>vdc_ln_min == vdc_ln_max</code>, or the line-to-line equivalent), and a voltage-master converter (<code>dc_control = &quot;V&quot;</code> holds its port at <code>dc_v_set</code>). Each is a line in a ledger of voltage differences. Following the ledger from one node to another must give one answer whichever path is taken; here two paths give different answers, for example two masters asking for 800 V and 790 V on one port, a master asking for 790 V across a pole already fixed at 800 V, a zero-ohm conductor between terminals held at 800 V and 700 V, or the three sides of a bipole that do not add up (p−m plus m−n must equal p−n). No operating point satisfies both, so this is a contradiction in the data, not an infeasibility for a solver to discover. Statements that <em>agree</em> are no problem: the OPF keeps one equation and drops the restatements. The detail gives the kind of statement, its value and the value already implied. Decide which statement is intended and remove or correct the other; if two converters are meant to share voltage control, one should be the master and the others on droop or power control.</td></tr><tr><td style="text-align: right"><code>W.INT.DC_FED_AC_ISLAND</code></td><td style="text-align: right">W</td><td style="text-align: right">A converter feeds an AC bus whose AC island has no AC voltage reference (source/grounding) and no grid-forming converter — the bus is energized only through the MVDC link (a dangling converter, not embedded in a referenced AC system). Intentional DC-fed feeders should mark a converter <code>grid_forming</code>.</td></tr><tr><td style="text-align: right"><code>E.INT.DC_NO_VOLTAGE_CONTROL</code></td><td style="text-align: right">E</td><td style="text-align: right">A connected DC island has no converter on DC-voltage control (<code>dc_control = &quot;V&quot;</code> or <code>&quot;droop&quot;</code>) — the DC operating voltage is underdetermined. The DC analog of needing an AC slack; designate a master/droop converter (master–slave or droop, per MTDC practice).</td></tr><tr><td style="text-align: right"><code>E.DOM.DC_POLE_ROLE_REQUIRED</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>dc_bus</code> carries a line-to-neutral or line-to-line voltage bound but lacks the <code>pole</code> role(s) needed to orient it (POSITIVE/NEGATIVE, and a return for L-N). The roles are the sign tag that keeps the bound linear; without them it cannot be applied.</td></tr><tr><td style="text-align: right"><code>W.DOM.DC_DROOP_BOUNDS</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>dc_control=&quot;droop&quot;</code> converter&#39;s droop conflicts with its own capability: either <code>dc_p_ref</code> lies outside the net active-power box <code>[Σp_min, Σp_max]</code> (else ±Σs<em>max), or the converter also runs a `power</em>factor` profile whose forced reactive power shrinks the s_max-circle active headroom below the droop&#39;s saturation. The droop equality then fights the P/Q/S limits and the OPF can turn infeasible.</td></tr><tr><td style="text-align: right"><code>E.SPEC.DC_BUS_ARITY</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>dc_bus</code> does not have 1 (monopole/earth return), 2 (pole+return), or 3 (bipole) terminals.</td></tr><tr><td style="text-align: right"><code>E.SPEC.DC_BRANCH_ARITY</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>dc_branch</code>&#39;s <code>terminal_map_from</code> and <code>terminal_map_to</code> differ in length (conductor count must match end to end).</td></tr><tr><td style="text-align: right"><code>E.SPEC.DC_BRANCH_R_DIM</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>dc_branch</code>&#39;s per-conductor <code>r</code> array length does not equal its conductor count.</td></tr><tr><td style="text-align: right"><code>E.SPEC.DC_PORT_MISSING_MAP</code></td><td style="text-align: right">E</td><td style="text-align: right">An IBR references a <code>dc_bus</code> but has no <code>dc_terminal_map</code>.</td></tr><tr><td style="text-align: right"><code>E.SPEC.DC_PORT_ARITY</code></td><td style="text-align: right">E</td><td style="text-align: right">An IBR&#39;s <code>dc_terminal_map</code> spans more terminals than its <code>dc_bus</code> has wires.</td></tr><tr><td style="text-align: right"><code>E.SPEC.DUPLICATE_DC_TERMINAL</code></td><td style="text-align: right">E</td><td style="text-align: right">A DC terminal map (branch or converter port) lists the same terminal twice.</td></tr><tr><td style="text-align: right"><code>E.DOM.DC_R_NEGATIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>dc_branch.r</code> (or <code>dc_grounding.r</code>) has a negative entry — resistances are nonnegative.</td></tr><tr><td style="text-align: right"><code>E.DOM.DC_GROUNDING_R_NEGATIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>dc_grounding.r</code> is negative.</td></tr><tr><td style="text-align: right"><code>E.DOM.DC_VBOUND_INVALID</code></td><td style="text-align: right">E</td><td style="text-align: right">Within a bound family (<code>v_dc</code>, <code>vdc_ln</code>, <code>vdc_ll</code>) a minimum exceeds its maximum.</td></tr><tr><td style="text-align: right"><code>E.DOM.DC_LL_BOUND_NO_POLE</code></td><td style="text-align: right">E</td><td style="text-align: right">A line-to-line bound is declared on a dc_bus with fewer than 3 wires (no positive+negative pole).</td></tr><tr><td style="text-align: right"><code>E.DOM.DC_LN_BOUND_NO_NEUTRAL</code></td><td style="text-align: right">E</td><td style="text-align: right">A line-to-neutral bound is declared on a dc_bus with no return/neutral conductor (fewer than 2 wires).</td></tr><tr><td style="text-align: right"><code>E.DOM.DC_RATING_NONPOSITIVE</code></td><td style="text-align: right">E</td><td style="text-align: right">A <code>dc_branch.i_max</code>/<code>p_max</code> is non-positive.</td></tr><tr><td style="text-align: right"><code>W.DOM.DC_VBOUND_INCONSISTENT</code></td><td style="text-align: right">W</td><td style="text-align: right">The line-to-ground / line-to-neutral / line-to-line bound families cannot hold simultaneously given the topology + grounding (e.g. <code>vdc_ll_max &lt; 2 ×</code> the line-to-ground floor on a midpoint-grounded symmetric bipole).</td></tr><tr><td style="text-align: right"><code>W.DOM.DC_POLE_SIGN</code></td><td style="text-align: right">W</td><td style="text-align: right">A terminal&#39;s bound sign contradicts its declared <code>pole</code> role (a POSITIVE pole with <code>v_dc_max ≤ 0</code>, or a NEGATIVE pole with <code>v_dc_min ≥ 0</code>).</td></tr><tr><td style="text-align: right"><code>W.DOM.DC_MULTIPOINT_GROUNDING</code></td><td style="text-align: right">W</td><td style="text-align: right">A connected DC island has more than one grounding point — this closes an earth loop and permits circulating earth-return current (often deliberate for bipoles; verify).</td></tr><tr><td style="text-align: right"><code>W.DOM.DC_BUS_NO_CONVERTER</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>dc_bus</code> has no converter (IBR) attached — an islanded DC node.</td></tr><tr><td style="text-align: right"><code>W.RED.DC_BRANCH_SELF_LOOP</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>dc_branch</code> connects a <code>dc_bus</code> to itself — it carries no transfer.</td></tr><tr><td style="text-align: right"><code>I.RED.DC_PARALLEL_BRANCHES</code></td><td style="text-align: right">I</td><td style="text-align: right">Two <code>dc_branch</code>es connect the same unordered <code>dc_bus</code> pair. Parallel <strong>resistive</strong> branches are well posed (the current divides by resistance). If the same conductor is zero-resistance in both, they form an ideal loop and <code>E.INT.DC_IDEAL_LOOP</code> is raised as well.</td></tr><tr><td style="text-align: right"><code>W.RED.DC_REDUNDANT_GROUNDING</code></td><td style="text-align: right">W</td><td style="text-align: right">A <code>dc_grounding</code> earths a terminal already in the dc<em>bus&#39;s `perfectly</em>grounded_terminals`.</td></tr><tr><td style="text-align: right"><code>E.SOL.DC_VOLT_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">Post-solve: a DC voltage is outside its bounds. Two families are checked: a signed node voltage against its <code>[v_dc_min, v_dc_max]</code> band, and a voltage <strong>difference</strong> against a pair bound (<code>vdc_ln_*</code> pole to return, <code>vdc_ll_*</code> pole to pole; <code>family</code> in the detail). The second matters because each terminal can sit inside its own band while the difference between them is wrong. An exact pair bound (minimum equal to maximum) is the band of zero width: it states the difference outright, and the detail marks it <code>exact</code>.</td></tr><tr><td style="text-align: right"><code>W.SOL.DC_VSET_RESIDUAL</code></td><td style="text-align: right">W</td><td style="text-align: right">Post-solve: a DC voltage master (<code>dc_control = &quot;V&quot;</code>) does not hold its port at its setpoint (<code>dc_v_set</code>, or the nominal port voltage). A master is the DC counterpart of an AC slack bus: it fixes the voltage and lets its power float. A result in which the port sits elsewhere, even inside every voltage band, is not a solution of the case as written: every DC current and loss in it belongs to a different operating point. Like the other residual checks this fails the verification (<code>verification_status = &quot;failed&quot;</code>). The detail gives the setpoint, the reported port voltage and their difference.</td></tr><tr><td style="text-align: right"><code>E.SOL.DC_THERMAL_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">Post-solve: a DC branch conductor current exceeds its <code>i_max</code>.</td></tr></table><h2 id="CONTRACT-—-executable-scientific-contracts"><a class="docs-heading-anchor" href="#CONTRACT-—-executable-scientific-contracts">CONTRACT — executable scientific contracts</a><a id="CONTRACT-—-executable-scientific-contracts-1"></a><a class="docs-heading-anchor-permalink" href="#CONTRACT-—-executable-scientific-contracts" title="Permalink"></a></h2><p>These findings do <strong>not</strong> come from <a href="../api/#BMOPFTools.analyze"><code>analyze</code></a>. They are produced only by the explicit source-versus-target <a href="../scientific_contracts/">scientific contracts</a>, which need a source, a target, and an explicit mapping — a reduced target cannot reveal source information that has already been discarded. Ordinary single-case analysis never emits them.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">Sev</th><th style="text-align: right">Trigger &amp; rationale</th></tr><tr><td style="text-align: right"><code>E.CONTRACT.PARALLEL_TERMINAL_RELATION_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The declared scalar aggregate line&#39;s admittance differs from the sum of the explicitly mapped source-member admittances. The target therefore fails even the unconstrained terminal-current relation.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.PARALLEL_MEMBER_LIMIT_LOSS</code></td><td style="text-align: right">W</td><td style="text-align: right">The aggregate preserves the summed scalar terminal admittance but its current rating defines an inner restriction or outer relaxation of the source member-current-limit region. Detail includes the scientific reference, the classification, exact voltage-drop bounds, and a concrete current witness.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">A declared executable contract is outside its implemented domain, for example because the initial parallel-member check received a multiconductor or shunted line. No preservation conclusion is drawn.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">Required source, target, mapping, impedance, or rating evidence is missing or unresolved. No preservation conclusion is drawn; detail names the missing evidence and recommended follow-up.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.NEUTRAL_IDENTITY_LOSS</code></td><td style="text-align: right">E</td><td style="text-align: right">A mapped target bus has no identifiable explicit neutral terminal. Omitting it does not establish that its voltage, current, limits, or grounding relation are represented by the mathematical reference.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.NEUTRAL_CONTINUITY_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The target changes whether mapped bus neutrals are connected through neutral-bearing lines, closed switches, or single-phase autotransformers. A matching simple bus graph is not sufficient.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.GROUND_REFERENCE_RELATION_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The target changes a mapped neutral&#39;s declared perfect-ground, scalar finite-grounding-shunt, or voltage-source-reference relation. Those declarations are not interchangeable.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.NEUTRAL_GROUND_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">The neutral/ground/reference check is outside its implemented domain, for example because the source lacks explicit neutrals or a grounding shunt couples multiple terminals. No preservation conclusion is drawn.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.NEUTRAL_GROUND_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">A mapped bus or scalar grounding relation is missing or unresolved. No preservation conclusion is drawn; detail names the missing evidence and recommended follow-up.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.CLAIMED_FEASIBLE_SOLUTION_INVALID</code></td><td style="text-align: right">E</td><td style="text-align: right">A result labeled <code>LOCALLY_SOLVED</code>, <code>OPTIMAL</code>, or <code>ALMOST_LOCALLY_SOLVED</code> contains non-finite values or violates a declared bus voltage or angle limit when independently recomputed by <code>profile_solution</code>. The contract finding retains the underlying <code>E.SOL.*</code> evidence.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.SOLUTION_STATUS_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">The solver did not claim a feasible result, or the network has no declared bus terminals. The initial claimed-solution contract therefore makes no validity conclusion.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.SOLUTION_VALIDATION_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">Termination status or required <code>vr</code>/<code>vi</code>/<code>vm</code> data for a declared bus terminal is missing. No validation conclusion is drawn; detail identifies the missing evidence.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.LOAD_VOLTAGE_BASE_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">Scientific contract <code>load_voltage_base_consistency</code> found that a voltage-dependent load&#39;s <code>v_nom</code> lies outside the declared ratio band for its source-propagated connection-coordinate base.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.LOAD_VOLTAGE_BASE_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">The initial contract has no unique voltage-dependent WYE or DELTA load to check.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.LOAD_VOLTAGE_BASE_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">A selected load, numeric <code>v_nom</code>, or source-reachable bus voltage base is unavailable, so connection-coordinate consistency cannot be decided.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.TRANSFORMER_TAP_DOMAIN_LOSS</code></td><td style="text-align: right">E</td><td style="text-align: right">The mapped target transformer has a different continuous tap interval from the adjustable source: an inner restriction, outer extension, shifted overlap, or disjoint decision domain. Detail includes both intervals, the classification, and a tap witness admitted by only one domain.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.TRANSFORMER_TAP_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">The source is not an adjustable continuous tap transformer in the implemented domain, the subtype is unsupported or changes, or mapped non-tap declarations differ. No domain-preservation conclusion is drawn.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.TRANSFORMER_TAP_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">A mapped transformer, complete numeric tap interval, or admissible start is missing or invalid. No domain-preservation conclusion is drawn.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.TRANSFORMER_WINDING_INCIDENCE_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The target changes a mapped transformer winding side, stored orientation, or ordered terminal-to-coil incidence. A bare <code>bus_from</code>/<code>bus_to</code> swap is not a complete typed transformer reversal.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.TRANSFORMER_WINDING_BASE_RATIO_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The target changes a mapped <code>v_nom_from</code>/<code>v_nom_to</code> winding reference or the resulting fixed effective coil ratio under the subtype&#39;s connection convention.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.TRANSFORMER_WINDING_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">The initial winding-convention contract does not cover the subtype, adjustable tap, non-bijective mapping, or subtype-changing reversal. No preservation conclusion is drawn.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.TRANSFORMER_WINDING_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">A mapped transformer, bus, terminal map, positive winding reference, fixed tap, or constructible incidence relation is missing. No preservation conclusion is drawn.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.DECISION_MANIFEST_EVIDENCE_GAP</code></td><td style="text-align: right">E</td><td style="text-align: right">A manifest claiming exact decision equivalence omits a required admissible-domain, terminal, observation, constraint, decision-variable, objective, or recovery disposition, or lacks the evidence reference or justification required by that disposition. Terminal evidence alone is insufficient.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.DECISION_MANIFEST_UNRESOLVED_OBLIGATION</code></td><td style="text-align: right">E</td><td style="text-align: right">A manifest claiming exact decision equivalence explicitly marks a required dimension as <code>unassessed</code> or <code>not_preserved</code>, contradicting the unqualified exactness claim.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.DECISION_MANIFEST_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">The manifest does not claim exact decision equivalence. A narrower terminal, inner, outer, or approximate claim lies outside this completeness gate and is not mislabeled as a failure.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.DECISION_MANIFEST_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">The manifest schema, identity, claim, dimension object, or disposition is missing, malformed, or unsupported. No declaration-completeness conclusion is drawn.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.KRON_BOUNDARY_RELATION_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The target series impedance differs from the source Schur-complement boundary relation in the declared phase coordinate order.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.KRON_GROUNDING_PRECONDITION</code></td><td style="text-align: right">E</td><td style="text-align: right">The eliminated source neutral is not perfectly grounded at every source line endpoint, so the three-wire Kron target is not exact for the declared network boundary.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.KRON_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">The initial Kron contract does not cover the supplied conductor count, terminal order, endpoint mapping, line shunts, or self-loop shape. No reduction conclusion is drawn.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.KRON_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">A mapped line, bus, conductor order, impedance matrix, or endpoint declaration is missing or unresolved, so the Kron boundary cannot be decided.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.KRON_RECOVERY_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">The required eliminated-terminal recovery map is missing, malformed, or names a different terminal, so internal recovery obligations cannot be decided.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.SEQUENCE_SYMMETRY_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">A source series or shunt factor is not circulant in the declared phase order and can mix positive, negative, and zero sequence components.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.SEQUENCE_DOMAIN_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The declared boundary, grounding, device, decision, or observation domain is not closed under the positive-sequence restriction.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.SEQUENCE_RELATION_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The scalar target relation differs from the source positive-sequence eigenvalue in the declared convention.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.SEQUENCE_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">The initial positive-sequence contract does not cover the supplied conductor count, terminal order, factor shape, or unsupported shunt structure.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.SEQUENCE_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">A source or target factor, terminal map, or required collapse-domain declaration is missing or unresolved.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.STATE_UPDATE_PROVENANCE_LOSS</code></td><td style="text-align: right">E</td><td style="text-align: right">The target freezes or omits update provenance for a source equivalent that varies over a non-singleton state domain.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.STATE_DOMAIN_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The target state domain differs from the source domain, so the declared equivalent does not cover the same state range.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.STATE_BASE_ALIGNMENT_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The target calibration state differs from the source base state.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.STATE_EQUIVALENT_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">The initial state-dependent-equivalent contract does not cover the supplied domain declaration.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.STATE_EQUIVALENT_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">A required state parameter, domain, base state, or update declaration is missing or malformed.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.REFERENCE_LOSS</code></td><td style="text-align: right">E</td><td style="text-align: right">A target island loses a voltage reference present in the source island.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.SINGULARITY_CHANGE</code></td><td style="text-align: right">E</td><td style="text-align: right">A target island becomes rank-deficient relative to a full-rank source island.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.REFERENCE_SINGULARITY_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">No connected-island reference evidence was supplied, so this initial validation bundle is not applicable.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.REFERENCE_SINGULARITY_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">Reference-analysis island records or their mapping are missing or malformed.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.TERMINAL_ORDER_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">Target endpoint terminal maps do not follow the declared permutation.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.PERMUTATION_RELATION_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">The target series primitive is not the source primitive conjugated by the declared permutation.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.PERMUTATION_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">The explicit permutation contract does not apply because a bijection, line, or compatible matrix dimensions are unavailable.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.PERMUTATION_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">A required source or target line primitive or terminal-map record is missing or malformed.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.FEASIBILITY_RESIDUAL_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">An independently computed equation, KCL, power-balance, or recovery residual exceeds its declared tolerance.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.FEASIBILITY_DEVICE_LIMIT_VIOLATION</code></td><td style="text-align: right">E</td><td style="text-align: right">Independent device-limit validation reports one or more violations.</td></tr><tr><td style="text-align: right"><code>I.CONTRACT.FEASIBILITY_NOT_APPLICABLE</code></td><td style="text-align: right">I</td><td style="text-align: right">No solved/feasible solver status was supplied for the residual-witness contract.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.FEASIBILITY_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">A solved result lacks finite, independently computed residual or device-limit witness fields.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.UNIT_SYSTEM_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">Target serialization declares a different unit system.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.BASE_MAP_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">Target serialization does not preserve the declared unit/base map.</td></tr><tr><td style="text-align: right"><code>E.CONTRACT.SERIALIZED_PAYLOAD_MISMATCH</code></td><td style="text-align: right">E</td><td style="text-align: right">Target serialization has a different canonical semantic payload hash.</td></tr><tr><td style="text-align: right"><code>W.CONTRACT.UNIT_BASE_SERIALIZATION_INDETERMINATE</code></td><td style="text-align: right">W</td><td style="text-align: right">Required unit/base or canonical semantic-hash metadata is missing or malformed.</td></tr></table><h2 id="Connection-map-structure-and-supported-winding-roles"><a class="docs-heading-anchor" href="#Connection-map-structure-and-supported-winding-roles">Connection-map structure and supported winding roles</a><a id="Connection-map-structure-and-supported-winding-roles-1"></a><a class="docs-heading-anchor-permalink" href="#Connection-map-structure-and-supported-winding-roles" title="Permalink"></a></h2><table><tr><th style="text-align: left">Code</th><th style="text-align: left">Severity</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: left"><code>E.INT.CONNECTION_SHAPE</code></td><td style="text-align: left">E</td><td style="text-align: left">A branch/transformer component or winding is not an object, a winding list is not an array, a bus identifier is missing/non-string, or an endpoint map is not a nonempty string array. Raw traversal preserves the original winding index and never converts numeric winding fields.</td></tr><tr><td style="text-align: left"><code>E.INT.SWITCH_DIM_MISMATCH</code></td><td style="text-align: left">E</td><td style="text-align: left">Switch endpoint maps have unequal lengths. Each position denotes one through conductor; no truncation or inferred mapping is allowed. Evidence includes both endpoints.</td></tr><tr><td style="text-align: left"><code>E.TMAP.WINDING_ROLES</code></td><td style="text-align: left">E</td><td style="text-align: left">A transformer winding map violates the represented subtype&#39;s phase/neutral or positional rule, or coupled winding coil counts differ. This does not impose line continuity across independent windings. Evidence identifies the rule, side/winding and resolved roles; see <a href="../connection_maps/">coverage table</a>.</td></tr><tr><td style="text-align: left"><code>W.TMAP.CONNECTION_UNASSESSED</code></td><td style="text-align: left">W</td><td style="text-align: left">Branch/winding role comparison is indeterminate because role declarations are malformed, roles are ambiguous/unclassified, bus neutrals are multiple, or earth conductors are outside this supported domain. References and structural errors retain their integrity owners. No role count is guessed.</td></tr></table></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../api/">« API reference</a><a class="docs-footer-nextpage" href="../scientific_contracts/">Scientific-contract reference »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 23:58">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
