<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Grounding &amp; neutral findings explained · BMOPFTools.jl</title><meta name="title" content="Grounding &amp; neutral findings explained · BMOPFTools.jl"/><meta property="og:title" content="Grounding &amp; neutral findings explained · BMOPFTools.jl"/><meta property="twitter:title" content="Grounding &amp; neutral findings explained · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li class="is-active"><a class="tocitem" href>Grounding &amp; neutral findings explained</a><ul class="internal"><li><a class="tocitem" href="#Two-different-questions"><span>Two different questions</span></a></li><li><a class="tocitem" href="#A-floating-neutral"><span>A floating neutral</span></a></li><li><a class="tocitem" href="#Earthing-through-an-impedance-at-the-transformer"><span>Earthing through an impedance at the transformer</span></a></li><li><a class="tocitem" href="#An-island-with-no-reference"><span>An island with no reference</span></a></li><li><a class="tocitem" href="#Was-the-neutral-removed,-or-was-it-never-there?"><span>Was the neutral removed, or was it never there?</span></a></li><li><a class="tocitem" href="#Reading-order-for-a-grounding-problem"><span>Reading order for a grounding problem</span></a></li><li><a class="tocitem" href="#Related-codes"><span>Related codes</span></a></li></ul></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inspect &amp; prepare cases</a></li><li><a class="is-disabled">Profile a case</a></li><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>Grounding &amp; neutral findings explained</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Grounding &amp; neutral findings explained</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/grounding_findings.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="grounding-findings"><a class="docs-heading-anchor" href="#grounding-findings">Grounding and neutral findings explained</a><a id="grounding-findings-1"></a><a class="docs-heading-anchor-permalink" href="#grounding-findings" title="Permalink"></a></h1><p><em>What each grounding and neutral finding means electrically, and how to tell a modeling error from a legitimate feature of the network.</em></p><p>The findings on this page are the ones people most often ask about, because they concern something a positive-sequence tool never shows: where the neutral is, and what ties the network to earth. For the modeling background, read <a href="../tutorial_grounding/">Ground, neutral and earth return</a> first; this page is about reading the profiler&#39;s output. Every block is executed when the documentation is built.</p><p>The examples use the regional fixtures in <code>test/data/profiler_systems/</code>, named after the IEC 60364 earthing systems. In a <strong>TN</strong> system the supply neutral is earthed at the source and customer protective conductors connect back to it; <code>eu_tn_four_wire</code> models this as one perfect ground at the transformer star point. In a <strong>TT</strong> system each customer has its own electrode, connected to the installation&#39;s exposed metalwork but not to the neutral, so the network model looks the same as TN: the neutral is earthed at the source only. The Australian and New Zealand <strong>MEN</strong> (multiple earthed neutral) practice, a form of TN-C-S, bonds the neutral to earth at every customer installation as well as at the transformer, so the neutral has many earth paths in parallel; <code>au_men_four_wire</code> models them as finite electrodes (10 Ω at the transformer, 30 Ω at each customer). Modeled instead as perfect grounds at every bus, an MEN neutral is held at zero volts everywhere, and <a href="#kron-reducible-men"><code>I.PROV.KRON_REDUCIBLE</code></a> then fires for a legitimate reason. An <strong>IT</strong> system is unearthed or earthed through a high impedance; the <code>it_delta_island_*</code> fixtures cover it.</p><pre><code class="language-julia hljs">using BMOPFTools

case(name) = parse_bmopf(joinpath(pkgdir(BMOPFTools), &quot;test&quot;, &quot;data&quot;,
                                  &quot;profiler_systems&quot;, name * &quot;.json&quot;))
codes(report, prefixes...) = sort([f.code for f in report.findings
                                   if any(p -&gt; occursin(p, f.code), prefixes)])</code></pre><h2 id="Two-different-questions"><a class="docs-heading-anchor" href="#Two-different-questions">Two different questions</a><a id="Two-different-questions-1"></a><a class="docs-heading-anchor-permalink" href="#Two-different-questions" title="Permalink"></a></h2><p>The profiler asks two separate questions, and they are easy to confuse.</p><ol><li><strong>Does every island have a voltage reference?</strong> An <em>island</em> is a set of buses joined by conductors; transformer windings separate islands. Every voltage in the model is measured to one common reference (earth). If nothing in an island is tied to that reference, its voltages can all shift by the same amount and still satisfy every equation: the problem has no unique answer. This is <code>E.INT.NO_VOLTAGE_REFERENCE</code>.</li><li><strong>Does every neutral conductor have a path to earth?</strong> A neutral section is the set of buses joined by a <em>neutral</em> conductor. If it reaches no earth, the neutral&#39;s potential is undefined even when the phases are referenced some other way. This is <code>E.PROV.FLOATING_NEUTRAL</code> (or <code>W.</code> when nothing uses the neutral).</li></ol><p>Both questions, and the conductor-group test below, read one body of evidence. What counts as a tie to the reference:</p><table><tr><th style="text-align: right">In the data</th><th style="text-align: right">Counts as</th></tr><tr><td style="text-align: right"><code>perfectly_grounded_terminals</code> on a bus</td><td style="text-align: right">a zero-impedance tie</td></tr><tr><td style="text-align: right">a <code>voltage_source</code></td><td style="text-align: right">pins each of its terminals, and the neutral of its bus</td></tr><tr><td style="text-align: right">a <code>shunt</code> row with a nonzero sum (for example a one-terminal earth electrode)</td><td style="text-align: right">a finite tie, for that terminal</td></tr><tr><td style="text-align: right">a WYE or one-terminal SINGLE_PHASE load with no neutral in its map, on a phase with nonzero demand</td><td style="text-align: right">a tie for that phase terminal: the solver writes the load against earth</td></tr><tr><td style="text-align: right">a generator written the same way, with both P and Q fixed and not both zero</td><td style="text-align: right">the same. A generator with a dispatch range is not a reference: a shift of its terminal voltages is absorbed by its output</td></tr><tr><td style="text-align: right">line shunt admittance to earth (<code>G/B_from/to</code>, the line&#39;s capacitance), as the engine stamps it: from the linecode scaled by length, or from the line itself when it carries inline impedance; over the mapped conductors only</td><td style="text-align: right">a finite tie at both ends</td></tr><tr><td style="text-align: right">a transformer&#39;s <code>r_neutral_*</code> / <code>x_neutral_*</code> on a side with a neutral terminal</td><td style="text-align: right">a finite tie at the winding&#39;s star point</td></tr></table><p>A delta-connected capacitor bank, whose admittance rows sum to zero, ties phases to each other and not to earth, so it does not count.</p><p>A tie references only the conductors it reaches. Conductors form groups through the elements that fix voltage differences between them:</p><ul><li>a line conductor, end to end;</li><li>the terminals of one transformer winding;</li><li>the two ends of a load, generator or IBR coil that can carry current. A zero-power load coil, or a generator coil whose bounds or ratings force zero current, ties nothing; for IBR coils see the note below;</li><li>two shunt terminals with a nonzero admittance entry between them (listing a terminal in a shunt&#39;s map does not by itself connect it to anything);</li><li>the terminal pairs a capacitor bank actually stamps.</li></ul><p>Each group needs its own tie. An earth shunt on a neutral that is carried along a delta feeder, with no winding or load between that neutral and the phases, leaves the phases free to shift together; <code>E.INT.NO_VOLTAGE_REFERENCE</code> then names the floating group (<code>detail[&quot;scope&quot;] = &quot;conductor_group&quot;</code>), although the island as a whole has a reference.</p><div class="admonition is-info" id="When-an-IBR-counts-as-a-connection-cc557b4cfc376753"><header class="admonition-header">When an IBR counts as a connection<a class="admonition-anchor" href="#When-an-IBR-counts-as-a-connection-cc557b4cfc376753" title="Permalink"></a></header><div class="admonition-body"><p>An IBR coil ties its two terminals unless the constraints the solver stamps on it (P and Q bounds, power-factor rules, zero-base Volt-var or Volt-watt laws, DC-link balance) force its active and reactive power to zero at every voltage; voltage-dependent limits are never used to drop a coil. See <code>E.INT.NO_VOLTAGE_REFERENCE</code> in the <a href="../findings/#INT-—-structural-integrity">finding-code reference</a>.</p></div></div><h2 id="A-floating-neutral"><a class="docs-heading-anchor" href="#A-floating-neutral">A floating neutral</a><a id="A-floating-neutral-1"></a><a class="docs-heading-anchor-permalink" href="#A-floating-neutral" title="Permalink"></a></h2><p>Start from the European feeder, whose neutral is earthed at the transformer, and remove that earth:</p><pre><code class="language-julia hljs">net = case(&quot;eu_tn_four_wire&quot;)
delete!(net[&quot;bus&quot;][&quot;lv0&quot;], &quot;perfectly_grounded_terminals&quot;)
report = analyze(net)
println(codes(report, &quot;FLOATING&quot;, &quot;NO_VOLTAGE&quot;, &quot;WYE_NEUTRAL&quot;))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">[&quot;E.INT.NO_VOLTAGE_REFERENCE&quot;, &quot;E.PROV.FLOATING_NEUTRAL&quot;, &quot;I.PROV.WYE_NEUTRAL_UNGROUNDED&quot;]</code></pre><p>Three findings, one cause. The neutral joins the LV buses but reaches no earth (<code>E.PROV.FLOATING_NEUTRAL</code>); since it was the island&#39;s only tie to the reference, the island has none either (<code>E.INT.NO_VOLTAGE_REFERENCE</code>); and the INFO names the transformer star point where the earth is missing.</p><p><strong>When it is right:</strong> always, for a solver. This case has no unique solution.</p><p><strong>The repair is one earth, and which kind is a modeling decision.</strong> A real electrode is not a perfect ground:</p><pre><code class="language-julia hljs">net[&quot;shunt&quot;] = Dict{String,Any}(&quot;electrode&quot; =&gt; Dict{String,Any}(
    &quot;bus&quot; =&gt; &quot;lv0&quot;, &quot;terminal_map&quot; =&gt; [&quot;n&quot;], &quot;G_1_1&quot; =&gt; 1 / 10.0, &quot;B_1_1&quot; =&gt; 0.0))
report = analyze(net)
println(codes(report, &quot;FLOATING&quot;, &quot;NO_VOLTAGE&quot;, &quot;WYE_NEUTRAL&quot;))
println(report.results[:provenance][&quot;grounding&quot;][&quot;n_grounding_points&quot;], &quot; earthing point&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">String[]
1 earthing point</code></pre><p>A 10 Ω electrode clears all three. In this case it is the only earth, so no current can return through it: the star-point neutral sits at earth potential and the neutral rises along the feeder by the drop of the neutral current, the same solution as with a perfect ground. The choice matters once there is a second earth path, such as customer multiple-earthed-neutral (MEN) bonds, distributed electrodes, or a fault: a perfect ground then diverts return current from the neutral conductor into earth that a real electrode would not (see <a href="../tutorial_grounding/">Ground, neutral and earth return</a>). Use <code>perfectly_grounded_terminals</code> only where zero neutral voltage is a fair statement, such as a substation earth mat.</p><h3 id="The-unused-neutral"><a class="docs-heading-anchor" href="#The-unused-neutral">The unused neutral</a><a id="The-unused-neutral-1"></a><a class="docs-heading-anchor-permalink" href="#The-unused-neutral" title="Permalink"></a></h3><p>If a neutral section floats but no load or generator connects to it, nothing depends on its potential, and the severity drops:</p><pre><code class="language-julia hljs">net = case(&quot;eu_tn_four_wire&quot;)
delete!(net[&quot;bus&quot;][&quot;lv0&quot;], &quot;perfectly_grounded_terminals&quot;)
for l in values(net[&quot;load&quot;])           # single-phase loads go phase-to-phase
    l[&quot;configuration&quot;] == &quot;SINGLE_PHASE&quot; &amp;&amp; (l[&quot;terminal_map&quot;] = [&quot;a&quot;, &quot;b&quot;])
end
delete!(net[&quot;load&quot;], &quot;shop&quot;)           # the wye shop uses the neutral: remove it
println(codes(analyze(net), &quot;FLOATING&quot;, &quot;NO_VOLTAGE&quot;))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">[&quot;E.INT.NO_VOLTAGE_REFERENCE&quot;, &quot;W.PROV.FLOATING_NEUTRAL&quot;]</code></pre><p>The neutral finding drops to <code>W.PROV.FLOATING_NEUTRAL</code>: latent rather than active, because no device depends on the neutral&#39;s potential. The island finding stays an error, because the island as a whole still has no tie to the reference. The two questions are answered separately, and one earth answers both.</p><h2 id="Earthing-through-an-impedance-at-the-transformer"><a class="docs-heading-anchor" href="#Earthing-through-an-impedance-at-the-transformer">Earthing through an impedance at the transformer</a><a id="Earthing-through-an-impedance-at-the-transformer-1"></a><a class="docs-heading-anchor-permalink" href="#Earthing-through-an-impedance-at-the-transformer" title="Permalink"></a></h2><p>Many MV systems earth the transformer star point through a resistor or an arc-suppression coil, and some LV systems use an impedance too. In the data that is <code>r_neutral_to</code> / <code>x_neutral_to</code> (or <code>_from</code>) on the transformer:</p><pre><code class="language-julia hljs">net = case(&quot;eu_tn_four_wire&quot;)
delete!(net[&quot;bus&quot;][&quot;lv0&quot;], &quot;perfectly_grounded_terminals&quot;)
net[&quot;transformer&quot;][&quot;delta_wye&quot;][&quot;sub&quot;][&quot;r_neutral_to&quot;] = 5.0     # a 5 Ω earthing resistor
report = analyze(net)
println(isempty(errors(report)) ? &quot;no errors&quot; : [f.code for f in errors(report)])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">no errors</code></pre><p>The star point is tied to earth through 5 Ω, so the island is referenced and the neutral is not floating. The same field on a side that has no neutral terminal (the delta side) is ignored by the network builders, so it is not counted there.</p><div class="admonition is-info" id="An-earthing-impedance-on-the-source-bus-662cb121cb7c6d50"><header class="admonition-header">An earthing impedance on the source bus<a class="admonition-anchor" href="#An-earthing-impedance-on-the-source-bus-662cb121cb7c6d50" title="Permalink"></a></header><div class="admonition-body"><p>A <code>voltage_source</code> pins the neutral of its own bus to zero volts. A shunt on that terminal then carries no current, and the profiler says so with <code>W.DOM.SHUNT_ON_GROUNDED</code>. To study an impedance-earthed supply, model the source behind a transformer and put the impedance on the transformer&#39;s star point, as above.</p></div></div><h2 id="An-island-with-no-reference"><a class="docs-heading-anchor" href="#An-island-with-no-reference">An island with no reference</a><a id="An-island-with-no-reference-1"></a><a class="docs-heading-anchor-permalink" href="#An-island-with-no-reference" title="Permalink"></a></h2><p>An unearthed delta secondary, or an isolated (unearthed) industrial IT system, has no intentional tie to earth at all. (An IT system may instead be earthed through a high impedance; model that impedance as a shunt.)</p><pre><code class="language-julia hljs">bare = analyze(case(&quot;it_delta_island_unreferenced&quot;))
finding = only(errors(bare))
println(finding.code)
println(finding.message)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">E.INT.NO_VOLTAGE_REFERENCE
Galvanic island of 2 bus(es) has no voltage reference (no source, perfect grounding, grounding shunt, line shunt admittance, transformer neutral impedance, or load written against earth) — voltages are defined only up to a shift (rank-deficient): it0, it1.</code></pre><p><strong>When it is right:</strong> when the model truly contains no path to earth. The line-to-line voltages are defined; the position of the whole triangle relative to earth is not. A power flow on this case returns <em>an</em> answer, and its phase-to-earth voltages are an accident of the starting point.</p><p><strong>When the physical system is fine:</strong> always, in the sense that such systems operate every day. What ties them to earth is the capacitance of their conductors. Put that in the data and the island is referenced:</p><pre><code class="language-julia hljs">capacitive = case(&quot;it_delta_island_capacitive&quot;)
println(&quot;B to earth per meter: &quot;, capacitive[&quot;linecode&quot;][&quot;cable&quot;][&quot;B_from_1_1&quot;] * 2, &quot; S/m&quot;)
println(isempty(errors(analyze(capacitive))) ? &quot;no errors&quot; : &quot;errors&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">B to earth per meter: 1.0e-7 S/m
no errors</code></pre><p>The finding is therefore not &quot;this network is wrong&quot; but &quot;this model is missing the thing that references it&quot;. If you do not have capacitance data, a high-resistance shunt on each phase at one bus is the usual stand-in; state it as an assumption.</p><h2 id="Was-the-neutral-removed,-or-was-it-never-there?"><a class="docs-heading-anchor" href="#Was-the-neutral-removed,-or-was-it-never-there?">Was the neutral removed, or was it never there?</a><a id="Was-the-neutral-removed,-or-was-it-never-there?-1"></a><a class="docs-heading-anchor-permalink" href="#Was-the-neutral-removed,-or-was-it-never-there?" title="Permalink"></a></h2><p>Most LV networks are four-wire. Many datasets, though, arrive with three conductors because an earlier tool eliminated the neutral (Kron reduction), which assumes the neutral sits at zero volts at every bus. Three findings concern this.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">What it says</th></tr><tr><td style="text-align: right"><code>I.PROV.KRON_LIKELY</code></td><td style="text-align: right">An LV level has branches but none carries a neutral: the neutral may have been eliminated. A candidate, not a verdict.</td></tr><tr><td style="text-align: right"><code>I.PROV.KRON_REDUCIBLE</code></td><td style="text-align: right">Every neutral is perfectly grounded, so eliminating it would be exact. The explicit neutral adds variables and no information.</td></tr><tr><td style="text-align: right"><code>W.PROV.IMPLICIT_GROUNDING</code></td><td style="text-align: right">Components reference a neutral terminal, no branch carries a neutral, and some of those neutrals have no grounding: the intended return path is not determined by the data.</td></tr></table><p><strong>A candidate that deserves a look.</strong> Take the four-wire feeder and strip the neutral conductor from its lines, as a reduction would:</p><pre><code class="language-julia hljs">net = case(&quot;eu_tn_four_wire&quot;)
for line in values(net[&quot;line&quot;])
    line[&quot;terminal_map_from&quot;] = [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;]; line[&quot;terminal_map_to&quot;] = [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;]
end
lc = net[&quot;linecode&quot;][&quot;cable&quot;]
net[&quot;linecode&quot;][&quot;cable&quot;] = merge(Dict{String,Any}(k =&gt; v for (k, v) in lc if !occursin(&quot;4&quot;, k)),
                                 Dict{String,Any}(&quot;i_max&quot; =&gt; fill(250.0, 3)))
report = analyze(net)
println(codes(report, &quot;KRON&quot;, &quot;IMPLICIT&quot;))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">[&quot;I.PROV.KRON_LIKELY&quot;, &quot;W.PROV.IMPLICIT_GROUNDING&quot;]</code></pre><p>The loads still connect to a neutral terminal that no conductor carries: <code>I.PROV.KRON_LIKELY</code> raises the question and <code>W.PROV.IMPLICIT_GROUNDING</code> states the consequence. Go back to the source data: if the neutral was eliminated, the study cannot show neutral voltage rise or neutral current, and you should say so or restore the conductor.</p><p><strong>The same absence, harmless.</strong> A network that is three-wire by construction raises nothing. The delta island behind a wye-delta transformer has no neutral that could have been removed:</p><pre><code class="language-julia hljs">report = analyze(case(&quot;it_delta_island_capacitive&quot;))
println(codes(report, &quot;KRON&quot;, &quot;IMPLICIT&quot;))
println(report.results[:provenance][&quot;wires_by_level&quot;][&quot;LV_231V&quot;][&quot;delta_fed&quot;])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">String[]
true</code></pre><p>A level supplied by a delta secondary is recognized as three-wire and not flagged. The check considers only levels below 1 kV and never flags an MV level: three-wire MV is common in some regions (much of Europe and Australia) and four-wire multigrounded MV in others (North America), so a missing MV neutral is no evidence of a reduction.</p><h3 id="kron-reducible-men"><a class="docs-heading-anchor" href="#kron-reducible-men">The explicit neutral that adds nothing</a><a id="kron-reducible-men-1"></a><a class="docs-heading-anchor-permalink" href="#kron-reducible-men" title="Permalink"></a></h3><p>The MEN fixture earths its neutral through finite electrodes, and raises no reduction finding. Replace each electrode by a perfect ground, a common idealization of MEN bonds:</p><pre><code class="language-julia hljs">println(codes(analyze(case(&quot;au_men_four_wire&quot;)), &quot;KRON&quot;))
net = case(&quot;au_men_four_wire&quot;)
for s in values(net[&quot;shunt&quot;])
    net[&quot;bus&quot;][s[&quot;bus&quot;]][&quot;perfectly_grounded_terminals&quot;] = [&quot;n&quot;]
end
delete!(net, &quot;shunt&quot;)
println(codes(analyze(net), &quot;KRON&quot;))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">String[]
[&quot;I.PROV.KRON_REDUCIBLE&quot;]</code></pre><p>With every neutral pinned to zero volts, the neutral conductor carries no voltage information: <code>I.PROV.KRON_REDUCIBLE</code>. For an MEN network that is a consequence of the modeling choice, not a defect; it says the four-wire model can be reduced to three wires exactly. It is a warning sign only where the perfect grounds were added to make a case solve. Finite electrodes keep the neutral voltage rise the perfect grounds remove. See <a href="../network_reduction/#network-reduction">Network reduction</a> for removing such a neutral exactly.</p><h2 id="Reading-order-for-a-grounding-problem"><a class="docs-heading-anchor" href="#Reading-order-for-a-grounding-problem">Reading order for a grounding problem</a><a id="Reading-order-for-a-grounding-problem-1"></a><a class="docs-heading-anchor-permalink" href="#Reading-order-for-a-grounding-problem" title="Permalink"></a></h2><ol><li>Look at <code>results[:provenance][&quot;grounding&quot;]</code>: <code>n_neutral_components</code>, <code>n_grounding_points</code>, <code>n_floating</code>, and, when neutral conductors are present on branches, <code>floating_components</code> (the bus lists of the floating neutral sections).</li><li>If there is an <code>E.</code> finding, find the island or neutral section it names and ask what should tie it to earth. The <code>I.PROV.WYE_NEUTRAL_UNGROUNDED</code> finding usually points at the place.</li><li>Decide what kind of tie is true: a finite electrode, a transformer impedance, line capacitance, or a perfect ground. Each is a statement about the physical system.</li><li>Re-run and compare codes.</li></ol><p>A worked example of the whole loop is in <a href="../tutorial_profile_messy_case/">Profile your first messy case</a>.</p><h2 id="Related-codes"><a class="docs-heading-anchor" href="#Related-codes">Related codes</a><a id="Related-codes-1"></a><a class="docs-heading-anchor-permalink" href="#Related-codes" title="Permalink"></a></h2><p>These codes also concern neutrals and earth returns; the <a href="../findings/">finding-code reference</a> has the full triggers.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: right">What it says</th></tr><tr><td style="text-align: right"><a href="../findings/#Zone-phase-topology"><code>I.PROV.SWER_ZONE</code></a></td><td style="text-align: right">A transformer-isolated zone carries one phase conductor and no neutral on its branches: a single-wire earth return (SWER) section.</td></tr><tr><td style="text-align: right"><a href="../findings/#INT-—-structural-integrity"><code>W.INT.WYE_WITHOUT_NEUTRAL</code></a></td><td style="text-align: right">A wye load or generator sits at a bus with no identifiable neutral, which implies an undeclared earth return.</td></tr><tr><td style="text-align: right"><a href="../findings/#INT-—-structural-integrity"><code>W.INT.IMAX_NO_NEUTRAL</code></a></td><td style="text-align: right">A star generator or IBR with two or more phases rates only its phase conductors; the neutral, which can carry more current under unbalance compensation, needs its own <code>i_max</code> entry.</td></tr><tr><td style="text-align: right"><a href="../findings/#CONV-—-terminal-role-conventions"><code>W.CONV.MULTIPLE_NEUTRALS</code></a></td><td style="text-align: right">One bus carries more than one terminal classified as neutral.</td></tr><tr><td style="text-align: right"><a href="../findings/#SOL-—-solution-profiling"><code>I.SOL.NEUTRAL_SHIFT</code></a></td><td style="text-align: right">After a solve, the largest neutral terminal voltage and its bus. Unbalance or an earthing impedance makes it nonzero.</td></tr></table></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../methodology/">« How network diagnostics work</a><a class="docs-footer-nextpage" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 03:35">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
