<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>How network diagnostics work · BMOPFTools.jl</title><meta name="title" content="How network diagnostics work · BMOPFTools.jl"/><meta property="og:title" content="How network diagnostics work · BMOPFTools.jl"/><meta property="twitter:title" content="How network diagnostics work · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox" checked/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox" checked/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li class="is-active"><a class="tocitem" href>How network diagnostics work</a><ul class="internal"><li><a class="tocitem" href="#Impedance-matrix-invariants-vs-fingerprints"><span>Impedance matrix invariants vs fingerprints</span></a></li><li><a class="tocitem" href="#Sequence-derived-matrices-and-Z/Z-recovery"><span>Sequence-derived matrices and Z₁/Z₀ recovery</span></a></li><li><a class="tocitem" href="#The-Maxwell-sign-pattern"><span>The Maxwell sign pattern</span></a></li><li><a class="tocitem" href="#Kron-reduction,-grounding-and-earthing-zones"><span>Kron reduction, grounding and earthing zones</span></a></li><li><a class="tocitem" href="#Voltage-reference-per-galvanic-island"><span>Voltage reference per galvanic island</span></a></li><li><a class="tocitem" href="#OpenDSS-default-fingerprints"><span>OpenDSS default fingerprints</span></a></li><li><a class="tocitem" href="#Regulators-and-autotransformers"><span>Regulators and autotransformers</span></a></li><li><a class="tocitem" href="#Benchmark-readiness"><span>Benchmark readiness</span></a></li><li><a class="tocitem" href="#refs"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inspect &amp; prepare cases</a></li><li><a class="is-disabled">Profile a case</a></li><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>How network diagnostics work</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>How network diagnostics work</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/methodology.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Methodology-notes"><a class="docs-heading-anchor" href="#Methodology-notes">How network diagnostics work</a><a id="Methodology-notes-1"></a><a class="docs-heading-anchor-permalink" href="#Methodology-notes" title="Permalink"></a></h1><p>Use this explanation alongside <a href="../analysis/">Analysis &amp; reports</a> and <a href="../tutorial_triage/">Findings triage</a> when interpreting input-model evidence. It develops the physics and linear algebra behind the provenance and integrity checks. For solver coordinates and starting values, use <a href="../numerical_workflows/">Scaling, initialization and diagnostics</a>. Numbered citations refer to the <a href="#refs">references</a> at the bottom.</p><h2 id="Impedance-matrix-invariants-vs-fingerprints"><a class="docs-heading-anchor" href="#Impedance-matrix-invariants-vs-fingerprints">Impedance matrix invariants vs fingerprints</a><a id="Impedance-matrix-invariants-vs-fingerprints-1"></a><a class="docs-heading-anchor-permalink" href="#Impedance-matrix-invariants-vs-fingerprints" title="Permalink"></a></h2><p>The central design principle: enforce <strong>invariants</strong> — properties no legitimate transformation of the data can break — as hard checks, and treat <strong>typical</strong> properties as soft provenance fingerprints.</p><p>For the series impedance Z = R + jX of a multiconductor line in wire coordinates [1, 5]:</p><ul><li><strong>Reciprocity</strong> (Z symmetric) holds for ordinary passive lines in reciprocal media (isotropic conductors and earth — no gyrotropic or otherwise non-reciprocal materials) — hard (<code>E.PROV.NONRECIPROCAL</code>).</li><li><strong>Passivity</strong> (R ⪰ 0) holds by the dissipation argument, and survives Kron reduction: elimination of grounded conductors is a Schur complement, and Schur complements of accretive matrices remain accretive [10, 11] — hard (<code>E.PROV.NONPASSIVE</code>).</li><li><strong>Inductive realizability</strong> (X ⪰ 0, positive diagonals): the inductance matrix is PSD by the magnetic-energy argument; matrices with both R, X PSD are <em>sectorial</em>, and sectorial matrices are closed under Schur complementation — so X-PSD is also Kron-invariant (<code>W.PROV.X_NOT_PSD</code>, <code>W.PROV.X_NONINDUCTIVE</code>).</li><li><strong>Mutual resistance sign</strong>: Carson&#39;s earth-return correction [4] makes off-diagonal resistance positive (≈ ω·μ₀/8 = π·f·μ₀/4 ≈ 0.049 Ω/km at 50 Hz), and nearly equal across conductor pairs — a useful fingerprint of geometry-derived data, but only <em>typical</em>: reductions and fitting can perturb it (<code>I.PROV.NEGATIVE_MUTUAL_R</code>, soft).</li></ul><h2 id="Sequence-derived-matrices-and-Z/Z-recovery"><a class="docs-heading-anchor" href="#Sequence-derived-matrices-and-Z/Z-recovery">Sequence-derived matrices and Z₁/Z₀ recovery</a><a id="Sequence-derived-matrices-and-Z/Z-recovery-1"></a><a class="docs-heading-anchor-permalink" href="#Sequence-derived-matrices-and-Z/Z-recovery" title="Permalink"></a></h2><p>A line parameterized from sequence values and transformed back to phase coordinates (TF spec [1], Appendix A.2 / Eq. 148) is <strong>perfectly balanced</strong>:</p><pre><code class="nohighlight hljs">Z = Zₛ·I + Zₘ·(J − I),   Zₛ = (Z₀ + 2Z₁)/3,   Zₘ = (Z₀ − Z₁)/3</code></pre><p>Geometric (Carson) parameterizations of <em>generic asymmetric</em> untransposed geometries do not produce this, because their phase-pair spacings differ. (Symmetric untransposed arrangements can also be balanced.) The classifier inverts the construction — <code>Z₁ = Zₛ − Zₘ</code>, <code>Z₀ = Zₛ + 2Zₘ</code> — and reports the implied sequence parameters (<code>I.PROV.SEQ_DERIVED</code>). The verdict tiers:</p><table><tr><th style="text-align: right">tier</th><th style="text-align: right">structure</th><th style="text-align: right">reading</th></tr><tr><td style="text-align: right"><code>decoupled</code></td><td style="text-align: right">near-diagonal phase series block</td><td style="text-align: right">coupling/self spread below 10⁻⁶; other factors unassessed</td></tr><tr><td style="text-align: right"><code>exactly_balanced</code></td><td style="text-align: right">rtol ≤ 10⁻⁹</td><td style="text-align: right">suggests sequence parameterization or a symmetry assumption; physical symmetry is an alternative</td></tr><tr><td style="text-align: right"><code>near_balanced</code></td><td style="text-align: right">rtol ≤ 10⁻²</td><td style="text-align: right">approximate balance signature; review conductor symmetry and modeling assumptions</td></tr><tr><td style="text-align: right"><code>distinct</code></td><td style="text-align: right">otherwise</td><td style="text-align: right">nonuniform structure; consider geometry and any prior neutral elimination</td></tr><tr><td style="text-align: right"><code>unassessed</code></td><td style="text-align: right">missing/incompatible X block</td><td style="text-align: right">full complex-matrix signature unassessed</td></tr></table><p>These signatures support useful provenance hypotheses. Exact balance suggests sequence parameterization or a transposition/symmetry assumption, while symmetric physical constructions are another explanation. <code>I.PROV.SEQ_DERIVED</code> reports that interpretation and the implied sequence values. Check the source data and whether the intended network shares those symmetry assumptions; see <a href="../analysis/#Evidence-qualified-profiler-results">profiler interpretation</a>.</p><h2 id="The-Maxwell-sign-pattern"><a class="docs-heading-anchor" href="#The-Maxwell-sign-pattern">The Maxwell sign pattern</a><a id="The-Maxwell-sign-pattern-1"></a><a class="docs-heading-anchor-permalink" href="#The-Maxwell-sign-pattern" title="Permalink"></a></h2><p>Shunt capacitance in wire coordinates is the <strong>Maxwell capacitance matrix</strong> C = P⁻¹ (P the potential-coefficient matrix from geometry): positive diagonals, non-positive off-diagonals (coefficients of electrostatic induction), nonnegative row sums (capacitance to ground), symmetric PSD — in fact a Stieltjes matrix [5]. OpenDSS <code>Cmatrix</code> is exactly this form; <code>B = ωC</code> inherits it.</p><p>The classic data error is entering the <em>pairwise</em> capacitance c<em>ij = −C</em>ij with the wrong sign. Severity calibration:</p><ul><li><strong>PSD / nonnegative diagonals</strong> are invariant — Stieltjes (symmetric M-) matrices are closed under Schur complementation (grounded-screen elimination) and under bundling congruences [11] — so violations are warnings (<code>W.PROV.B_SIGN</code>).</li><li>A <strong>positive mutual with PSD intact</strong> cannot arise from a clean geometry → P⁻¹ → reduction pipeline; it marks fitted, averaged or otherwise processed provenance (<code>I.PROV.B_OFFDIAG</code>, informational). This calibration was validated empirically on the bundled-cable library, where small positive mutuals (+0.0011 vs −0.0114 siblings) occur in PSD matrices.</li></ul><h2 id="Kron-reduction,-grounding-and-earthing-zones"><a class="docs-heading-anchor" href="#Kron-reduction,-grounding-and-earthing-zones">Kron reduction, grounding and earthing zones</a><a id="Kron-reduction,-grounding-and-earthing-zones-1"></a><a class="docs-heading-anchor-permalink" href="#Kron-reduction,-grounding-and-earthing-zones" title="Permalink"></a></h2><div class="admonition is-info" id="Two-Kron-reductions-9eb32e586681ffd9"><header class="admonition-header">Two Kron reductions<a class="admonition-anchor" href="#Two-Kron-reductions-9eb32e586681ffd9" title="Permalink"></a></header><div class="admonition-body"><p>On this page <em>Kron reduction</em> means eliminating a grounded <strong>conductor</strong> (usually the neutral) from a line&#39;s impedance matrix (<a href="../api/#BMOPFTools.kron_reduce_neutrals"><code>kron_reduce_neutrals</code></a>). Eliminating whole <strong>buses</strong>, as in error-bounded network reduction (<a href="../api/#BMOPFTools.kron_reduce_buses"><code>kron_reduce_buses</code></a>), is the same Schur complement applied to the nodal admittance matrix, under a different condition: zero current injection at the eliminated nodes, rather than zero voltage drop along the neutral. See <a href="../network_reduction/#network-reduction">Network reduction</a>.</p></div></div><p>A 4-wire network whose every neutral is solidly grounded admits <em>exact</em> Kron reduction of the neutral; conversely, sparse neutral grounding makes the explicit 4-wire model essential [6, 7]. The checks formalize this:</p><ul><li><strong>wires per voltage level</strong>: absent represented LV neutrals are reported descriptively. A possible reduction history needs authored source evidence; wire count alone does not establish it.</li><li><strong>neutral continuity graph</strong> (lines + closed switches carrying the neutral; transformer windings do not pass it): every section must reach a grounding — perfect grounding, a grounding shunt, or a source that pins the neutral. Floating sections leave the zero-sequence path undefined.</li><li><strong>earthing zones</strong>: per <em>galvanic island</em> (transformer windings are galvanic separations) the star-point earthing and the count of downstream neutral electrodes classify the likely earthing system. Downstream neutral electrodes can only exist in multi-earthed systems (TN-C-S/PME/MEN); a source-earthed-only 4-wire zone is genuinely ambiguous between TN-S and TT, because the protective-earth side of installations is <strong>not representable</strong> in a power-flow data model — the tag states the ambiguity rather than guessing. MV zones use MV vocabulary (solidly/impedance-earthed/isolated).</li></ul><h2 id="Voltage-reference-per-galvanic-island"><a class="docs-heading-anchor" href="#Voltage-reference-per-galvanic-island">Voltage reference per galvanic island</a><a id="Voltage-reference-per-galvanic-island-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-reference-per-galvanic-island" title="Permalink"></a></h2><p>Each galvanically isolated island needs at least one voltage reference or its voltages are defined only up to a shift — the nodal admittance matrix is rank-deficient. This is the IEEE 123-bus &quot;bus 610&quot; defect that OpenDSS silently patches with a phantom shunt [2, 12]. A shunt anchors an island only if its admittance has nonzero row sums (Y·1 ≠ 0): a pure delta capacitor bank does not.</p><h2 id="OpenDSS-default-fingerprints"><a class="docs-heading-anchor" href="#OpenDSS-default-fingerprints">OpenDSS default fingerprints</a><a id="OpenDSS-default-fingerprints-1"></a><a class="docs-heading-anchor-permalink" href="#OpenDSS-default-fingerprints" title="Permalink"></a></h2><p>When a <code>.dss</code> file omits a property, OpenDSS substitutes a documented default [9]; after conversion these are indistinguishable from deliberate data except by value. The fingerprint table:</p><table><tr><th style="text-align: right">field</th><th style="text-align: right">default</th><th style="text-align: right">consequence if accidental</th></tr><tr><td style="text-align: right">line constants</td><td style="text-align: right">r1=0.058, x1=0.1206, r0=0.1784, x0=0.4047 Ω/kft</td><td style="text-align: right">a fictitious 60 Hz overhead line (≈336 ACSR)</td></tr><tr><td style="text-align: right"><code>normamps</code></td><td style="text-align: right">400 A</td><td style="text-align: right">un-engineered thermal limits</td></tr><tr><td style="text-align: right">transformer <code>xhl</code> / <code>%r</code></td><td style="text-align: right">7 % / 0.2 per winding</td><td style="text-align: right">placeholder impedance</td></tr><tr><td style="text-align: right">load <code>pf</code></td><td style="text-align: right">0.88</td><td style="text-align: right">reactive demand never specified</td></tr><tr><td style="text-align: right"><code>basekv</code> / <code>kv</code></td><td style="text-align: right">115 / 12.47 kV</td><td style="text-align: right">US default voltages</td></tr><tr><td style="text-align: right">Vsource <code>MVAsc3</code>, <code>X1R1</code></td><td style="text-align: right">2000 MVA, 4</td><td style="text-align: right">fictitious fault level</td></tr><tr><td style="text-align: right">line <code>length</code></td><td style="text-align: right">1.0</td><td style="text-align: right">un-set lengths</td></tr></table><p>The length check distinguishes <em>scattered</em> exact-1.0 values (default leak) from <em>universal</em> ones (a deliberate length-normalized convention, reported in the convention statement instead) — the adapted ENWL library [8] is the canonical universal case, and its single 1 m source jumper per feeder is the canonical scattered true-positive.</p><p>Limit of the method: defaults that the importer resolves at parse time (e.g. <code>basefreq</code> mismatches) leave no trace in the converted data and cannot be fingerprinted downstream.</p><h2 id="Regulators-and-autotransformers"><a class="docs-heading-anchor" href="#Regulators-and-autotransformers">Regulators and autotransformers</a><a id="Regulators-and-autotransformers-1"></a><a class="docs-heading-anchor-permalink" href="#Regulators-and-autotransformers" title="Permalink"></a></h2><p>OpenDSS has no first-class regulator branch; modelers encode them either as a near-1:1 wye transformer plus a RegControl (which does not convert), or — per the EPRI autotransformer guidance [9] — as two windings on the <em>same bus</em> (common + ~10 % series winding), kVA rated at the <strong>series winding</strong>, with a negligible-impedance jumper. Both freeze a control device into a fixed branch; the second bundles three benchmark pitfalls of [2] in one pattern (self-loop topology, deliberate tiny impedance, a rating that reads as 10× overload). Detection (<code>W.PROV.REGULATOR_PATTERN</code>): the self-loop is near-conclusive on its own; the 1:1 form requires corroboration (same-voltage-level endpoints, x_pu &lt; 0.5 %, or a non-unity tap) and is restricted to wye-wye-derived subtypes, since regulators are never delta-coupled — which keeps genuine 1:1 phase-shifting interconnectors silent.</p><p>This heuristic concerns <em>imported</em> data where a regulator was hacked into a transformer + shunt. The data model itself has <strong>dedicated</strong> regulator objects — <code>single_phase_autotransformer</code> (a fixed-tap step voltage regulator with the autotransformer shared-neutral coupling) and <code>open_delta_regulator</code> (monolithic open-delta with the galvanic straight-through of the shared phase) — so a regulator authored natively needs no such pattern-matching. See the <a href="../opf/">OPF reference</a> for their constraints and the <a href="../conventions/">conventions</a> for the field set. The <code>from_dss</code> converter does not yet emit these subtypes (regulators arriving from OpenDSS are still detected via the pattern above rather than converted).</p><h2 id="Benchmark-readiness"><a class="docs-heading-anchor" href="#Benchmark-readiness">Benchmark readiness</a><a id="Benchmark-readiness-1"></a><a class="docs-heading-anchor-permalink" href="#Benchmark-readiness" title="Permalink"></a></h2><p>Raw utility-derived feeders are power-flow cases, not OPF benchmarks: they ship without costed generation (degenerate objective), without voltage bounds, sometimes without thermal limits [2, 3, 14]. The transmission community closed the analogous gap with curated, well-posed benchmark libraries such as PGLib-OPF [13]; the readiness check exists to bring the same discipline to distribution cases. The readiness check encodes the augmentation recipe of the PSCC study [3] — explicit slack generation (loss-minimization objective), dispatchable DERs with diverse costs (<code>I.INT.UNIFORM_GEN_COST</code> screens uniform costs without establishing degeneracy), voltage envelopes including the sequence/phase-to-neutral bounds whose presence measurably improves NLP robustness [3], and cross-section-derived current ratings.</p><p>Beyond the structural augmentation check (<code>I.BENCH.AUGMENTATION</code>), four per-network screens describe features worth inspecting after augmentation:</p><ul><li><strong><code>W.BENCH.GEN_NO_DOF</code></strong> — generators with <code>p_min ≈ p_max</code> on every phase have fixed active power; reactive dispatch may still be controllable.</li><li><strong><code>W.BENCH.GEN_ZERO_COST</code></strong> — dispatchable generators with a zero cost vector have no direct active-generation cost. Network losses, upstream costs and constraints can still determine their dispatch.</li><li><strong><code>W.BENCH.GEN_DEGENERATE_COST</code></strong> — pairs of dispatchable generators on the same bus or one hop apart with equal representative costs warrant checking for interchangeable controls. The screen does not establish non-uniqueness.</li><li><strong><code>I.BENCH.LOAD_ZERO_PNOM</code></strong> — loads with zero real-power setpoint are zero in active power; reactive demand may remain. Inspect both P and Q.</li></ul><h2 id="refs"><a class="docs-heading-anchor" href="#refs">References</a><a id="refs-1"></a><a class="docs-heading-anchor-permalink" href="#refs" title="Permalink"></a></h2><ol><li>M. Deakin, A. Pandey, F. Geth, <em>Mathematical Model and Data Model for Up-To-Four-Wire Distribution System OPF</em>, IEEE Task Force on Benchmarking Multiconductor OPF for Distribution Systems, draft V0.2, 2026.</li><li>F. Geth, A. C. Chapman, R. Heidari, J. Clark, &quot;Considerations and design goals for unbalanced optimal power flow benchmarks,&quot; <em>Electric Power Systems Research</em> 235 (2024) 110646.</li><li>F. Geth, F. Pacaud, R. Heidari, &quot;Solving Three-Phase Distribution OPF with Nonlinear Programming,&quot; <em>PSCC 2026</em>, Limassol.</li><li>J. R. Carson, &quot;Wave propagation in overhead wires with ground return,&quot; <em>Bell System Technical Journal</em> 5 (1926) 539–554.</li><li>W. H. Kersting, <em>Distribution System Modeling and Analysis</em>, CRC Press, 2002.</li><li>S. Claeys, F. Geth, G. Deconinck, &quot;Optimal power flow in four-wire distribution networks: Formulation and benchmarking,&quot; <em>Electric Power Systems Research</em> 213 (2022) 108522.</li><li>F. Geth, R. Heidari, A. Koirala, &quot;Computational analysis of impedance transformations for four-wire power networks with sparse neutral grounding,&quot; <em>Proc. ACM e-Energy &#39;22</em>, 2022, 105–113.</li><li>R. Heidari, F. Geth, S. Claeys, <em>Four-wire low voltage power network dataset</em>, CSIRO Data Collection, 2024, doi:10.25919/jaae-vc35; original data: ENWL <em>Low Voltage Network Solutions</em> project (LCNF closedown report, 2014); cable impedances: A. J. Urquhart, M. Thomson, <em>Cable Impedance Data</em>, figshare, 2019.</li><li>R. C. Dugan, T. E. McDermott, &quot;An open source platform for collaborating on smart grid research,&quot; <em>Proc. IEEE PES General Meeting</em>, 2011; EPRI OpenDSS documentation, incl. <em>Modeling Regulators as Autotransformers</em>.</li><li>F. Dörfler, F. Bullo, &quot;Kron reduction of graphs with applications to  electrical networks,&quot; <em>IEEE Trans. Circuits and Systems I</em> 60 (2013)  150–163.</li><li>F. Zhang (ed.), <em>The Schur Complement and Its Applications</em>, Springer,  2005 (incl. D. Carlson, T. L. Markham, &quot;Schur complements of diagonally  dominant matrices,&quot; <em>Czech. Math. J.</em> 29 (1979) for the M-matrix  closure).</li><li>M. Bazrafshan, N. Gatsis, &quot;Comprehensive modeling of three-phase  distribution systems via the bus admittance matrix,&quot; <em>IEEE Trans. Power  Systems</em> 33 (2018) 2015–2029.</li><li>S. Babaeinejadsarookolaee et al., &quot;The power grid library for  benchmarking AC optimal power flow algorithms,&quot; arXiv:1908.02788, 2019.</li><li>F. Geth, M. Vanin, D. Van Hertem, &quot;Data quality challenges in existing  distribution network datasets,&quot; <em>CIRED 2023</em>, Rome.</li><li>D. M. Fobes, S. Claeys, F. Geth, C. Coffrin, &quot;PowerModelsDistribution.jl:  An open-source framework for exploring distribution power flow  formulations,&quot; <em>Electric Power Systems Research</em> 189 (2020) 106664;  arXiv:2004.10081.</li><li>R. C. Dugan, &quot;A Perspective on Transformer Modeling for Distribution  System Analysis,&quot; <em>Proc. IEEE PES General Meeting</em>, 2003, pp. 114–119  (the case for solving in actual values rather than per-unit; cites  H. W. Dommel, <em>EMTP Theory Book</em>, 2nd ed., App. IV, on per-unit  obsolescence for computer solution of unbalanced networks).</li><li>W. H. Kersting, &quot;The Whys of Distribution System Analysis,&quot; <em>Proc. IEEE  Rural Electric Power Conference (REPC)</em>, 2010 (why the transmission  assumptions of transposed lines and balanced loading — and hence the  positive-sequence/symmetrical-component model — do not transfer to  distribution; worked IEEE 13-node examples of non-transposed-line and  neutral/ground-current effects).</li><li>A. Wächter, L. T. Biegler, &quot;On the implementation of an interior-point  filter line-search algorithm for large-scale nonlinear programming,&quot;  <em>Mathematical Programming</em> 106 (2006) 25–57 (Ipopt; the solver&#39;s  initialization, barrier updates and stopping tests are scale-sensitive,  and it applies gradient-norm scaling because good scaling cannot be  inferred in general).</li><li>J. D. Hogg, J. A. Scott, <em>On the effects of scaling on the performance  of Ipopt</em>, STFC Rutherford Appleton Laboratory technical report  RAL-TR-2013-P-001, 2013; arXiv:1301.7283 (the benefit of scaling a  nonlinear program is problem-dependent, not universal).</li><li>S. A. Sadat, K. Kim, &quot;Numerical Performance of Different Formulations for  Alternating Current Optimal Power Flow,&quot; <em>Proc. IEEE PES ISGT</em>, 2021;  arXiv:2107.07700 (IPM numerical performance on AC-OPF is strongly  formulation-dependent).</li><li>M. D. Wilkinson et al., &quot;The FAIR Guiding Principles for scientific data  management and stewardship,&quot; <em>Scientific Data</em> 3 (2016) 160018 (Interoperable  and Reusable data require shared vocabularies and recorded provenance, not  raw dumps).</li><li>H. Wickham, &quot;Tidy Data,&quot; <em>Journal of Statistical Software</em> 59 (10) (2014)  1–23 (data is usually organized for ease of entry rather than analysis;  standardizing the mapping of semantics to representation is what makes  reliable, composable tooling possible).</li><li>IEC 61968-11:2013, <em>Application integration at electric utilities — System  interfaces for distribution management — Part 11: Common Information Model  (CIM) extensions for distribution</em>; the network &quot;wires model&quot; represents  connectivity through explicit <code>Terminal</code> and <code>ConnectivityNode</code> objects (the  structure OpenDSS leaves implicit). See also the OpenDSS CIM100 export of  [ref. 9].</li><li>F. Wiese et al., &quot;Open Power System Data — Frictionless data for electricity  system modelling,&quot; <em>Applied Energy</em> 236 (2019) 401–409 (a validated,  schema-checked, reproducible path from raw data to results for energy-system  modeling).</li><li>L. Moreau, P. Missier (eds.), <em>PROV-DM: The PROV Data Model</em>, W3C  Recommendation, 2013 (provenance as the mechanism that makes a non-identity  transformation trustworthy; validity is itself defined via a normalization  process).</li><li>D. K. Molzahn, B. C. Lesieutre, C. L. DeMarco, &quot;Approximate Representation of  ZIP Loads in a Semidefinite Relaxation of the OPF Problem,&quot; <em>IEEE Trans.  Power Syst.</em> 29 (4) (2014) 1864–1865 (a constant-impedance load is a shunt  admittance <code>Sⱼ/|Vⱼ|²</code>; the load/shunt identity is a modeling choice, not a  physical one).</li><li>H. J. Kim et al., &quot;A Comprehensive Review of Practical Issues for  Interoperability Using the Common Information Model in Smart Grids,&quot;  <em>Energies</em> 13 (6) (2020) 1435 (CIM as an asset-first, object-identity model  for semantic interoperability and data exchange).</li><li>B. Bahrani et al., &quot;Grid-Forming Inverter-Based Resource Research Landscape:  Understanding the Key Assets for Renewable-Rich Power Systems,&quot; <em>IEEE Power &amp;  Energy Magazine</em> 22 (2) (2024) 18–29 (IBR-based resources as a distinct  asset class from synchronous generators — capability-limited, inertia-free,  control-defined).</li></ol></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../analysis/">« Analysis &amp; reports</a><a class="docs-footer-nextpage" href="../grounding_findings/">Grounding &amp; neutral findings explained »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 08:33">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
