<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Choosing an objective · BMOPFTools.jl</title><meta name="title" content="Choosing an objective · BMOPFTools.jl"/><meta property="og:title" content="Choosing an objective · BMOPFTools.jl"/><meta property="twitter:title" content="Choosing an objective · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Inspect the evidence</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage tutorial</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li class="is-active"><a class="tocitem" href>Choosing an objective</a><ul class="internal"><li><a class="tocitem" href="#The-shape-of-a-composed-objective"><span>The shape of a composed objective</span></a></li><li><a class="tocitem" href="#The-catalogue"><span>The catalog</span></a></li><li><a class="tocitem" href="#Weights-carry-units-—-and-that-is-deliberate"><span>Weights carry units — and that is deliberate</span></a></li><li><a class="tocitem" href="#Which-norm?"><span>Which norm?</span></a></li><li><a class="tocitem" href="#Losses-are-not-cost,-and-cost-is-not-losses"><span>Losses are not cost, and cost is not losses</span></a></li><li><a class="tocitem" href="#What-needs-a-square-root,-and-what-does-not"><span>What needs a square root, and what does not</span></a></li><li><a class="tocitem" href="#Sizing-ε"><span>Sizing ε — two regimes with opposite guidance</span></a></li><li><a class="tocitem" href="#Why-not-an-exact-cone?"><span>Why not an exact cone?</span></a></li><li><a class="tocitem" href="#objective-pitfalls"><span>Pitfalls</span></a></li><li><a class="tocitem" href="#Reproducibility"><span>Reproducibility</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power flow &amp; OPF studies</a></li><li class="is-active"><a href>Choosing an objective</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Choosing an objective</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/objectives.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="objectives"><a class="docs-heading-anchor" href="#objectives">Choosing an objective</a><a id="objectives-1"></a><a class="docs-heading-anchor-permalink" href="#objectives" title="Permalink"></a></h1><p><code>solve_opf</code> minimizes generation cost. That is one choice among many, and for a lot of distribution questions it is the wrong one: least-cost dispatch has no opinion about losses, and no opinion at all about unbalance.</p><p>This page is the catalog of the objective terms BMOPFTools ships, what each one <em>does to the answer</em>, and — as importantly — when not to use it.</p><h2 id="The-shape-of-a-composed-objective"><a class="docs-heading-anchor" href="#The-shape-of-a-composed-objective">The shape of a composed objective</a><a id="The-shape-of-a-composed-objective-1"></a><a class="docs-heading-anchor-permalink" href="#The-shape-of-a-composed-objective" title="Permalink"></a></h2><p>Build the model without its default objective, assemble terms, set them, then enforce KCL and solve:</p><pre><code class="language-julia hljs">using JuMP, Ipopt

ctx = build_opf_model(net; add_objective = false)

terms = [
    opf_loss_term(ctx;              weight = 1.0),          # per W
    opf_sequence_term(ctx, [&quot;b1&quot;];  weight = 50.0,          # per V²
                      component = :negative, norm = :squared),
]
set_opf_objective!(ctx, terms)

optimize_opf!(ctx)        # finalize KCL and solve once
result = extract_result(ctx)</code></pre><div class="admonition is-danger" id="Finalize-KCL-before-solving-dc4a8600f0c08604"><header class="admonition-header">Finalize KCL before solving<a class="admonition-anchor" href="#Finalize-KCL-before-solving-dc4a8600f0c08604" title="Permalink"></a></header><div class="admonition-body"><p><code>build_opf_model</code> defers KCL so a <code>model_hook!</code> can still contribute to the nodal accumulators. Until <a href="../opf/#BMOPFTools.enforce_kcl!"><code>enforce_kcl!</code></a> runs, <strong>the network is electrically disconnected</strong>: bus voltages are free variables and your objective is minimized without physics. An unbalance objective in particular reaches exactly zero with every compensator idle, which reads as a great result.</p><p>This used to fail silently — <code>LOCALLY_SOLVED</code>, plausible numbers, no warning. It is now an error: <code>JuMP.optimize!</code> refuses a model holding any unstamped context, and <a href="../opf/#BMOPFTools.extract_result"><code>extract_result</code></a> refuses an unstamped context. Pass <code>kcl_guard=false</code> to <code>build_opf_model</code> if you deliberately want the optimize-time check off.</p><p><a href="../opf/#BMOPFTools.optimize_opf!"><code>optimize_opf!</code></a> checks all supplied contexts, finalizes missing KCL, and solves their shared model once. Call it after custom injections, objectives, and solver attributes are configured. For several snapshots use <code>optimize_opf!(ctxs...)</code>; duplicate arguments and omitted unfinished registered contexts are errors. Already-finalized KCL is left intact. The manual <code>enforce_kcl!</code> followed by <code>JuMP.optimize!</code> workflow remains available. After supported parameter-value updates, use <a href="../differentiable_extensions/#BMOPFTools.resolve_opf!"><code>resolve_opf!</code></a> to refresh the cached optimizer; structural changes require rebuilding.</p></div></div><h2 id="The-catalogue"><a class="docs-heading-anchor" href="#The-catalogue">The catalog</a><a id="The-catalogue-1"></a><a class="docs-heading-anchor-permalink" href="#The-catalogue" title="Permalink"></a></h2><table><tr><th style="text-align: right">Term</th><th style="text-align: right">Physical unit</th><th style="text-align: right">Smooth?</th><th style="text-align: right">Convex?</th><th style="text-align: right">What it does</th></tr><tr><td style="text-align: right"><a href="../api/#BMOPFTools.opf_generation_cost_term"><code>opf_generation_cost_term</code></a></td><td style="text-align: right">currency/hour</td><td style="text-align: right">exact</td><td style="text-align: right">quadratic</td><td style="text-align: right">The <code>solve_opf</code> default. Cheapest dispatch.</td></tr><tr><td style="text-align: right"><a href="../api/#BMOPFTools.opf_loss_term"><code>opf_loss_term</code></a></td><td style="text-align: right">W</td><td style="text-align: right">exact</td><td style="text-align: right">bilinear, non-convex</td><td style="text-align: right">Least-loss dispatch.</td></tr><tr><td style="text-align: right"><a href="../api/#BMOPFTools.opf_sequence_term"><code>opf_sequence_term</code></a> <code>norm=:squared</code></td><td style="text-align: right">V²</td><td style="text-align: right">exact</td><td style="text-align: right">quadratic</td><td style="text-align: right">Reduces unbalance everywhere a little.</td></tr><tr><td style="text-align: right"><a href="../api/#BMOPFTools.opf_sequence_term"><code>opf_sequence_term</code></a> <code>norm=:magnitude</code></td><td style="text-align: right">V</td><td style="text-align: right">to ε</td><td style="text-align: right">group-lasso</td><td style="text-align: right">Drives a few buses to balanced.</td></tr><tr><td style="text-align: right"><a href="../api/#BMOPFTools.opf_sequence_term"><code>opf_sequence_term</code></a> <code>norm=:max</code></td><td style="text-align: right">V²</td><td style="text-align: right">exact</td><td style="text-align: right">convex quadratic epigraph</td><td style="text-align: right">Protects the worst bus. <strong>Minimization only.</strong></td></tr><tr><td style="text-align: right"><a href="../api/#BMOPFTools.opf_current_term"><code>opf_current_term</code></a> <code>quantity=:neutral</code></td><td style="text-align: right">A² or A</td><td style="text-align: right">exact / to ε</td><td style="text-align: right">per <code>norm</code></td><td style="text-align: right">Reduces neutral conductor current.</td></tr><tr><td style="text-align: right"><a href="../api/#BMOPFTools.opf_current_term"><code>opf_current_term</code></a> <code>quantity=:sequence</code></td><td style="text-align: right">A² or A</td><td style="text-align: right">exact / to ε</td><td style="text-align: right">per <code>norm</code></td><td style="text-align: right">Reduces zero-/negative-sequence current.</td></tr><tr><td style="text-align: right"><a href="../api/#BMOPFTools.opf_control_effort_term"><code>opf_control_effort_term</code></a></td><td style="text-align: right">A² or A</td><td style="text-align: right">exact / to ε</td><td style="text-align: right">per <code>norm</code></td><td style="text-align: right">Penalizes moving devices off a reference. <code>:magnitude</code> gives device-level sparsity.</td></tr><tr><td style="text-align: right"><a href="../api/#BMOPFTools.opf_vuf_term"><code>opf_vuf_term</code></a></td><td style="text-align: right">%²</td><td style="text-align: right">exact</td><td style="text-align: right">ratio, non-convex</td><td style="text-align: right"><strong>Squared</strong> VUF penalty. Needs <code>vpos_min</code>. Not a drop-in for VUF — see Pitfalls.</td></tr></table><p>Anything not on this list you can build yourself from <a href="../api/#BMOPFTools.opf_sequence_voltage"><code>opf_sequence_voltage</code></a>, <a href="../api/#BMOPFTools.opf_element_loss"><code>opf_element_loss</code></a>, <a href="../api/#BMOPFTools.opf_neutral_current"><code>opf_neutral_current</code></a>, <a href="../api/#BMOPFTools.opf_sequence_current"><code>opf_sequence_current</code></a>, <a href="../api/#BMOPFTools.opf_reduce_norm"><code>opf_reduce_norm</code></a> and <a href="../api/#BMOPFTools.smooth_norm"><code>smooth_norm</code></a>, wrapped in an <a href="../api/#BMOPFTools.OpfObjectiveTerm"><code>OpfObjectiveTerm</code></a>.</p><h3 id="Voltage-unbalance-or-current-unbalance?"><a class="docs-heading-anchor" href="#Voltage-unbalance-or-current-unbalance?">Voltage unbalance or current unbalance?</a><a id="Voltage-unbalance-or-current-unbalance?-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-unbalance-or-current-unbalance?" title="Permalink"></a></h3><p>They are different objectives and they do not have the same optimum.</p><p>Voltage unbalance is what a <em>standard</em> limits. EN 50160:2010 §3.5 caps the voltage unbalance factor at 2%, and IEC 61000-2-2:2002+A1:2017+A2:2018 gives the compatibility level; both define it as the <strong>ratio</strong> <code>|V₂|/|V₁|</code>.</p><p>Declare that with the bus field <strong><code>vuf_max</code></strong> (dimensionless: <code>0.02</code> = 2%), which is enforced exactly as <code>|V₂|² ≤ u²|V₁|²</code>. <code>vneg_max</code> bounds <code>|V₂|</code> <strong>absolutely</strong> and is only equivalent to a ratio limit if <code>|V₁|</code> is treated as fixed at nominal — a reasonable approximation, but an approximation.</p><p>A standard&#39;s limit is also a <em>temporal</em> compliance criterion (EN 50160 assesses 10-minute means across a week). A snapshot OPF constrains one instant; satisfying <code>vuf_max</code> is necessary for compliance, not sufficient to demonstrate it.</p><p>Current unbalance is what <em>heats things</em>. <code>opf_current_term</code> with <code>quantity=:neutral</code> targets the neutral conductor current directly, which is the quantity behind neutral heating (<code>|Iₙ|²R</code>) and 4-wire losses. Note that <strong>zero-sequence VOLTAGE is neither neutral displacement nor neutral heating</strong>: on a floating-neutral bus the transform&#39;s input is already phase-to-neutral, so <code>V₀</code> has the common displacement subtracted out. Neutral displacement is <code>Vₙ</code> itself (bound it with <code>vn_max</code>); neutral heating is a current quantity. On a 4-wire element with no parallel earth path <code>I_n = −3·I₀</code>, so a neutral penalty and a zero-sequence current penalty are the same objective up to a factor of three — but the neutral form is in amps of real conductor current, which is easier to reason about against a conductor rating.</p><p>A rough rule: if you are answering to a limit, penalize voltage; if you are answering to a thermal or loss question, penalize current.</p><h2 id="Weights-carry-units-—-and-that-is-deliberate"><a class="docs-heading-anchor" href="#Weights-carry-units-—-and-that-is-deliberate">Weights carry units — and that is deliberate</a><a id="Weights-carry-units-—-and-that-is-deliberate-1"></a><a class="docs-heading-anchor-permalink" href="#Weights-carry-units-—-and-that-is-deliberate" title="Permalink"></a></h2><p>A weight is declared <strong>per physical unit</strong>: per W for losses, per V² for a squared voltage penalty, per V for a magnitude one. Term expressions are converted to physical units before weighting.</p><p>The consequence worth relying on: <strong>the same specification gives the same answer in <code>per_unit = true</code> and <code>per_unit = false</code></strong>, and keeps doing so under a future nondimensionalization. This mirrors what the engine already does for generation cost, where the per-unit working net pre-scales every cost coefficient by <code>s_base</code> so the factors cancel.</p><div class="admonition is-warning" id="That-invariance-is-over-unit-modes,-not-over-target-sets-779b22e63ea350e3"><header class="admonition-header">That invariance is over unit modes, not over target sets<a class="admonition-anchor" href="#That-invariance-is-over-unit-modes,-not-over-target-sets-779b22e63ea350e3" title="Permalink"></a></header><div class="admonition-body"><p>Reductions <strong>sum</strong> over their targets, so a term&#39;s magnitude grows with how many buses or devices you list. A weight tuned against three buses does not mean the same thing against thirty. Re-tune when the target set changes, or compare only across studies with the same one. (<a href="https://github.com/frederikgeth/BMOPFTools.jl/issues/373">#373</a> tracks adding a <code>:mean</code> aggregation, which would make weights portable across target-set sizes.)</p></div></div><p>What is <em>not</em> handled, and cannot be: <strong>commensurability</strong>. Summing currency/hour with V² is only meaningful once your weight states the exchange rate you intend. No check can infer that.</p><div class="admonition is-warning" id="Switching-norm-changes-what-your-weight-means-a413f579e241c68"><header class="admonition-header">Switching `norm` changes what your weight means<a class="admonition-anchor" href="#Switching-norm-changes-what-your-weight-means-a413f579e241c68" title="Permalink"></a></header><div class="admonition-body"><p><code>:squared</code> and <code>:max</code> are in the <strong>square</strong> of the quantity&#39;s unit; <code>:magnitude</code> is in the unit itself. A weight of 50 means &quot;50 per V²&quot; in one and &quot;50 per V&quot; in the other — a factor of ~230 apart on an LV feeder. The objective value looks perfectly reasonable either way. Re-tune when you switch, and read the recorded <code>units</code> on the term to check yourself.</p></div></div><p>Every term is registered as a regularization declaration carrying its weight, units and purpose, so what you combined is recoverable afterwards from <a href="../api/#BMOPFTools.opf_regularizations"><code>opf_regularizations</code></a> and fingerprinted by <a href="../api/#BMOPFTools.opf_research_hashes"><code>opf_research_hashes</code></a>. A weighted objective whose weights are not recorded is not a reproducible experiment.</p><h2 id="Which-norm?"><a class="docs-heading-anchor" href="#Which-norm?">Which norm?</a><a id="Which-norm?-1"></a><a class="docs-heading-anchor-permalink" href="#Which-norm?" title="Permalink"></a></h2><p>Every penalty on a complex quantity has to reduce a phasor to a scalar. The three reductions give <strong>different answers</strong>, and choosing between them is a modeling decision:</p><ul><li><strong><code>:squared</code></strong> — L2. Spreads the penalty. Improves every target a little. Cheapest and most reliable. Start here.</li><li><strong><code>:magnitude</code></strong> — the group-lasso norm, <code>Σ‖(re, im)‖₂</code>. Drives <em>individual</em> targets to (near) zero rather than shrinking all of them. Use it when you want &quot;fix these few completely&quot; rather than &quot;improve everything slightly&quot;.</li><li><strong><code>:max</code></strong> — L∞. Minimizes the worst target. A fairness objective. Exact through an epigraph over <strong>squared</strong> magnitudes, because <code>max</code> is monotone under squaring, so no square root is needed. The epigraph variable enters linearly but each constraint is a convex quadratic. It is exact <strong>only while being minimized with a non-negative weight</strong> — the constraints bound it from below only, so maximizing it is unbounded. <code>set_opf_objective!</code> refuses that combination rather than handing the solver an unbounded problem.</li></ul><div class="admonition is-danger" id="Never-reduce-a-phasor-componentwise-afd9e278603750dc"><header class="admonition-header">Never reduce a phasor componentwise<a class="admonition-anchor" href="#Never-reduce-a-phasor-componentwise-afd9e278603750dc" title="Permalink"></a></header><div class="admonition-body"><p><code>|re| + |im|</code> is <strong>not rotation-invariant</strong>: the answer would depend on your phase reference. That is a bug, not a modeling choice. <code>:magnitude</code> sums per-element 2-norms precisely to avoid it. If you build a custom term, use <a href="../api/#BMOPFTools.smooth_norm"><code>smooth_norm</code></a> rather than summing absolute values of real and imaginary parts.</p></div></div><h2 id="Losses-are-not-cost,-and-cost-is-not-losses"><a class="docs-heading-anchor" href="#Losses-are-not-cost,-and-cost-is-not-losses">Losses are not cost, and cost is not losses</a><a id="Losses-are-not-cost,-and-cost-is-not-losses-1"></a><a class="docs-heading-anchor-permalink" href="#Losses-are-not-cost,-and-cost-is-not-losses" title="Permalink"></a></h2><p>With heterogeneous generation prices these two objectives actively disagree. Least-loss dispatch will happily source from an expensive nearby unit rather than transport cheap distant power; least-cost dispatch will push power across the network to reach a cheap generator and pay for it in <code>I²R</code>. Combining them is a deliberate act with a weight that states your exchange rate — not a formality.</p><h2 id="What-needs-a-square-root,-and-what-does-not"><a class="docs-heading-anchor" href="#What-needs-a-square-root,-and-what-does-not">What needs a square root, and what does not</a><a id="What-needs-a-square-root,-and-what-does-not-1"></a><a class="docs-heading-anchor-permalink" href="#What-needs-a-square-root,-and-what-does-not" title="Permalink"></a></h2><p>A recurring mistake is reaching for a magnitude when a squared quantity would do. Squared quantities avoid square-root evaluation and are smooth at zero. They still need appropriate scaling, and a zero-radius squared constraint has a vanishing gradient. Neither smoothness nor a lower expression degree guarantees good NLP conditioning.</p><table><tr><th style="text-align: right">Quantity</th><th style="text-align: right">Needs <code>smooth_norm</code>?</th><th style="text-align: right">Why</th></tr><tr><td style="text-align: right">Network loss <code>Σ V·conj(I)</code></td><td style="text-align: right"><strong>No</strong></td><td style="text-align: right">Bilinear in (V, I) — an exact smooth quadratic.</td></tr><tr><td style="text-align: right"><code>|V₂|²</code>, <code>|I₀|²</code></td><td style="text-align: right"><strong>No</strong></td><td style="text-align: right">The Fortescue transform is linear, so the square is a plain quadratic.</td></tr><tr><td style="text-align: right">Current/apparent-power <strong>limits</strong></td><td style="text-align: right"><strong>No</strong></td><td style="text-align: right">Normalize a positive-radius squared cap; use component equalities at zero radius.</td></tr><tr><td style="text-align: right">Worst-case (L∞) of a magnitude</td><td style="text-align: right"><strong>No</strong></td><td style="text-align: right"><code>max</code> is monotone under squaring.</td></tr><tr><td style="text-align: right"><code>Σ|V₂|</code> (group-lasso)</td><td style="text-align: right"><strong>Yes</strong></td><td style="text-align: right">A genuine 2-norm sum.</td></tr><tr><td style="text-align: right">VUF = <code>|V₂|/|V₁|</code></td><td style="text-align: right"><strong>No</strong></td><td style="text-align: right"><code>opf_vuf_term</code> uses the squared ratio; shifted smooth norms distort ratios.</td></tr><tr><td style="text-align: right">Conduction loss <code>a·|I|</code></td><td style="text-align: right"><strong>Yes</strong></td><td style="text-align: right">Linear in current, and an idle leg sits at exactly zero.</td></tr></table><div class="admonition is-warning" id="A-smoothed-penalty-is-not-an-exact-magnitude-limit-70c559579237d3b6"><header class="admonition-header">A smoothed penalty is not an exact magnitude limit<a class="admonition-anchor" href="#A-smoothed-penalty-is-not-an-exact-magnitude-limit-70c559579237d3b6" title="Permalink"></a></header><div class="admonition-body"><p><code>smooth_norm</code> underestimates the true norm. A constraint <code>smooth_norm(...) ≤ limit</code> can admit a true magnitude above <code>limit</code>. Use the exact positive-radius cap or zero-component formulation for hard limits; reserve this helper for an explicitly chosen smoothing approximation. Smoothing can also change a weighted objective&#39;s trade-off point. Report its scale and epsilon, and compute final engineering metrics from the unsmoothed quantities. The <a href="../dev/opf_engine/#opf-formulation-helpers">formulation helper guide</a> distinguishes these roles.</p></div></div><h2 id="Sizing-ε"><a class="docs-heading-anchor" href="#Sizing-ε">Sizing ε — two regimes with opposite guidance</a><a id="Sizing-ε-1"></a><a class="docs-heading-anchor-permalink" href="#Sizing-ε" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.smooth_norm"><code>smooth_norm</code></a> approximates <code>‖·‖₂</code> by <code>√(x² + y² + ε²) − ε</code>, which underestimates the exact norm by at most <code>ε</code> and is C^∞ everywhere including the origin (where the exact norm&#39;s AD gradient is <code>0/0</code> and Ipopt rejects the model outright).</p><p><code>ε = eps_rel × scale</code>, where <code>scale</code> is the quantity&#39;s characteristic physical magnitude. One <code>eps_rel</code> therefore means the same <em>relative</em> smoothing for a voltage penalty and a current penalty, in either unit mode.</p><p><strong>The safe range for <code>eps_rel</code> depends on how the norm is used, and guidance that is right in one regime is wrong in the other.</strong></p><p><strong>Regime 1 — the norm is being minimized</strong> (every <code>:magnitude</code> term here). The solver&#39;s endgame happens <em>inside</em> the smoothed region, so ε controls conditioning directly. Measured over 40 configurations (<code>bench/sequence_objective_norms.jl</code>):</p><table><tr><th style="text-align: right">formulation</th><th style="text-align: right">converged</th><th style="text-align: right">median iters</th><th style="text-align: right">max iters</th></tr><tr><td style="text-align: right"><code>:squared</code> (reference)</td><td style="text-align: right">40/40</td><td style="text-align: right">21</td><td style="text-align: right">28</td></tr><tr><td style="text-align: right"><code>:magnitude</code>, ε_rel = 1e-3</td><td style="text-align: right">40/40</td><td style="text-align: right">19</td><td style="text-align: right">59</td></tr><tr><td style="text-align: right"><code>:magnitude</code>, ε_rel = 1e-6</td><td style="text-align: right">39/40</td><td style="text-align: right">71</td><td style="text-align: right">1184</td></tr><tr><td style="text-align: right"><code>:magnitude</code>, ε_rel = 1e-9</td><td style="text-align: right"><strong>27/40</strong></td><td style="text-align: right">116</td><td style="text-align: right">3000</td></tr></table><p><strong>Keep ε large</strong> — the <code>1e-3</code> default. (Scope: one case family, Ipopt at its default tolerance. Enough to pick between the alternatives tried; re-run <code>bench/sequence_objective_norms.jl</code>, which prints its own environment, before relying on it elsewhere.) The accuracy price is irrelevant: even ε_rel = 1e-2 resolves <code>|V₂|</code> to ~1e-7 V against an EN 50160 VUF limit of ~4.6 V on a 230 V base.</p><p><strong>Regime 2 — the norm is a coefficient</strong> in a term whose optimum is <em>away</em> from zero, such as a conduction loss <code>a·|I|</code>. The solver never enters the smoothed region, ε is invisible to conditioning, and it can be as small as your accuracy target wants. Upstream measurements in that regime report iteration counts identical from ε_rel = 1e-2 down to 1e-18.</p><div class="admonition is-warning" id="Do-not-carry-an-ε-policy-across-that-boundary-aa3ca2e8b2b3493"><header class="admonition-header">Do not carry an ε policy across that boundary<a class="admonition-anchor" href="#Do-not-carry-an-ε-policy-across-that-boundary-aa3ca2e8b2b3493" title="Permalink"></a></header><div class="admonition-body"><p>Anchoring ε just under the solver tolerance is correct in regime 2 and fails a third of the time in regime 1.</p></div></div><div class="admonition is-warning" id="ε-shifts-the-trade-off-in-a-weighted-objective-fec485aa4985e86b"><header class="admonition-header">ε shifts the trade-off in a weighted objective<a class="admonition-anchor" href="#ε-shifts-the-trade-off-in-a-weighted-objective-fec485aa4985e86b" title="Permalink"></a></header><div class="admonition-body"><p>For a <em>pure</em> norm objective ε does not move the minimizer — <code>√(x²+ε²) − ε</code> is still minimized at <code>x = 0</code> — it only flattens the gradient near zero, so the solver stops a little earlier and looser. In a <strong>weighted</strong> objective like <code>cost + λ·unbalance</code> that flattened gradient competes against the other term, so ε <em>does</em> move the answer. Treat it as part of the model there, and report it alongside λ.</p></div></div><h2 id="Why-not-an-exact-cone?"><a class="docs-heading-anchor" href="#Why-not-an-exact-cone?">Why not an exact cone?</a><a id="Why-not-an-exact-cone?-1"></a><a class="docs-heading-anchor-permalink" href="#Why-not-an-exact-cone?" title="Permalink"></a></h2><p>The textbook exact form of a minimized magnitude is the epigraph <code>min t s.t. x² + y² ≤ t²</code>. It is not used here, and the reason is measured rather than argued: on the same 40 configurations it reported <code>LOCALLY_INFEASIBLE</code> on <strong>3/40</strong>, all high-compensator-authority cases, while the smoothed norm at a sensible ε never failed. This project ranks convergence reliability above wall clock.</p><p>That is a result for one case family on one solver at its default tolerance — enough to choose between the alternatives tried, not a general claim. The benchmark records its own Julia/Ipopt/platform versions and tolerance.</p><p>The exception is <code>:max</code>, where the epigraph is <strong>linear</strong> rather than conic — there it is exact, cheap and reliable, and it is what <code>:max</code> uses.</p><h2 id="objective-pitfalls"><a class="docs-heading-anchor" href="#objective-pitfalls">Pitfalls</a><a id="objective-pitfalls-1"></a><a class="docs-heading-anchor-permalink" href="#objective-pitfalls" title="Permalink"></a></h2><p>Every entry here is a mistake that was actually made while building these terms, kept so it is not made again. The first four change your <em>answer</em> without changing anything that looks wrong.</p><h3 id="Do-not-put-a-smoothed-norm-inside-a-ratio"><a class="docs-heading-anchor" href="#Do-not-put-a-smoothed-norm-inside-a-ratio">Do not put a smoothed norm inside a ratio</a><a id="Do-not-put-a-smoothed-norm-inside-a-ratio-1"></a><a class="docs-heading-anchor-permalink" href="#Do-not-put-a-smoothed-norm-inside-a-ratio" title="Permalink"></a></h3><p>The <code>ε</code> that makes a vanishing norm well-conditioned is the same <code>ε</code> that destroys a ratio built on that norm. <code>smooth_norm</code> subtracts <code>ε</code> from its result, so a ratio of two smoothed norms is</p><pre><code class="nohighlight hljs">(|V₂| − ε) / (|V₁| − ε)     rather than     |V₂| / |V₁|</code></pre><p>With <code>ε</code> sized for conditioning (<code>1e-3</code> of a 260 V scale, so <code>ε = 0.26 V</code>) and a true <code>|V₂|</code> of 0.6 V, that mis-states VUF by <strong>more than 40%</strong>. The objective value looks entirely plausible.</p><p>This is why <a href="../api/#BMOPFTools.opf_vuf_term"><code>opf_vuf_term</code></a> is the <em>squared</em> ratio, which needs no <code>ε</code> at all. Whenever a magnitude appears in a denominator, or anywhere its small absolute value matters rather than just its ordering, use squared quantities.</p><h3 id="Squared-VUF-is-not-a-drop-in-replacement-for-VUF"><a class="docs-heading-anchor" href="#Squared-VUF-is-not-a-drop-in-replacement-for-VUF">Squared VUF is not a drop-in replacement for VUF</a><a id="Squared-VUF-is-not-a-drop-in-replacement-for-VUF-1"></a><a class="docs-heading-anchor-permalink" href="#Squared-VUF-is-not-a-drop-in-replacement-for-VUF" title="Permalink"></a></h3><p><code>x ↦ x²</code> is monotone, so minimizing <code>VUF²</code> and minimizing <code>VUF</code> agree <strong>for one bus as the sole objective</strong>. Neither generalization preserves that, and both are implemented:</p><ul><li><strong>Summed over buses</strong>, <code>Σ VUFᵢ²</code> and <code>Σ VUFᵢ</code> rank differently. VUFs of <code>(0, 2)</code> give sum <code>2</code>, sum-of-squares <code>4</code>; <code>(1.1, 1.1)</code> give <code>2.2</code> and <code>2.42</code>. Unsquared prefers the first, squared the second — squaring is an implicit preference for evenness. If you mean the worst bus, use <code>norm=:max</code>, which <em>is</em> order-equivalent to worst-bus VUF.</li><li><strong>Combined with another term</strong>, squaring changes the scalarization, so the trade-off point against cost or losses moves.</li></ul><p>Report the unsquared number with <a href="../api/#BMOPFTools.opf_report_vuf"><code>opf_report_vuf</code></a> rather than reading the objective value.</p><h3 id="vneg_max-is-not-a-VUF-limit"><a class="docs-heading-anchor" href="#vneg_max-is-not-a-VUF-limit"><code>vneg_max</code> is not a VUF limit</a><a id="vneg_max-is-not-a-VUF-limit-1"></a><a class="docs-heading-anchor-permalink" href="#vneg_max-is-not-a-VUF-limit" title="Permalink"></a></h3><p><code>vneg_max</code> bounds <code>|V₂|</code> absolutely; a standard&#39;s unbalance limit is the ratio <code>|V₂|/|V₁|</code>. They coincide only if <code>|V₁|</code> is fixed at nominal. Use <code>vuf_max</code> for the exact ratio bound.</p><h3 id="A-dimensionless-bound-is-enforced-to-different-precision-in-the-two-unit-modes"><a class="docs-heading-anchor" href="#A-dimensionless-bound-is-enforced-to-different-precision-in-the-two-unit-modes">A dimensionless bound is enforced to different precision in the two unit modes</a><a id="A-dimensionless-bound-is-enforced-to-different-precision-in-the-two-unit-modes-1"></a><a class="docs-heading-anchor-permalink" href="#A-dimensionless-bound-is-enforced-to-different-precision-in-the-two-unit-modes" title="Permalink"></a></h3><p><code>vuf_max</code> is a ratio, so it is deliberately <strong>not</strong> rescaled by <code>_pu_scale_buses!</code> — the same number means the same limit in per-unit and in SI. The <em>semantics</em> are unit-mode independent. The <em>numerical enforcement</em> is not.</p><p>The constraint residual <code>|V₂|² − u²|V₁|²</code> is dimensionful (volts²) while <code>u</code> is not, so its absolute magnitude differs between modes by <code>v_base²</code> — about <code>5×10⁴</code> on a 230 V feeder. Ipopt&#39;s <code>constr_viol_tol</code> is an <strong>absolute</strong> tolerance, so at the default setting the same bound is satisfied to roughly <code>2×10⁻³</code> relative in per-unit and <code>1×10⁻⁷</code> relative in SI.</p><p>This is solver tolerance, not a scaling defect: tightening <code>constr_viol_tol</code> drives the per-unit overshoot monotonically to zero (measured <code>2.2×10⁻³</code> at the default, <code>2.0×10⁻⁵</code> at <code>1e-10</code>, <code>2.2×10⁻⁷</code> at <code>1e-12</code>). If you need a dimensionless bound honored to tight relative precision in per-unit, tighten <code>constr_viol_tol</code> rather than padding the bound.</p><h3 id="A-feasibility-solve-cannot-tell-you-whether-a-bound-works"><a class="docs-heading-anchor" href="#A-feasibility-solve-cannot-tell-you-whether-a-bound-works">A feasibility solve cannot tell you whether a bound works</a><a id="A-feasibility-solve-cannot-tell-you-whether-a-bound-works-1"></a><a class="docs-heading-anchor-permalink" href="#A-feasibility-solve-cannot-tell-you-whether-a-bound-works" title="Permalink"></a></h3><p>Checking a constraint by minimizing a constant (<code>@objective(m, Min, 0.0)</code>) looks like the neutral way to ask &quot;is this bound respected?&quot;. It is not, for two reasons.</p><p>A feasibility problem has <strong>no unique solution</strong>: the interior-point method stops wherever the barrier happens to land, so the answer is not determinate, two unit modes will not agree on it, and a bound that is nowhere near active still &quot;passes&quot; a <code>≤ limit</code> check. And an unreachable bound tends to surface as <code>ITERATION_LIMIT</code> rather than <code>LOCALLY_INFEASIBLE</code> — the solver grinds instead of proving infeasibility, so you cannot distinguish &quot;too tight&quot; from &quot;too slow&quot;.</p><p>Exercise a bound under a <strong>real objective</strong> that pushes against it. Then the constrained optimum is determinate, the bound is genuinely active, and both unit modes converge to the same point.</p><h3 id="An-epigraph-term-is-only-exact-when-minimised"><a class="docs-heading-anchor" href="#An-epigraph-term-is-only-exact-when-minimised">An epigraph term is only exact when minimized</a><a id="An-epigraph-term-is-only-exact-when-minimised-1"></a><a class="docs-heading-anchor-permalink" href="#An-epigraph-term-is-only-exact-when-minimised" title="Permalink"></a></h3><p><code>norm=:max</code> builds <code>t</code> with <code>re² + im² ≤ t</code>, which bounds <code>t</code> from <strong>below</strong> only. It equals the maximum while being pushed down, and is <strong>unbounded</strong> if maximized or given a negative weight. <code>set_opf_objective!</code> rejects those, but the underlying asymmetry is worth knowing before writing a custom epigraph term.</p><h3 id="Do-not-carry-an-ε-policy-between-regimes"><a class="docs-heading-anchor" href="#Do-not-carry-an-ε-policy-between-regimes">Do not carry an ε policy between regimes</a><a id="Do-not-carry-an-ε-policy-between-regimes-1"></a><a class="docs-heading-anchor-permalink" href="#Do-not-carry-an-ε-policy-between-regimes" title="Permalink"></a></h3><p>Anchoring <code>ε</code> just under the solver tolerance is correct when the norm is a coefficient, and fails <strong>13 times out of 40</strong> when the norm is what you are minimizing. See <a href="#Sizing-ε">Sizing ε</a> above. One <code>eps_rel</code> is not a global constant.</p><h3 id="Do-not-size-ε-from-a-unit-conversion-factor"><a class="docs-heading-anchor" href="#Do-not-size-ε-from-a-unit-conversion-factor">Do not size ε from a unit-conversion factor</a><a id="Do-not-size-ε-from-a-unit-conversion-factor-1"></a><a class="docs-heading-anchor-permalink" href="#Do-not-size-ε-from-a-unit-conversion-factor" title="Permalink"></a></h3><p><code>ε = eps_rel × scale</code> needs <code>scale</code> to be the quantity&#39;s <strong>characteristic magnitude</strong> (≈230 V for an LV phase voltage), not the working→physical conversion factor. They differ: in per-unit the conversion factor <em>is</em> about 230, but in SI it is <code>1.0</code>. Using the conversion factor gives <code>ε = 0.23 V</code> in one mode and <code>1e-3 V</code> in the other — different smoothing, different answers, from one specification. <a href="../api/#BMOPFTools.opf_physical_scale"><code>opf_physical_scale</code></a> is the conversion factor and is deliberately <em>not</em> what sizes <code>ε</code>.</p><h3 id="An-exact-reformulation-is-not-automatically-the-reliable-one"><a class="docs-heading-anchor" href="#An-exact-reformulation-is-not-automatically-the-reliable-one">An exact reformulation is not automatically the reliable one</a><a id="An-exact-reformulation-is-not-automatically-the-reliable-one-1"></a><a class="docs-heading-anchor-permalink" href="#An-exact-reformulation-is-not-automatically-the-reliable-one" title="Permalink"></a></h3><p>The textbook epigraph for a minimized magnitude is exact and looks obviously correct. Measured, it fails 3/40 where the smoothed form fails none. Reach for measurement before intuition on solver behavior; <code>bench/sequence_objective_norms.jl</code> is there to be re-run.</p><h3 id="Do-not-reduce-a-phasor-componentwise"><a class="docs-heading-anchor" href="#Do-not-reduce-a-phasor-componentwise">Do not reduce a phasor componentwise</a><a id="Do-not-reduce-a-phasor-componentwise-1"></a><a class="docs-heading-anchor-permalink" href="#Do-not-reduce-a-phasor-componentwise" title="Permalink"></a></h3><p><code>|re| + |im|</code> is not rotation-invariant — the answer depends on your phase reference. Always a bug. Use <a href="../api/#BMOPFTools.smooth_norm"><code>smooth_norm</code></a>.</p><h3 id="Expect-1e-4,-not-1e-8,-when-comparing-unit-modes"><a class="docs-heading-anchor" href="#Expect-1e-4,-not-1e-8,-when-comparing-unit-modes">Expect ~1e-4, not ~1e-8, when comparing unit modes</a><a id="Expect-1e-4,-not-1e-8,-when-comparing-unit-modes-1"></a><a class="docs-heading-anchor-permalink" href="#Expect-1e-4,-not-1e-8,-when-comparing-unit-modes" title="Permalink"></a></h3><p>The engine&#39;s physics agrees between <code>per_unit=true</code> and <code>per_unit=false</code> to ~1e-8 on voltages. But losses, <code>|V₂|</code> and VUF are all <strong>small differences of large numbers</strong> — a 61 W loss out of 7.5 kW of terminal power, a 0.6 V <code>V₂</code> out of 230 V phase voltages — so that agreement is amplified by two to three orders in any of them. This is inherent to the quantity, not a defect. Writing a <code>1e-8</code> tolerance against one of these asserts something arithmetic cannot deliver.</p><h3 id="smooth_norm-is-not-exactly-zero-at-zero,-and-its-bound-is-not-exact-in-Float64"><a class="docs-heading-anchor" href="#smooth_norm-is-not-exactly-zero-at-zero,-and-its-bound-is-not-exact-in-Float64"><code>smooth_norm</code> is not exactly zero at zero, and its bound is not exact in Float64</a><a id="smooth_norm-is-not-exactly-zero-at-zero,-and-its-bound-is-not-exact-in-Float64-1"></a><a class="docs-heading-anchor-permalink" href="#smooth_norm-is-not-exactly-zero-at-zero,-and-its-bound-is-not-exact-in-Float64" title="Permalink"></a></h3><p>Two floating-point consequences worth knowing before you assert on them:</p><ul><li>At an exactly-zero argument the result can be a tiny <strong>negative</strong> number (~<code>-1e-19 × scale</code>), because <code>sqrt(ε²)</code> need not round-trip to <code>ε</code>. Do not assert strict non-negativity.</li><li>The <code>≤ ε</code> accuracy bound is exact in real arithmetic but holds only to rounding in <code>Float64</code>: the achievable resolution is the ulp of the <em>result</em>, not of <code>ε</code>. At <code>(1e6, 1e6)</code> with <code>ε = 1e-6</code> one ulp is ~2.3e-10, five orders above <code>ε</code>.</li></ul><h3 id="Two-objectives-that-sound-alike-and-are-not"><a class="docs-heading-anchor" href="#Two-objectives-that-sound-alike-and-are-not">Two objectives that sound alike and are not</a><a id="Two-objectives-that-sound-alike-and-are-not-1"></a><a class="docs-heading-anchor-permalink" href="#Two-objectives-that-sound-alike-and-are-not" title="Permalink"></a></h3><ul><li><strong>Cost and losses.</strong> With heterogeneous prices these actively disagree — see above, and the <a href="../tutorial_objectives/#tutorial-objectives">tutorial</a> where least-loss dispatch costs 28% more and least-cost dispatch loses 3.6× more.</li><li><strong>Voltage unbalance and current unbalance.</strong> Minimizing neutral current can make <code>|V₂|</code> <em>worse than doing nothing about unbalance at all</em>. If someone says &quot;we minimize unbalance&quot;, ask which one.</li></ul><h3 id="A-weight-is-unit-mode-invariant,-not-target-set-invariant"><a class="docs-heading-anchor" href="#A-weight-is-unit-mode-invariant,-not-target-set-invariant">A weight is unit-mode invariant, not target-set invariant</a><a id="A-weight-is-unit-mode-invariant,-not-target-set-invariant-1"></a><a class="docs-heading-anchor-permalink" href="#A-weight-is-unit-mode-invariant,-not-target-set-invariant" title="Permalink"></a></h3><p>Reductions sum over targets, so adding buses to a penalty scales it up. &quot;Tuned once&quot; means across <code>per_unit</code> modes, not across different target lists. See <a href="https://github.com/frederikgeth/BMOPFTools.jl/issues/373">#373</a>.</p><h3 id=":magnitude-only-differs-from-:squared-when-targets-compete"><a class="docs-heading-anchor" href="#:magnitude-only-differs-from-:squared-when-targets-compete"><code>:magnitude</code> only differs from <code>:squared</code> when targets compete</a><a id=":magnitude-only-differs-from-:squared-when-targets-compete-1"></a><a class="docs-heading-anchor-permalink" href="#:magnitude-only-differs-from-:squared-when-targets-compete" title="Permalink"></a></h3><p>Group-lasso sparsity needs <strong>independently controllable</strong> targets. On a radial path with one compensator the targets are coupled — one degree of freedom — and both norms find the same point. Prefer <code>:squared</code> there: exact, cheaper, no <code>ε</code>.</p><h2 id="Reproducibility"><a class="docs-heading-anchor" href="#Reproducibility">Reproducibility</a><a id="Reproducibility-1"></a><a class="docs-heading-anchor-permalink" href="#Reproducibility" title="Permalink"></a></h2><pre><code class="language-julia hljs">opf_regularizations(ctx)     # every term: weight, units, purpose
opf_differentiability_annotations(ctx)   # every smoothing and its ε
opf_research_hashes(ctx)     # fingerprints over both</code></pre><p>Any <code>smooth_norm</code> you stamp records itself, so an approximation in your model is never silent.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../solvers/">« Solver guide</a><a class="docs-footer-nextpage" href="../tutorial_objectives/">Objectives tutorial »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 00:44">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
