<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>OPF guide &amp; model · BMOPFTools.jl</title><meta name="title" content="OPF guide &amp; model · BMOPFTools.jl"/><meta property="og:title" content="OPF guide &amp; model · BMOPFTools.jl"/><meta property="twitter:title" content="OPF guide &amp; model · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Inspect the evidence</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage tutorial</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li class="is-active"><a class="tocitem" href>OPF guide &amp; model</a><ul class="internal"><li><a class="tocitem" href="#Formulation-principles"><span>Formulation principles</span></a></li><li><a class="tocitem" href="#Mathematical-model"><span>Mathematical model</span></a></li><li><a class="tocitem" href="#source-slack"><span>Voltage source as current slack</span></a></li><li><a class="tocitem" href="#Warm-start-initialisation"><span>Warm-start initialization</span></a></li><li><a class="tocitem" href="#Feasibility-relaxation"><span>Feasibility relaxation</span></a></li><li><a class="tocitem" href="#Power-flow-inverter-controls"><span>Power-flow inverter controls</span></a></li><li><a class="tocitem" href="#extending-the-formulation"><span>Solver control and extending the formulation</span></a></li><li><a class="tocitem" href="#API-reference"><span>API reference</span></a></li><li><a class="tocitem" href="#Minimum-power-factor-for-generation"><span>Minimum power factor for generation</span></a></li></ul></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power flow &amp; OPF studies</a></li><li class="is-active"><a href>OPF guide &amp; model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>OPF guide &amp; model</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/opf.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Optimal-power-flow"><a class="docs-heading-anchor" href="#Optimal-power-flow">Optimal power flow</a><a id="Optimal-power-flow-1"></a><a class="docs-heading-anchor-permalink" href="#Optimal-power-flow" title="Permalink"></a></h1><p>Despite the name, the ambition of this Task Force extends well beyond the classical OPF problem of minimizing generation cost subject to network constraints.  The unifying theme of the benchmark problems targeted here is the need to <strong>accurately represent distribution network physics</strong> rather than any particular objective function. Generation cost minimization with explicit operational bounds is a convenient starting point: its objective and feasibility conditions are straightforward to compare across solvers. With fixed demand and one uniform non-negative price on every real-power injection, minimizing total injection is equivalent to minimizing real losses. That special case does <strong>not</strong> imply uniqueness or global optimality in this nonconvex formulation. The same network physics underpins a much broader class of distribution-network-constrained optimization problems of practical relevance: maximum load delivery, conservation voltage reduction (CVR), Dynamic Operating Envelopes (DOEs) for distributed energy resources, and distribution system state estimation (DSSE).</p><p>What these problems share is not a common objective but a common requirement: a faithful, conductor-level representation of an unbalanced network subject to a selectable set of bounds.  Voltage bounds, current limits, and power constraints are therefore <strong>optional</strong> in the data model, reflecting the fact that different problem formulations will activate different subsets of the feasible region.  The intent is a reusable foundation across all such problem classes, not merely infrastructure for a single OPF problem definition.</p><hr/><p>BMOPFTools ships a <strong>four-wire rectangular current–voltage</strong> optimal power flow engine as a Julia package extension.  It activates automatically when JuMP is loaded; Ipopt is the default optimizer when available:</p><pre><code class="language-julia hljs">using BMOPFTools, JuMP, Ipopt

net    = parse_bmopf(&quot;mynetwork.json&quot;)
result = solve_opf(net)</code></pre><p>Dictionary input to <code>solve_opf</code>, <code>solve_pf</code>, <code>initialize_opf_model</code>, and <code>build_opf_model</code> is copied, snapshotted when needed, and normalized before per-unit conversion or model construction. The same ingest operations as <code>parse_bmopf</code> migrate legacy fields, honor terminal roles, assign combined Yd/Dy leakage to the wye winding, and materialize explicit <code>no_load_shunt</code> records. Reusing parsed input does not duplicate shunts or losses. The caller&#39;s network remains unchanged.</p><p>For each of resistance and reactance, supply either a combined Yd/Dy field or split winding fields. Competing declarations raise <code>ArgumentError</code>, as do competing explicit and legacy excitation fields. Normalization is not schema validation or proof of electrical feasibility; use the validation APIs and independent solution checks for those purposes.</p><p>A full mathematical derivation is available in <code>docs/math-model.tex</code>.</p><hr/><h2 id="Formulation-principles"><a class="docs-heading-anchor" href="#Formulation-principles">Formulation principles</a><a id="Formulation-principles-1"></a><a class="docs-heading-anchor-permalink" href="#Formulation-principles" title="Permalink"></a></h2><p>The engine is a <strong>four-wire, rectangular current–voltage</strong> formulation, organized around a handful of deliberate, non-obvious choices worth stating explicitly:</p><ol><li><strong>Explicit current <em>and</em> voltage variables, as needed.</strong> Both terminal voltages and branch currents are first-class variables — which is what lets the model represent parallel lines, meshed networks, and zero-impedance sections <strong>exactly</strong> (each parallel branch carries its own current, loops close through KCL, a jumper collapses to <code>V_fr = V_to</code>), with no small-ε impedance to break degeneracy.</li><li><strong>Prefer impedance form for series voltage drops.</strong> Lines use <code>ΔV = Z·I</code>, so exact zero series impedance needs no inverse. Transformer builders also retain explicit equations at their supported ideal limits. One deliberate exception is a fixed-tap center-tap transformer with nonzero leakage arms: its coupled primitive-admittance stamp preserves winding coupling; free taps or zero arms use its quadratic T-model branch. Shunts and line π-halves naturally use <code>I = Y·V</code>. A lossless line (<code>R = 0</code>, nonzero <code>X</code>) has finite impedance and admittance; losslessness alone does not make admittance singular.</li><li><strong>Prefer expressions for derived quantities; lift deliberately.</strong> Powers, voltage differences, and averages normally remain expressions. An auxiliary variable and its defining equality add model size, but do not by themselves imply linear dependence. <em>Deliberate exception:</em> the two-port transformer builders (YY, Yd/Dy, center<em>tap) and the DC resistive branch keep explicit per-winding current <strong>variables</strong> pinned by linear equalities, so that current limits (`i</em>max`) and the result writer have a first-class handle on each physical winding current. Apparent-power and magnitude lifts are further deliberate exceptions, discussed below.</li><li><strong>Idealized components are represented as such.</strong> An ideal switch is <code>V_fr = V_to</code>, an ideal transformer is <code>V_fr = N·V_to</code>, a lossless shunt is pure susceptance — represented semantically, not approximated with a small ε (see <a href="../dev/opf_engine/#zero-impedance">Zero impedance</a>).</li><li><strong>A variable number of terminals per bus.</strong> Voltage variables and a KCL equation are declared at <em>every</em> terminal a bus actually has — there is no fixed slot count, and buses of different widths interconnect naturally in one model.</li><li><strong>Every phasing, mixed freely.</strong> Single-phase, split-phase, three-wire (no neutral), and three-phase-plus-neutral are all first-class and coexist in a single case study, because state is keyed per <code>(bus, terminal)</code> with no global phase count. The engine&#39;s modeled scope is <strong>up to three-phase + neutral</strong> (four wire).</li><li><strong>Bounds are optional — use them if present, never synthesize one from another.</strong> Voltage, current, and apparent-power limits are all optional in the data model, and different problem formulations activate different subsets of the feasible region. A constraint is stamped only from data that is actually present; the engine never derives a current bound from a power bound (or vice versa), because a case may carry one, both, or neither <em>by design</em>.</li><li><strong>Respect evaluation domains and distinguish smoothing from lifting.</strong> The exact magnitude <code>√(x²+y²)</code> has no unique gradient at the origin. An <em>implicit square root</em>, <code>u ≥ 0</code> with <code>u² = x²+y²</code>, has polynomial rows, but its defining row has zero gradient when all three variables are zero. Lifting alone does not cure that degeneracy; voltage-dependent loads need the domain treatment below. Droop and saturation curves are encoded with a smooth ReLU/softplus rather than a hard <code>max</code>/<code>min</code> (see <a href="../relu_softplus_encoding/">Smooth droop encoding</a>).</li><li><strong>Use low-degree lifts where they help the formulation.</strong> An auxiliary variable and its defining equation can replace quartic or rational expressions with quadratic rows. This changes sparsity and model size; it does not guarantee a faster or better-conditioned NLP. Apparent power is bounded through aux <code>p, q</code> with <code>p² + q² ≤ s²</code> (not a quartic in voltage × current); a free tap&#39;s reciprocal is an aux variable pinned by <code>n · n⁻¹ = 1</code> (not a rational term); the voltage-dependent load uses W/s lifts when positive voltage is certified, with a logarithmic-domain fallback otherwise.</li><li><strong>Reject known unsupported domains and structural degeneracies.</strong> Exact  special cases are retained (principle 4), and the implemented applicability  checks reject known invalid inputs. They are not a complete well-posedness  or rank test. A zero nominal voltage (undefined <code>1/v_nom</code>), a zero winding turns-ratio, or structural  ideal-conductor cycles (including parallel edges and self-loops) are rejected.  The cycle check follows coefficient resolution and native builder ownership;  it is not a general Jacobian-rank certificate.</li><li><strong>Prefer a hard variable bound; scale the constraint that is left.</strong>  Interior-point solvers enforce <em>variable bounds</em> far more tightly than general  nonlinear constraints — Ipopt holds a bound to its <code>bound_relax_factor</code>  (effectively exactly), but a constraint only to the absolute <code>constr_viol_tol</code>.  So wherever a valid — if looser — box bound on a variable exists, it is stamped  <em>in addition to</em> the exact constraint: it backstops the soft constraint and  bounds the search region from the start. A current-magnitude limit <code>|I| ≤ i_max</code>  is written both as a second-order cone and as a box on each rectangular current  component. The magnitude and power cones that have no such backstop — apparent  power, sequence voltage, neutral current — are instead written in <strong>normalized</strong>  form <code>(a/lim)² + (b/lim)² ≤ 1</code> rather than <code>a² + b² ≤ lim²</code>, so the constraint  value is order ≈ 1 regardless of the per-unit base and the solver&#39;s absolute  tolerance stays meaningful. (Un-normalized, a current cone at a large <code>s_base</code>  can sit near <code>1e-6</code> — below <code>constr_viol_tol</code> — so a limit that ought to force  infeasibility is silently accepted.) This is the constraint-scaling companion to  the variable scaling in <a href="#Units-and-scaling">Units and scaling</a>.</li><li><strong>The formulation is non-convex — use a deterministic, auditable start.</strong>  AC power-flow equations can have multiple roots, and AC OPF can have multiple  stationary points and locally optimal solutions. A local interior-point method  follows a start-dependent trajectory; it is not a nearest-solution algorithm.  Every variable is therefore initialized from a physically motivated,  deterministic guess — canonical 120° phase angles, anti-phase split-phase  legs, delta-loop voltage propagation, and <code>I = conj(S)/conj(V)</code> current  seeding. This improves reproducibility and avoids obvious phase-mapping and  voltage-level mistakes. It does <strong>not</strong> certify which basin was selected, that  the point is locally or globally optimal, or that it lies on the operational  voltage sheet. Those are separate validation questions (see  <a href="#Warm-start-initialisation">Warm-start initialization</a> and  <a href="../bounds/solver_trust/">Trusting the solver</a>).</li><li><strong>One sign convention, and results are recomputed with it.</strong> A single  convention is fixed and applied to <em>every</em> element type — current into a bus is  positive in KCL, apparent power is <code>S = V · conj(I)</code>. The result writer derives  every reported quantity (per-element power, losses, terminal currents) from the  <em>same</em> expressions the constraints are built from, never from an independent  re-derivation that could drift out of sync with the model. This consistency is a  correctness invariant, not a convenience: a quantity reported with the opposite  sign to its own constraint is a silent error that a feasible solve will never  catch.</li></ol><p>For the implementation choices, supported inputs, and return shapes of the shared building blocks, see the <a href="../dev/opf_engine/#opf-formulation-helpers">formulation helper guide</a>.</p><p>These principles were inspired by the IVR-EN formulation in <a href="../positioning/">PowerModelsDistribution</a> and by Claeys et al.&#39;s four-wire OPF paper (<a href="../methodology/#refs">ref. 6</a>), but the model here has been generalized well beyond that starting point.</p><hr/><h2 id="Mathematical-model"><a class="docs-heading-anchor" href="#Mathematical-model">Mathematical model</a><a id="Mathematical-model-1"></a><a class="docs-heading-anchor-permalink" href="#Mathematical-model" title="Permalink"></a></h2><h3 id="Network-representation"><a class="docs-heading-anchor" href="#Network-representation">Network representation</a><a id="Network-representation-1"></a><a class="docs-heading-anchor-permalink" href="#Network-representation" title="Permalink"></a></h3><p>The network is a graph of <strong>buses</strong> <span>$b \in \mathcal{B}$</span>, each with a set of <strong>terminals</strong> <span>$\mathcal{T}_b$</span>.  Terminals are named strings (e.g. <code>&quot;a&quot;</code>, <code>&quot;b&quot;</code>, <code>&quot;c&quot;</code>, <code>&quot;n&quot;</code>).  The <em>neutral terminal</em> <span>$n_b$</span> is identified by the explicit <code>neutral_terminal</code> bus field, or by the naming convention: a terminal named <code>&quot;n&quot;</code> or <code>&quot;N&quot;</code> (case-insensitive) is treated as neutral.</p><p>Terminals declared in <code>perfectly_grounded_terminals</code> are <strong>perfectly grounded</strong>: their voltage is fixed to zero and they do not appear in the KCL system. The set of grounded pairs is <span>$\mathcal{G}_\text{nd}$</span>.</p><p><strong>Phase terminals</strong> <span>$\mathcal{T}_b^\phi \subseteq \mathcal{T}_b$</span> are all terminals that are not the neutral.</p><hr/><h3 id="Variables"><a class="docs-heading-anchor" href="#Variables">Variables</a><a id="Variables-1"></a><a class="docs-heading-anchor-permalink" href="#Variables" title="Permalink"></a></h3><p>All variables are real-valued. By default they are in SI units (V and A); see <a href="#Units-and-scaling">Units and scaling</a> for the optional per-unit solve.</p><table><tr><th style="text-align: right">Variable</th><th style="text-align: right">Index</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><span>$v^r_{b,t},\; v^i_{b,t}$</span></td><td style="text-align: right"><span>$(b,t)\in\mathcal{B}\times\mathcal{T}_b$</span></td><td style="text-align: right">Rectangular voltage at terminal</td></tr><tr><td style="text-align: right"><span>$c^r_{\ell,k},\; c^i_{\ell,k}$</span></td><td style="text-align: right">line <span>$\ell$</span>, conductor <span>$k$</span></td><td style="text-align: right">Series current, from-side</td></tr><tr><td style="text-align: right"><span>$\tilde{c}^r_{\ell,k},\; \tilde{c}^i_{\ell,k}$</span></td><td style="text-align: right">line <span>$\ell$</span>, conductor <span>$k$</span></td><td style="text-align: right">Series current, to-side</td></tr><tr><td style="text-align: right"><span>$c^{r,d}_{d,k},\; c^{i,d}_{d,k}$</span></td><td style="text-align: right">load <span>$d$</span>, phase <span>$k$</span></td><td style="text-align: right">Load current</td></tr><tr><td style="text-align: right"><span>$c^{r,g}_{g,k},\; c^{i,g}_{g,k}$</span></td><td style="text-align: right">generator <span>$g$</span>, phase <span>$k$</span></td><td style="text-align: right">Generator current</td></tr><tr><td style="text-align: right"><span>$c^{r,n}_{n,k},\; c^{i,n}_{n,k}$</span></td><td style="text-align: right">IBR <span>$n$</span>, phase <span>$k$</span></td><td style="text-align: right">IBR current</td></tr><tr><td style="text-align: right"><span>$c^{r,s}_{v,k},\; c^{i,s}_{v,k}$</span></td><td style="text-align: right">voltage source <span>$v$</span>, phase <span>$k$</span></td><td style="text-align: right">Source slack current</td></tr><tr><td style="text-align: right"><span>$c^{r,x}_{x,\sigma,k},\; c^{i,x}_{x,\sigma,k}$</span></td><td style="text-align: right">transformer <span>$x$</span>, side <span>$\sigma$</span>, conductor <span>$k$</span></td><td style="text-align: right">Transformer winding current (two-bus subtypes)</td></tr><tr><td style="text-align: right"><span>$c^{r,w}_{x,j,k},\; c^{i,w}_{x,j,k}$</span></td><td style="text-align: right"><code>n_winding</code> transformer <span>$x$</span>, winding <span>$j$</span>, phase <span>$k$</span></td><td style="text-align: right">n-winding winding current</td></tr></table><p>Load, generator, IBR, and source current variables cover <strong>phase conductors only</strong>; neutral return current is implicit in KCL. IBRs add an analogous current variable per phase — see <a href="#ibrs">IBRs</a> below.</p><hr/><h3 id="Units-and-scaling"><a class="docs-heading-anchor" href="#Units-and-scaling">Units and scaling</a><a id="Units-and-scaling-1"></a><a class="docs-heading-anchor-permalink" href="#Units-and-scaling" title="Permalink"></a></h3><p>The data model is always in <strong>SI</strong> units, but by default the OPF is built and solved in a <strong>normalized per-unit copy</strong> (<code>per_unit=true</code>). It uses a system base <code>s_base</code> (VA, default <code>1e6</code>) with per-bus voltage bases propagated through transformer ratios, then converts results back to SI. Pass <code>per_unit=false</code> to build the numerical model directly in volts, amperes, ohms, and watts.</p><p>Both modes exist because <strong>variable scaling affects the conditioning of a nonlinear interior-point solve</strong>. Ipopt&#39;s initialization, barrier updates and stopping tests are scale-sensitive, and it cannot infer good scaling in general, so bringing variables to order ≈1 is standard practice for nonlinear programs <a href="../methodology/#refs">ref. 18</a>. In SI, a four-wire LV problem spans many orders of magnitude at once (volts, amperes, ohms, watts), which is the regime interior-point methods handle least well.</p><p>Whether per-unit normalization actually improves convergence <strong>here</strong> is an open, instance- and formulation-dependent question, not a settled fact: the benefit of scaling a nonlinear program is known to be problem-dependent <a href="../methodology/#refs">ref. 19</a>, and AC-OPF numerical performance is governed strongly by the formulation as well <a href="../methodology/#refs">ref. 20</a>. The two modes are provided precisely so this can be <strong>benchmarked</strong> rather than assumed — the SI data model (a representation choice, <a href="../methodology/#refs">ref. 16</a>) does not commit the solver to computing in SI.</p><p>The <a href="../tutorial_units/">units, bases &amp; economics tutorial</a> works both modes on one feeder — deriving the bases by hand and demonstrating the SI ≡ per-unit equality live.</p><p>For reproducible scaling experiments, prefer a typed policy over the legacy keywords:</p><pre><code class="language-julia hljs">classic = OpfScaling(:classic; power_base = 1e6)
si = OpfScaling(:si)
custom = OpfScaling(
    name = :voltage_half_power_200kva,
    power_base = 2e5,
    voltage_bases = Dict(bus =&gt; 0.5 * base for (bus, base) in reference_bases),
)

ctx = build_opf_model(net; scaling_policy = custom)
schema = opf_diagnostic_schema(ctx)
schema.scaling[&quot;kind&quot;]  # =&gt; &quot;consistent_per_unit&quot;</code></pre><p>For an experimental power base that changes across an isolated transformer, use <code>OpfScaling(voltage_bases=..., power_bases=...)</code>. Every bus must be declared and the power base must be constant within each galvanically continuous zone. Cross-zone <code>single_phase</code>, <code>center_tap</code>, <code>wye_delta</code>, <code>delta_wye</code>, and <code>n_winding</code> units are qualified. Native lossless AC/DC converters using <code>P</code>, <code>V</code>, or <code>droop</code> control are also qualified with an independent DC power base. The engine still rejects the remaining transformer families until their connection-specific stamping has passed physical-state, derivative, set, objective, and loss covariance; custom or lossy converter builders require their own covariance contracts. Galvanically continuous <code>single_phase_autotransformer</code> and <code>open_delta_regulator</code> devices are also qualified, but only with one voltage base and one power base across both sides. Their tap is dimensionless and does not turn a shared copper bushing or straight-through phase into a scaling boundary.</p><p>An explicit <code>scaling_policy</code> is authoritative over <code>per_unit</code> and <code>s_base</code>. The custom <code>OpfScaling</code> form requires every AC bus to be declared and validates that lines/switches preserve the voltage base and transformer bases preserve the turns ratio. It derives <code>I_base=S_base/V_base</code>, <code>Z_base=V_base^2/S_base</code>, and <code>Y_base=S_base/V_base^2</code>. Independently choosing all four bases is not currently supported because the IVR equations assume these identities; the constructor rejects incompatible declarations instead of silently changing the physical model. The effective policy is serialized by <code>opf_research_provenance</code>.</p><hr/><h3 id="Objective"><a class="docs-heading-anchor" href="#Objective">Objective</a><a id="Objective-1"></a><a class="docs-heading-anchor-permalink" href="#Objective" title="Permalink"></a></h3><p>Minimize total active-power generation cost <strong>rate</strong> (linear in active power; bilinear in generator/IBR voltage-current variables):</p><p class="math-container">\[\min \sum_{g \in \mathcal{G}} \sum_{k=1}^{|\mathcal{T}_g^\phi|}
  \frac{c^g_k}{1000} \cdot
  \bigl(\Delta v^r_k \, c^{r,g}_{g,k} + \Delta v^i_k \, c^{i,g}_{g,k}\bigr)\]</p><p>where <span>$c^g_k$</span> (currency/kWh) is the <strong>per-phase</strong> energy price — the <code>cost</code> field is a vector with one entry per phase term, indexed by <span>$k$</span> — and <span>$\Delta v_k$</span> is the phase-to-neutral (WYE) or line-to-line (DELTA) voltage at generator <span>$g$</span>&#39;s <span>$k$</span>-th phase terminal (see <a href="#generators-section">Generators</a> below). Division by 1000 converts the active-power expression from W to kW, so the snapshot objective has units currency/h. The same per-phase <code>cost</code> vector prices the voltage source and IBRs. To obtain currency over a time interval, multiply this rate by the interval duration in hours — the <a href="../tutorial_units/">units, bases &amp; economics tutorial</a> reconstructs this objective by hand from a solved result and prices a full day.</p><hr/><h3 id="Current-vs-apparent-power-limits"><a class="docs-heading-anchor" href="#Current-vs-apparent-power-limits">Current vs. apparent-power limits</a><a id="Current-vs-apparent-power-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Current-vs-apparent-power-limits" title="Permalink"></a></h3><p>Every element that carries a thermal/loading limit supports <strong>both</strong> a current limit and an apparent-power limit, and both are enforced natively when present:</p><table><tr><th style="text-align: right">Element</th><th style="text-align: right">Current limit</th><th style="text-align: right">Power limit</th><th style="text-align: right">Preferred</th></tr><tr><td style="text-align: right">Line / cable</td><td style="text-align: right"><code>i_max</code> (per conductor)</td><td style="text-align: right"><code>s_max</code> (per conductor)</td><td style="text-align: right"><strong>current</strong></td></tr><tr><td style="text-align: right">Switch</td><td style="text-align: right"><code>i_max</code> (per conductor)</td><td style="text-align: right"><code>s_max</code> (per conductor)</td><td style="text-align: right"><strong>current</strong></td></tr><tr><td style="text-align: right">Generator / IBR</td><td style="text-align: right"><code>i_max</code> (per conductor circle)</td><td style="text-align: right"><code>s_max</code> (per-phase circle)</td><td style="text-align: right">power (nameplate)</td></tr><tr><td style="text-align: right">2-winding transformer (+ regulators)</td><td style="text-align: right"><code>i_max_from</code>/<code>i_max_to</code> (per winding)</td><td style="text-align: right"><code>s_rating</code> (nameplate — <strong>required</strong>, always enforced)</td><td style="text-align: right"><strong>power</strong> (nameplate); regulators prefer current</td></tr><tr><td style="text-align: right">n-winding transformer</td><td style="text-align: right">per-winding <code>i_max</code></td><td style="text-align: right">per-winding <code>s_max</code> rating</td><td style="text-align: right">power (per winding)</td></tr></table><p>Declaring <strong>both</strong> on the same element triggers the audit finding <a href="../findings/"><code>W.RED.DUAL_THERMAL_LIMIT</code></a>. The pair is not <em>mathematically</em> redundant — see the warning below — but it is usually redundant in <em>engineering</em> terms, because a device has one thermal limit and two declared rows normally mean one was derived from the other. Which representation is the source of truth is physics, not taste:</p><ul><li><strong>Lines and cables</strong> are limited by conductor heating, which the manufacturer specifies in amperes — current is the physical driver, so <code>i_max</code> is preferred.</li><li><strong>Transformers</strong> are specified by their <strong>kVA nameplate</strong>; the primary and secondary currents differ, so a single apparent-power rating is the natural limit. <code>s_rating</code> is a <strong>required</strong> transformer field (it also sets the winding-1 per-unit impedance base — see <a href="../transformer_models/">transformer models</a>) and is <strong>always enforced</strong> as a per-winding coil apparent-power cap, alongside the per-winding <code>i_max_from</code>/<code>i_max_to</code> current cones when present. For <code>n ≥ 3</code> windings the cap is a per-winding <code>s_max</code> rating. One consequence to keep in mind: the primary coil carries <strong>load + losses</strong>, so at exactly-rated delivery the from-side cap binds slightly <em>below</em> the secondary nameplate throughput (by the loss margin). To solve a transformer with no loading limit, remove <code>s_rating</code> from the network dict before calling the OPF (a determined power flow / physics comparison).</li><li><strong>Regulators</strong> (autotransformer / open-delta) are a subtlety: their true limit is the <strong>tap-changer (series-winding) current</strong>, and the kVA is only defined at a reference voltage — so, unlike bulk transformers, regulators lean toward current. Both are still accepted and enforced.</li></ul><p>Two problems make power limits treacherous, and are why current is preferred for conductors:</p><ol><li><strong>The neutral degeneracy.</strong> An apparent-power limit needs a voltage reference. For a neutral conductor referenced to a grounded node, that reference voltage is ≈ 0, so <code>S = V∘I* ≈ 0</code> — the power cap is <em>vacuous</em> even while the neutral current overheats the conductor. A per-conductor <code>s_max</code> with a neutral entry is flagged <a href="../findings/"><code>W.DOM.POWER_LIMIT_NEUTRAL</code></a>. A current limit has no such failure mode: the neutral is a current-carrying conductor with its own ampacity, and can carry <em>more</em> current than the phases under unbalance.</li><li><strong>The reference ambiguity.</strong> <code>S = U∘I*</code>, but relative to <em>what</em> <code>U</code>? For lines/switches the engine uses <strong>ground-referenced per-conductor</strong> power (<span>$S_k = v_k\,\overline{I_k}$</span>, <span>$v_k$</span> to ground) — the direct analogue of the per-conductor current limit. Phase-to-ground, phase-to-neutral, and phase-to-phase references coincide only when the neutral is grounded and undisplaced; they diverge otherwise. (Generator/IBR power circles use the device&#39;s connection reference — phase-to-neutral for WYE, line-to-line for DELTA — see <a href="#generators-section">Generators</a>.)</li></ol><p><strong>Precedence.</strong> For lines the rating source is, in order, the <strong>line&#39;s own override → its linecode → unconstrained</strong>; the same precedence applies independently to <code>i_max</code> and <code>s_max</code>. Augmentation can convert a power limit into an equivalent current limit for lines/switches (<code>I = S/v_\text{ref}</code>, exact only at the reference voltage) via the opt-in <code>apply_power_to_current</code> recipe flag; transformers are never converted (their nameplate stays canonical).</p><div class="admonition is-warning" id="Current-and-apparent-power-limits-are-not-interchangeable-7cd31e1a91d7ef60"><header class="admonition-header">Current and apparent-power limits are not interchangeable<a class="admonition-anchor" href="#Current-and-apparent-power-limits-are-not-interchangeable-7cd31e1a91d7ef60" title="Permalink"></a></header><div class="admonition-body"><p>Since <code>|S| = |V||I|</code>, a conversion <code>I_max = S_max / V_ref</code> is exact only at the declared reference voltage. Away from that voltage it changes the feasible set and can change the active set, local minima, and solver basin. Nor is one of two simultaneously declared limits necessarily inactive over the whole voltage range: if <code>S_max / I_max</code> lies between <code>V_min</code> and <code>V_max</code>, the binding representation can switch with voltage. One row is provably dominated only after using the relevant voltage bounds and voltage reference to establish that ordering throughout the feasible range.</p><p>This distinction matters in computational comparisons. A current-limited OPF and an apparent-power-limited OPF are different optimization problems unless the equivalence conditions are demonstrated; different local-optimum behavior is then a modeling result, not automatically a formulation bug.</p><p>None of this makes keeping both rows the safe default. Two rows impose a voltage-dependent envelope that matches no real rating, so the resolution is an engineering one — decide which row is the device&#39;s source of truth and drop the derived one — rather than a license to declare both and let the solver sort it out.</p></div></div><hr/><h3 id="Constraints"><a class="docs-heading-anchor" href="#Constraints">Constraints</a><a id="Constraints-1"></a><a class="docs-heading-anchor-permalink" href="#Constraints" title="Permalink"></a></h3><h4 id="Grounding"><a class="docs-heading-anchor" href="#Grounding">Grounding</a><a id="Grounding-1"></a><a class="docs-heading-anchor-permalink" href="#Grounding" title="Permalink"></a></h4><p class="math-container">\[v^r_{b,t} = 0, \quad v^i_{b,t} = 0 \qquad \forall\,(b,t) \in \mathcal{G}_\text{nd}\]</p><h4 id="Voltage-sources"><a class="docs-heading-anchor" href="#Voltage-sources">Voltage sources</a><a id="Voltage-sources-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-sources" title="Permalink"></a></h4><p>Each source terminal <span>$t_k$</span> is fixed to the specified rectangular value:</p><p class="math-container">\[v^r_{b,t_k} = V^s_{v,k} \cos\theta^s_{v,k}, \qquad
v^i_{b,t_k} = V^s_{v,k} \sin\theta^s_{v,k}\]</p><p>The voltage source is also the network&#39;s <strong>current slack</strong>: it injects a free current <span>$(c^{r,s}_{v,k},\, c^{i,s}_{v,k})$</span> into KCL at each phase terminal (with the summed return at the neutral), so power balance at the source bus is met by the source itself — no auxiliary generator is required. The slack current is unbounded by default; optional per-phase bounds make it a bounded grid connection, and an optional <code>cost</code> prices imported power (see <a href="#source-slack">Voltage source as current slack</a> below).</p><p>The source-bus <strong>neutral</strong> is additionally fixed to zero (<span>$v^r_{b,n} = v^i_{b,n} = 0$</span>) without being added to <span>$\mathcal{G}_\text{nd}$</span>, so that KCL is still enforced there and the grid generator&#39;s neutral return current can satisfy it.</p><h4 id="opf-magnitude-domain"><a class="docs-heading-anchor" href="#opf-magnitude-domain">Magnitude-limit input domain</a><a id="opf-magnitude-domain-1"></a><a class="docs-heading-anchor-permalink" href="#opf-magnitude-domain" title="Permalink"></a></h4><p>Declared magnitude limits must be nonnegative real values. Negative values and NaN are rejected, including on inactive native devices. An omitted upper cap or in-memory Julia <code>+Inf</code> means unconstrained; use omission in JSON. Lower magnitude bounds must be finite. Zero remains an exact cap, including per-winding current and apparent-power limits. Vector entries must be real; omit the whole field rather than inserting <code>nothing</code>. Positive magnitudes and nominal voltages whose squares or reciprocal squares cannot be represented in Float64 require rescaling.</p><div class="admonition is-info" id="Zero,-absent,-and-unrated-are-different-inputs-84b5e366097eac80"><header class="admonition-header">Zero, absent, and unrated are different inputs<a class="admonition-anchor" href="#Zero,-absent,-and-unrated-are-different-inputs-84b5e366097eac80" title="Permalink"></a></header><div class="admonition-body"><p>Zero is an exact cap; it does not mean disabled or unrated. In particular, zero n-winding current and apparent-power caps are now enforced. A supplied transformer <code>s_rating</code> must be finite and strictly positive because it may also define impedance bases; omit it for an unrated supported recipe.</p></div></div><p>Malformed native transformer maps, unknown subtypes, and unsupported neutral connections raise errors instead of leaving the device partially unstamped. Native n-winding transformers require matching positive phase counts and support <code>a</code>/<code>b</code>/<code>c</code> phase labels and <code>n</code> neutral (case insensitive); DELTA has no neutral.</p><h4 id="Voltage-magnitude-bounds"><a class="docs-heading-anchor" href="#Voltage-magnitude-bounds">Voltage magnitude bounds</a><a id="Voltage-magnitude-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-magnitude-bounds" title="Permalink"></a></h4><p><code>v_min</code>/<code>v_max</code> are <strong>per-phase arrays</strong> (phase-to-ground), one entry per phase terminal in <code>terminal_names</code> order. The <span>$k$</span>-th entry bounds the <span>$k$</span>-th phase terminal, applied at every ungrounded, non-source phase terminal:</p><p class="math-container">\[\bigl(v^{b}_{\text{min},k}\bigr)^2
\;\leq\;
\bigl(v^r_{b,t_k}\bigr)^2 + \bigl(v^i_{b,t_k}\bigr)^2
\;\leq\;
\bigl(v^{b}_{\text{max},k}\bigr)^2,
\qquad t_k \in \mathcal{T}_b^\phi\]</p><p>The phase index <span>$k$</span> is kept aligned to the array even when a phase is grounded/source-fixed (those terminals are skipped without shifting <span>$k$</span>). The <strong>neutral</strong> terminal is not bounded phase-to-ground; instead it has its own optional <strong>maximum-only</strong> cap <code>vn_max</code> (when present and ungrounded): <span>$\bigl(v^r_{b,n}\bigr)^2 + \bigl(v^i_{b,n}\bigr)^2 \leq \bigl(v^b_{n,\text{max}}\bigr)^2$</span>. Otherwise the neutral voltage is determined by KCL.</p><h4 id="Lines"><a class="docs-heading-anchor" href="#Lines">Lines</a><a id="Lines-1"></a><a class="docs-heading-anchor-permalink" href="#Lines" title="Permalink"></a></h4><p><strong>KVL</strong> (series voltage drop, conductor <span>$k$</span> of line <span>$\ell$</span> with total impedance matrix <span>$\mathbf{R}_\ell + j\mathbf{X}_\ell$</span> in Ω):</p><p class="math-container">\[v^r_{b^\text{fr}, t^\text{fr}_k} - v^r_{b^\text{to}, t^\text{to}_k}
= \sum_j \bigl(R_{\ell,kj}\,c^r_{\ell,j} - X_{\ell,kj}\,c^i_{\ell,j}\bigr)\]</p><p class="math-container">\[v^i_{b^\text{fr}, t^\text{fr}_k} - v^i_{b^\text{to}, t^\text{to}_k}
= \sum_j \bigl(R_{\ell,kj}\,c^i_{\ell,j} + X_{\ell,kj}\,c^r_{\ell,j}\bigr)\]</p><p>The impedance matrices capture full mutual coupling between conductors.</p><p><strong>Series current balance</strong> (to-side series current equals the negative of the from-side):</p><p class="math-container">\[\tilde{c}^r_{\ell,k} = -c^r_{\ell,k}, \qquad \tilde{c}^i_{\ell,k} = -c^i_{\ell,k}\]</p><p><strong>π-model shunt currents</strong> (from linecode <span>$G_fr$</span>/<span>$B_fr$</span>/<span>$G_to$</span>/<span>$B_to$</span> fields, scaled by line length; linear in voltage variables, no new JuMP variables):</p><p class="math-container">\[I^{\text{sh},r}_{k}(b) = \sum_j \bigl(G_{kj}\,v^r_{b,t_j} - B_{kj}\,v^i_{b,t_j}\bigr),
\qquad
I^{\text{sh},i}_{k}(b) = \sum_j \bigl(G_{kj}\,v^i_{b,t_j} + B_{kj}\,v^r_{b,t_j}\bigr)\]</p><p>KCL contributions: <span>$-(c^r_{\ell,k} + I^{\text{sh},r}_k(b^\text{fr}))$</span> at the from-bus, <span>$-(\tilde{c}^r_{\ell,k} + I^{\text{sh},r}_k(b^\text{to}))$</span> at the to-bus.</p><p><strong>Thermal current limit</strong> on the <strong>total</strong> current (series + shunt) at each end:</p><p class="math-container">\[\bigl(c^r_{\ell,k} + I^{\text{sh},r}_k(b^\text{fr})\bigr)^2
+ \bigl(c^i_{\ell,k} + I^{\text{sh},i}_k(b^\text{fr})\bigr)^2
\leq \bigl(I^\text{max}_{\ell,k}\bigr)^2\]</p><p class="math-container">\[\bigl(\tilde{c}^r_{\ell,k} + I^{\text{sh},r}_k(b^\text{to})\bigr)^2
+ \bigl(\tilde{c}^i_{\ell,k} + I^{\text{sh},i}_k(b^\text{to})\bigr)^2
\leq \bigl(I^\text{max}_{\ell,k}\bigr)^2\]</p><div class="admonition is-info" id="Current-limit-box-bounds-2ac8bc228e07aa4e"><header class="admonition-header">Current-limit box bounds<a class="admonition-anchor" href="#Current-limit-box-bounds-2ac8bc228e07aa4e" title="Permalink"></a></header><div class="admonition-body"><p>Wherever a magnitude limit <span>$I^\text{max}$</span> applies directly to a current <strong>variable</strong> — switch, generator, and transformer winding currents — the implied box <span>$-I^\text{max} \leq c^r,\,c^i \leq I^\text{max}$</span> is also placed on the variable (it follows from <span>$|c| \leq I^\text{max}$</span> and is redundant with the cone, but bounds the variable from the start, helping the NLP solver).</p><p>For <strong>lines</strong> the cone limits the <em>total</em> current <span>$I^\text{tot} = c_{\ell,k} + I^\text{sh}_k$</span> (series + π-shunt), not the series variable itself, so the series box must absorb the shunt contribution:</p><p class="math-container">\[|c^r_{\ell,k}|,\,|c^i_{\ell,k}| \;\le\; I^\text{tot,max}_{\ell,k}
  \;=\; I^\text{max}_{\ell,k} \;+\; \textstyle\sum_j |Y^\text{sh}_{kj}|\,V^\text{max}_{j},\]</p><p>from <span>$|c_{\ell,k}| = |I^\text{tot} - I^\text{sh}_k| \le I^\text{max} + \sum_j |Y^\text{sh}_{kj}|\,V^\text{max}_j$</span> (triangle inequality), where <span>$|Y^\text{sh}_{kj}| = \sqrt{G_{kj}^2 + B_{kj}^2}$</span> is the from-side π-shunt admittance and <span>$V^\text{max}_j$</span> is a <strong>hard</strong> to-ground voltage-magnitude bound on from-terminal <span>$j$</span>. This box is added only when such a <span>$V^\text{max}$</span> exists for every terminal feeding row <span>$k$</span> — i.e. a phase-to-ground bound <code>v_max</code>, a phase-to-neutral bound <code>vpn_max</code> with a grounded neutral, or <code>vpn_max</code> together with a neutral-to-ground bound <code>vn_max</code>. With only a <code>vpn_max</code> on a floating neutral (no <code>vn_max</code>) the to-ground voltage is unbounded, so the series variable is <strong>left free</strong> rather than risk an unsound box. A transformer&#39;s winding with a no-load shunt is the one remaining cone-on-an-expression case; it is left cone-only for now (the same construction would apply).</p></div></div><p><strong>Apparent-power limit</strong> (optional, from <code>s_max</code>) on the <strong>total</strong> current at each end, referenced <strong>to ground per conductor</strong> — the direct power analogue of the per-conductor current limit:</p><p class="math-container">\[\bigl(P_{\ell,k}\bigr)^2 + \bigl(Q_{\ell,k}\bigr)^2 \leq \bigl(S^\text{max}_{\ell,k}\bigr)^2,
\qquad
S_{\ell,k} = v_{b^\text{fr},t_k}\,\overline{I^\text{tot}_{\ell,k}}\]</p><p>with <span>$P_{\ell,k} = v^r c^{r,\text{tot}} + v^i c^{i,\text{tot}}$</span> and <span>$Q_{\ell,k} = v^i c^{r,\text{tot}} - v^r c^{i,\text{tot}}$</span> (all at from-terminal <span>$t_k$</span>; a matching cone is added at the to-end when a to-shunt is present). <code>s_max</code> follows the same <strong>element → linecode → unconstrained</strong> precedence as <code>i_max</code>. Both limits may be present and are both enforced; the binding one can change with voltage, so the pair is not mathematically redundant, but declaring both is usually an engineering duplication — see <a href="#Current-vs-apparent-power-limits">current vs. apparent-power limits</a> for why current is the source of truth here and why the <strong>neutral entry of <code>s_max</code> is degenerate</strong> (<span>$v_n \approx 0 \Rightarrow S \approx 0$</span>).</p><h4 id="Switches"><a class="docs-heading-anchor" href="#Switches">Switches</a><a id="Switches-1"></a><a class="docs-heading-anchor-permalink" href="#Switches" title="Permalink"></a></h4><p>A switch is modeled as an <strong>ideal, zero-impedance branch</strong>: like a line, it carries per-conductor series current variables <span>$c^r_{sw,k}$</span>, <span>$c^i_{sw,k}$</span> that enter KCL at both ends with opposite signs — <span>$-(c^r_{sw,k},\,c^i_{sw,k})$</span> at the from-terminal and <span>$+(c^r_{sw,k},\,c^i_{sw,k})$</span> at the to-terminal — exactly as a line&#39;s series current does. What differs from a line is the series relation: the KVL voltage-drop equation is replaced by a state-dependent condition, and there is no <span>$\pi$</span>-shunt.</p><p>A <strong>closed</strong> switch replaces KVL with a <strong>zero voltage drop</strong> (lossless short), imposed per mapped conductor <span>$k$</span> (neutral included if mapped):</p><p class="math-container">\[v^r_{b^\text{fr},t^\text{fr}_k} = v^r_{b^\text{to},t^\text{to}_k}, \qquad
v^i_{b^\text{fr},t^\text{fr}_k} = v^i_{b^\text{to},t^\text{to}_k}\]</p><p>The current <span>$c_{sw,k}$</span> is left free and is determined by KCL — it is the mechanism by which power flows through the closed switch. The two terminals are held at equal voltage but are <strong>not</strong> merged into one bus (a separate <a href="../api/#BMOPFTools.collapse_closed_switches"><code>collapse_closed_switches</code></a> network simplification does that node merge explicitly, outside the OPF).</p><p>An <strong>open</strong> switch has its current variables fixed to zero (<span>$c^r_{sw,k} = c^i_{sw,k} = 0$</span>); the voltage-equality is dropped, so the two buses are left electrically independent.</p><p>When a per-conductor thermal rating <code>i_max</code> is present, a <strong>closed</strong> switch is limited by the same current cone (and box) used for lines, applied to the switch current variable directly:</p><p class="math-container">\[\bigl(c^r_{sw,k}\bigr)^2 + \bigl(c^i_{sw,k}\bigr)^2 \leq \bigl(I^\text{max}_k\bigr)^2\]</p><p>(see the &quot;Current-limit box bounds&quot; note above). A closed switch with no <code>i_max</code> is left thermally unconstrained; the data-quality provenance checks flag this case. A switch may also carry an <code>s_max</code>, enforced as the same ground-referenced per-conductor apparent-power cone used for lines (one cone suffices — a switch has no shunt, so the from and to magnitudes are equal).</p><div class="admonition is-info" id="Why-a-dedicated-switch-object-350ee1d7c2cfad40"><header class="admonition-header">Why a dedicated switch object<a class="admonition-anchor" href="#Why-a-dedicated-switch-object-350ee1d7c2cfad40" title="Permalink"></a></header><div class="admonition-body"><p>A closed switch could be eliminated by merging its two buses, but keeping it as its own object preserves the semantics of a controllable tie — which the connectivity, provenance, and thermal-protection passes reason about directly — and keeps the formulation structured so switch state could become a decision variable in a future extension (not currently implemented; <code>open_switch</code> is fixed input data here).</p></div></div><h4 id="Standalone-shunts"><a class="docs-heading-anchor" href="#Standalone-shunts">Standalone shunts</a><a id="Standalone-shunts-1"></a><a class="docs-heading-anchor-permalink" href="#Standalone-shunts" title="Permalink"></a></h4><p>A <code>shunt</code> object represents an admittance matrix <span>$\mathbf{Y}^{sh} = \mathbf{G}^{sh} + j\mathbf{B}^{sh}$</span> (S) connected between a set of bus terminals and ground.  The current it draws is linear in the voltage variables (no new JuMP variables):</p><p class="math-container">\[I^{\text{sh},r}_{k} = \sum_j \bigl(G^{sh}_{kj}\,v^r_{b,t_j} - B^{sh}_{kj}\,v^i_{b,t_j}\bigr),
\qquad
I^{\text{sh},i}_{k} = \sum_j \bigl(G^{sh}_{kj}\,v^i_{b,t_j} + B^{sh}_{kj}\,v^r_{b,t_j}\bigr)\]</p><p>KCL contribution: <span>$-I^{\text{sh},r}_k$</span> (current leaves the bus to ground). Grounded terminals are absent from the voltage variable dict and contribute zero.</p><h4 id="Capacitor-banks"><a class="docs-heading-anchor" href="#Capacitor-banks">Capacitor banks</a><a id="Capacitor-banks-1"></a><a class="docs-heading-anchor-permalink" href="#Capacitor-banks" title="Permalink"></a></h4><p>A fixed <code>capacitor</code> is a constant susceptance <span>$B = q_\text{rated}/v_\text{rated}^2$</span> (per phase for WYE, per pair for DELTA) delivering <span>$Q = B\,V^2$</span>. Its connection is compiled to a terminal-space susceptance matrix <span>$\mathbf{B}$</span> and injected with <strong>exactly the shunt contribution above</strong> (with <span>$\mathbf{G}=0$</span>) — so it adds <strong>no JuMP variables</strong> (linear in the voltages). A continuously-controllable capacitor (making <span>$B$</span> a bounded decision variable, <span>$Q=B\,V^2$</span> bilinear) is a future extension.</p><h4 id="Loads"><a class="docs-heading-anchor" href="#Loads">Loads</a><a id="Loads-1"></a><a class="docs-heading-anchor-permalink" href="#Loads" title="Permalink"></a></h4><p>For every load sub-load <span>$k$</span>, define the <strong>voltage drop</strong> across the sub-load (phase-to-neutral for WYE/SINGLE_PHASE; line-to-line for DELTA):</p><p class="math-container">\[\Delta v^r_k = v^r_{b,t^\phi_k} - v^r_{b,n_b}, \qquad
\Delta v^i_k = v^i_{b,t^\phi_k} - v^i_{b,n_b}\]</p><p>The <strong>realized power</strong> is always bilinear in these voltage drops and the load current variables (exact, no approximation):</p><p class="math-container">\[P_k = \Delta v^r_k \, c^{r,d}_{d,k} + \Delta v^i_k \, c^{i,d}_{d,k}, \qquad
Q_k = \Delta v^i_k \, c^{r,d}_{d,k} - \Delta v^r_k \, c^{i,d}_{d,k}\]</p><p>The load <code>model</code> field determines the right-hand-side value that <span>$P_k$</span> and <span>$Q_k$</span> are pinned to.</p><h5 id="squared-voltage-drop-variable"><a class="docs-heading-anchor" href="#squared-voltage-drop-variable">Squared-voltage-drop variable</a><a id="squared-voltage-drop-variable-1"></a><a class="docs-heading-anchor-permalink" href="#squared-voltage-drop-variable" title="Permalink"></a></h5><p>Mixed ZIP, constant-current, and general exponential models introduce a scalar auxiliary variable per sub-load:</p><p class="math-container">\[W_k = (\Delta v^r_k)^2 + (\Delta v^i_k)^2\]</p><p>These remaining laws are supported on <strong>strictly positive coil voltages</strong>. When a fixed reference or an enforced bus bound certifies <code>|ΔV| ≥ L &gt; 0</code>, the engine retains W/s lifts with the weaker domain guards <code>W ≥ (L/2)²</code> and, when needed, <code>s ≥ L/2</code>. Those guards are implied by the physical bound; there is no artificial upper voltage limit. Starts use fixed or initialized terminal voltages, independently of nominal engineering bands.</p><div class="admonition is-warning" id="A-voltage-start-is-not-a-physical-domain-certificate-ce91fcdb92c4f5e8"><header class="admonition-header">A voltage start is not a physical domain certificate<a class="admonition-anchor" href="#A-voltage-start-is-not-a-physical-domain-certificate-ce91fcdb92c4f5e8" title="Permalink"></a></header><div class="admonition-body"><p>Only an applicable, actually stamped bound justifies the W/s guards. Phase-to-ground bounds do not certify phase-to-floating-neutral voltage, and a power-flow recipe may omit operational bounds. A positive start alone cannot justify adding a positive physical lower limit. The former implicit <code>0.5–1.5 × v_nom</code> band could exclude valid operating points; it is removed.</p><p>Rebuild if you change the source references or loosen the physical bounds used for a certificate. Editing those JuMP objects does not update the derived W/s guards automatically; leaving them in place can restrict the modified problem. The guards protect fractional-power evaluation, so solver bound relaxation also matters near the boundary.</p></div></div><p>Without such a certificate, the engine uses <code>ell = log(|ΔV|/V_nom)</code> and <code>|ΔV/V_start|² = exp(2(ell - ell_start))</code>, where <code>V_start &gt; 0</code> is the fixed initialized coil magnitude (nominal voltage is the fallback at a zero start) and <code>ell_start = log(V_start) - log(V_nom)</code>. This makes the two sides of the defining equation order one at the start, including small positive voltages. ZIP factors become sums of <code>exp(2ell)</code>, <code>exp(ell)</code> and constants; exponential factors become <code>exp(gamma*ell)</code>. This represents the positive domain without an arbitrary epsilon and avoids negative-base fractional powers during solver trials. The new variable and definition keys are <code>load_log_voltage_magnitude</code> and <code>load_log_voltage_definition</code>; W/s keys are absent on this path. <code>ell</code> and its defining residual are dimensionless. The definition is scaled by <code>1/V_start²</code>; account for this normalization when interpreting its dual.</p><p>Fixed equal terminal voltages are rejected for these remaining laws. Pure-Z loads support zero voltage as described below. The logarithmic formulation does not prescribe a continuation at zero, nor guarantee good conditioning near it. Extreme trial values can still cause exponential overflow/underflow. Check actual coil voltages and physical residuals at the requested tolerances; disable solver bound relaxation when evaluating fractional powers near a W-domain boundary.</p><p><strong>Structural substitutions:</strong> constant-P-equivalent ZIP/exponential models have no W/s auxiliaries and no implicit voltage band. A <code>constant_impedance</code> load, pure-Z ZIP, or exponential load with both exponents 2 stamps the current law <code>I = conj(S_nom) ΔV / V_nom²</code> directly. This is affine for fixed coefficients and valid at zero voltage. It keeps the public current handles and result shape but removes W and replaces the power rows with <code>load_impedance_current_real/imag</code> constraints, whose semantic units are current. Nominal-power providers remain symbolic, including across parameter updates through zero. Mixed ZIP Z terms are not separately substituted yet.</p><div class="admonition is-warning" id="Changing-a-parameter-does-not-certify-a-fresh-solution-5d43cdf036a23ea9"><header class="admonition-header">Changing a parameter does not certify a fresh solution<a class="admonition-anchor" href="#Changing-a-parameter-does-not-certify-a-fresh-solution-5d43cdf036a23ea9" title="Permalink"></a></header><div class="admonition-body"><p>Repeat-solve tests with both Ipopt and MadNLP found successful statuses with stale currents after nominal powers changed through zero. See the <a href="../differentiable_extensions/#opf-parameter-resolves">parameter-update workflow</a> for the tested optimizer-cache reset, its setup cost, and required residual checks.</p></div></div><h5 id="Model-types"><a class="docs-heading-anchor" href="#Model-types">Model types</a><a id="Model-types-1"></a><a class="docs-heading-anchor-permalink" href="#Model-types" title="Permalink"></a></h5><p>The quadratic classifications below refer to the certified W/s path. The logarithmic path uses nonlinear exponentials even for ZIP/current models.</p><table><tr><th style="text-align: right"><code>model</code></th><th style="text-align: right"><span>$P_k$</span> pinned to</th><th style="text-align: right"><span>$Q_k$</span> pinned to</th><th style="text-align: right">Quadratic W/s path?</th></tr><tr><td style="text-align: right"><code>constant_power</code> (default)</td><td style="text-align: right"><span>$P^{\text{nom}}_k$</span></td><td style="text-align: right"><span>$Q^{\text{nom}}_k$</span></td><td style="text-align: right">yes</td></tr><tr><td style="text-align: right"><code>constant_current</code></td><td style="text-align: right"><span>$P^{\text{nom}}_k \cdot s_k / V^{\text{nom}}_k$</span></td><td style="text-align: right"><span>$Q^{\text{nom}}_k \cdot s_k / V^{\text{nom}}_k$</span></td><td style="text-align: right">yes (with <span>$s_k$</span>)</td></tr><tr><td style="text-align: right"><code>constant_impedance</code></td><td style="text-align: right"><span>$P^{\text{nom}}_k \cdot W_k / (V^{\text{nom}}_k)^2$</span></td><td style="text-align: right"><span>$Q^{\text{nom}}_k \cdot W_k / (V^{\text{nom}}_k)^2$</span></td><td style="text-align: right">yes</td></tr><tr><td style="text-align: right"><code>zip</code></td><td style="text-align: right"><span>$P^{\text{nom}}_k (\alpha^Z_k W_k/(V^{\text{nom}}_k)^2 + \alpha^I_k s_k/V^{\text{nom}}_k + \alpha^P_k)$</span></td><td style="text-align: right">analogous with <span>$\beta$</span></td><td style="text-align: right">yes (with <span>$s_k$</span> if <span>$\alpha^I_k \neq 0$</span>)</td></tr><tr><td style="text-align: right"><code>exponential</code></td><td style="text-align: right"><span>$P^{\text{nom}}_k (W_k/(V^{\text{nom}}_k)^2)^{\gamma^P_k/2}$</span></td><td style="text-align: right">analogous with <span>$\gamma^Q_k$</span></td><td style="text-align: right">only if <span>$\gamma \in \{0,1,2\}$</span></td></tr></table><p><strong>Integer-exponent routing:</strong> exponential loads with <span>$\gamma \in \{0, 1, 2\}$</span> are automatically routed to the constant-power, constant-current, or constant-impedance paths respectively. Current equivalents remain quadratic when a positive voltage bound is certified.  The data-analysis pass (<a href="../api/#BMOPFTools.load_model_analysis"><code>load_model_analysis</code></a>) flags these loads with <code>I.LOAD.EXP_ZIP_EQUIVALENT</code>.</p><p><strong>v_nom</strong> must be finite and strictly positive for all models except <code>constant_power</code>.  It is the terminal voltage magnitude at which <code>p_nom</code>/<code>q_nom</code> are specified: phase-to-neutral (V) for WYE, line-to-line (V) for DELTA.  It may be a scalar (shared across all sub-loads) or a per-sub-load array.</p><p><strong>DELTA</strong> loads use line-to-line voltage drops: <span>$\Delta v^r_k = v^r_{b,t_k} - v^r_{b,t_{k^+}}$</span>, <span>$\Delta v^i_k = v^i_{b,t_k} - v^i_{b,t_{k^+}}$</span> (indices cyclic).</p><h4 id="generators-section"><a class="docs-heading-anchor" href="#generators-section">Generators</a><a id="generators-section-1"></a><a class="docs-heading-anchor-permalink" href="#generators-section" title="Permalink"></a></h4><p>Generators use coil voltage with power bounds and an injected (positive) sign convention. WYE coils reference the listed neutral (or ground if absent); DELTA coils reference the next terminal cyclically. A two-terminal <code>SINGLE_PHASE</code> generator is one coil between the two listed terminals, including phase-to-phase connections. It has one P/Q/cost entry and one current pair, reported under the first terminal name. Both terminal current ratings apply to that same current, so the tighter rating is used. Constraints, generation cost, and result extraction use the same coil-voltage reference:</p><p class="math-container">\[P^{g,\text{min}}_{g,k}
\;\leq\; \Delta v^r_k \, c^{r,g}_{g,k} + \Delta v^i_k \, c^{i,g}_{g,k}
\;\leq\; P^{g,\text{max}}_{g,k}\]</p><p class="math-container">\[Q^{g,\text{min}}_{g,k}
\;\leq\; \Delta v^i_k \, c^{r,g}_{g,k} - \Delta v^r_k \, c^{i,g}_{g,k}
\;\leq\; Q^{g,\text{max}}_{g,k}\]</p><p>Two optional per-phase limits may also be supplied. An <strong>apparent-power rating</strong> <code>s_max</code> <span>$= S^{\max}_{g,k}$</span> [VA] stamps the power circle</p><p class="math-container">\[P_{g,k}^2 + Q_{g,k}^2 \;\leq\; \bigl(S^{\max}_{g,k}\bigr)^2 ,\]</p><p>and a <strong>current-magnitude limit</strong> <code>i_max</code> <span>$= I^{\max}_{g,k}$</span> [A] stamps the current circle directly on the terminal current variables</p><p class="math-container">\[\bigl(c^{r,g}_{g,k}\bigr)^2 + \bigl(c^{i,g}_{g,k}\bigr)^2 \;\leq\;
\bigl(I^{\max}_{g,k}\bigr)^2 .\]</p><p>Both are <strong>optional and opt-in</strong> — omit them and the model is unchanged. As for IBRs, the current circle is the physically faithful thermal limit: since <span>$|S_{g,k}| = |\Delta v_k|\,|I_{g,k}|$</span>, a current cap makes the deliverable power roll off with voltage rather than staying flat at <span>$S^{\max}$</span>.</p><p><code>i_max</code> is <strong>per conductor</strong>, not per phase: a star (<code>WYE</code>/<code>SINGLE_PHASE</code>) generator may carry one extra trailing entry that caps the <strong>neutral return conductor</strong>. The neutral current is implicit (the device injects on phases and returns on the neutral, <span>$I_n = -\sum_k I_{g,k}$</span>), so the extra entry stamps a second-order cone on the summed phase currents,</p><p class="math-container">\[\Bigl(\textstyle\sum_k c^{r,g}_{g,k}\Bigr)^2 +
\Bigl(\textstyle\sum_k c^{i,g}_{g,k}\Bigr)^2 \;\leq\;
\bigl(I^{\max}_{g,n}\bigr)^2 .\]</p><p>So a 3-phase wye <code>i_max</code> is length 4 (phases + neutral); a length-3 phases-only vector is accepted but leaves the neutral unrated (<code>W.INT.IMAX_NO_NEUTRAL</code>), which matters because the neutral can carry <strong>more</strong> current than the phases under unbalance. A <strong>single-phase</strong> generator has a single current (phase and return are the same), so its <code>i_max</code> is length 1 or 2 — the two entries describe one conductor pair and collapse to a <strong>single</strong> circle at the tighter limit (never constraining the variable twice); a length-1 vector is standardized to 2 by the augmentation pass. <code>DELTA</code> has no neutral and takes exactly one entry per conductor.</p><h4 id="IBRs"><a class="docs-heading-anchor" href="#IBRs">IBRs</a><a id="IBRs-1"></a><a class="docs-heading-anchor-permalink" href="#IBRs" title="Permalink"></a></h4><p>IBRs use the same bilinear current/power model as generators, with the per-phase active and reactive powers</p><p class="math-container">\[P_{n,k} = \Delta v^r_k \, c^{r,n}_{n,k} + \Delta v^i_k \, c^{i,n}_{n,k},
\qquad
Q_{n,k} = \Delta v^i_k \, c^{r,n}_{n,k} - \Delta v^r_k \, c^{i,n}_{n,k}.\]</p><p>The voltage difference <span>$\Delta v_k$</span> depends on the IBR <strong>topology</strong>:</p><ul><li><strong><code>FOUR_LEG</code></strong> — phase-to-neutral, <span>$\Delta v_k = v_{b,t_k} - v_{b,t_n}$</span>, one current per phase conductor; the neutral is the last terminal in <code>terminal_map</code>.</li><li><strong><code>THREE_LEG</code></strong> — line-to-line (delta), <span>$\Delta v_k = v_{b,t_k} - v_{b,t_{k^+}}$</span> with cyclic index <span>$k^+ = (k \bmod n) + 1$</span>; no neutral current.</li><li><strong><code>SINGLE_PHASE</code></strong> — phase-to-reference, <span>$\Delta v = v_{b,t_1} - v_{b,t_2}$</span>, a single current.</li></ul><p>Each phase <span>$k$</span> is constrained by an active-power box and, when an apparent-power rating <span>$S^{\max}_{n,k}$</span> is given, an apparent-power circle:</p><p class="math-container">\[P^{\min}_{n,k} \;\leq\; P_{n,k} \;\leq\; P^{\max}_{n,k},
\qquad
P_{n,k}^2 + Q_{n,k}^2 \;\leq\; \bigl(S^{\max}_{n,k}\bigr)^2 .\]</p><p>Optionally, a per-phase <strong>current-magnitude limit</strong> <code>i_max</code> <span>$= I^{\max}_{n,k}$</span> [A] may be supplied. When present it is stamped directly on the converter current variables:</p><p class="math-container">\[\bigl(c^{r,n}_{n,k}\bigr)^2 + \bigl(c^{i,n}_{n,k}\bigr)^2 \;\leq\;
\bigl(I^{\max}_{n,k}\bigr)^2 .\]</p><p>This is the physically faithful limit for a voltage-source converter (D-STATCOM, smart inverter): because <span>$|S_{n,k}| = |\Delta v_k|\,|I_{n,k}|$</span>, a current cap makes the reactive capability roll off <strong>≈ linearly</strong> with voltage (<span>$Q^{\max} \approx |\Delta v_k|\,I^{\max}$</span>) rather than staying flat at <span>$S^{\max}$</span> — the constant-MVA idealization the apparent-power circle alone implies. <code>i_max</code> is <strong>optional and opt-in</strong>: omit it and the model is unchanged; supply it to model the low-voltage var rolloff of a real converter.</p><p>For a <code>FOUR_LEG</code> IBR, <code>i_max</code> is <strong>per conductor</strong>, with a trailing entry capping the <strong>neutral conductor</strong> (<span>$\sum_k c^{r,n}_{n,k}$</span>, <span>$\sum_k c^{i,n}_{n,k}$</span>) — recommended, since a four-wire converter doing unbalance compensation can drive a neutral current <em>larger</em> than any phase. A phases-only length-3 vector warns (<code>W.INT.IMAX_NO_NEUTRAL</code>). A <code>SINGLE_PHASE</code> IBR has a single current, so its <code>i_max</code> is length 1 or 2 and collapses to one circle at the tighter limit.</p><p>For <strong><code>THREE_LEG</code></strong>, <code>i_max[k]</code> instead caps the <strong>cyclic pair current</strong> <code>J[k]</code> between <code>terminal_map[k]</code> and the next terminal (wrapping last to first). Its <code>p_min</code>, <code>p_max</code>, <code>q_min</code>, <code>q_max</code>, and <code>s_max</code> entries also apply to each pair, not to the three-pair aggregate. There is no neutral. With positive injection powers <code>S[k] = P[k] + im*Q[k]</code>, <code>J[k] = conj(S[k] / (V[k] - V[next]))</code>; the external conductor injection is <code>I[k] = J[k] - J[previous]</code>. Thus a conductor current can exceed a pair cap without violating this model. The earlier blanket description of IBR <code>i_max</code> as per-conductor was incorrect for THREE_LEG; the runtime meaning is unchanged.</p><p>The <code>result[&quot;ibr&quot;][id][terminal_map[k]]</code> fields <code>cri</code>/<code>cii</code> are the real/imaginary parts of <strong>J[k]</strong>, not I[k]; <code>pg</code>/<code>qg</code> are the same pair&#39;s injection powers. The first terminal identifies the oriented pair only in conjunction with the authored cyclic <code>terminal_map</code>. Result JSON retains this representation. These fields are returned in A, W and var after either SI or per-unit solves. Reconstruct I from adjacent pair records before comparing with source/branch conductor currents. No conductor-current rating is inferred from <code>i_max</code>.</p><p>Independent regressions in <code>test/three_leg_physics_tests.jl</code> use balanced and unbalanced prescribed phasors, source-current KCL, complex power balance, unequal pair limits, zero/missing limits, source-angle/cyclic covariance, SI/classic/consistent/zone scaling with changed bases, and JSON round trips. Their domain is the lossless fundamental-frequency cyclic-pair model with nonzero pair voltages; they do not establish advanced inverter filter, DC-link, switching, controller or feasible-region equivalence with other packages.</p><p>Declared <code>q_min</code> and <code>q_max</code> are hard reactive-power bounds in every control mode. Within those bounds, reactive power is governed as follows:</p><ul><li><p><strong>Dispatchable Q</strong> (default): Q can vary within its declared bounds and other capability constraints. Augmentation can populate missing bounds.</p></li><li><p><strong>Constant power factor</strong>: when the IBR references a <code>control_profile</code> with a signed <code>power_factor.pf</code>, <span>$Q$</span> is coupled to <span>$P$</span> by the exact equality</p><p class="math-container">\[\operatorname{sign}(\mathrm{pf}) \, Q_{n,k}
+ \tan\!\bigl(\arccos|\mathrm{pf}|\bigr) \, P_{n,k} = 0,\]</p><p>with <span>$\mathrm{pf} &gt; 0$</span> lagging (absorbing VAr) and <span>$\mathrm{pf} &lt; 0$</span> leading (injecting VAr).</p></li><li><p><strong>Volt-var droop</strong>: when the <code>control_profile</code> declares a <code>volt_var</code> sub-object, <span>$Q$</span> is pinned to a piecewise-linear function of a <strong>monitored voltage magnitude</strong> <span>$U_{n,k}$</span>, <span>$Q_{n,k} = Q^{\text{base}}_{n,k}\, f^{\mathrm{VV}}(U_{n,k})$</span> (an equality — the IBR follows the curve).</p></li></ul><p>The PF/Volt-var equality and all declared P/Q/S/current limits apply together. An incompatible control request can make the model infeasible; the engine does not clip the controller or discard a bound. Existing PF-versus-droop precedence and the unsupported THREE_LEG droop fallback remain unchanged.</p><div class="admonition is-warning" id="Reactive-capability-compatibility-change-(#89)-35357f1bcb88ec55"><header class="admonition-header">Reactive capability compatibility change (#89)<a class="admonition-anchor" href="#Reactive-capability-compatibility-change-(#89)-35357f1bcb88ec55" title="Permalink"></a></header><div class="admonition-body"><p>Previously, the engine omitted Q-box constraints under PF or supported Volt-var control. It now enforces both, so dispatch and feasibility can change for cases containing those fields. If a Q restriction is not intended, remove that field explicitly before building the model. Review bounds introduced by augmentation as well as authored bounds: both constrain the resulting case. PF augmentation still avoids synthesizing missing Q boxes and preserves explicit ones. A local solver failure alone does not certify global infeasibility.</p></div></div><p><code>solution_check</code> checks supplied Q values against the case&#39;s declared Q bounds using <code>E.SOL.IBR_Q_VIOLATION</code> and <code>W.SOL.IBR_Q_ACTIVE</code>. These use the existing power-bound tolerance with a 1 var absolute floor; they do not authenticate the supplied result or substitute live coefficient-provider values for case data. The existing P-only near-active Finding retains its meaning. The aggregate <code>n_inv_violations</code> and <code>n_inv_active</code> counts now include Q-bound Findings.</p><p>Active power follows either the box upper bound above or, when the <code>control_profile</code> declares a <code>volt_watt</code> sub-object, a <strong>Volt-watt</strong> curtailment cap <span>$P_{n,k} \leq P^{\text{base}}_{n,k}\, f^{\mathrm{VW}}(U_{n,k})$</span>.</p><p>The monitored voltage <span>$U_{n,k}$</span> is <strong>independent of the power voltage difference</strong> <span>$\Delta v_k$</span> above: it is chosen per curve by the curve&#39;s <code>voltage_reference</code> (<code>volt_var</code> and <code>volt_watt</code> may each pick their own), one of the six <code>voltage_reference_type</code> values — a <em>quantity</em> crossed with an <em>aggregation</em>:</p><table><tr><th style="text-align: right"><code>voltage_reference</code></th><th style="text-align: right">monitored quantity</th><th style="text-align: right">aggregation</th></tr><tr><td style="text-align: right"><code>PN_PER_PHASE</code> (default)</td><td style="text-align: right">phase-to-neutral <span>$\lvert v_{b,t_k}-v_{b,t_n}\rvert$</span></td><td style="text-align: right">per phase</td></tr><tr><td style="text-align: right"><code>PG_PER_PHASE</code></td><td style="text-align: right">phase-to-ground <span>$\lvert v_{b,t_k}\rvert$</span></td><td style="text-align: right">per phase</td></tr><tr><td style="text-align: right"><code>PP_PER_PHASE</code></td><td style="text-align: right">phase-to-phase <span>$\lvert v_{b,t_k}-v_{b,t_{k^+}}\rvert$</span> (cyclic <span>$k^+$</span>)</td><td style="text-align: right">per phase</td></tr><tr><td style="text-align: right"><code>PN_AVERAGED</code> / <code>PG_AVERAGED</code> / <code>PP_AVERAGED</code></td><td style="text-align: right">as above</td><td style="text-align: right">every phase sees the mean of the per-phase magnitudes</td></tr></table><p>Phase-to-ground and phase-to-neutral differ only when the neutral is displaced from ground. For a <code>SINGLE_PHASE</code> IBR the two phase-pair quantities (<code>PN</code>/<code>PP</code>) coincide — the reference is <code>terminal_map[2]</code> — and aggregation is moot. The legacy IBR-level <code>voltage_aggregation</code> field (<code>PER_PHASE</code>/<code>AVERAGE</code>), when present, overrides the aggregation the enum implies, for backward compatibility. <code>THREE_LEG</code> droop is unsupported (box bounds, with a warning).</p><h5 id="STATCOMs-(D-STATCOMs)"><a class="docs-heading-anchor" href="#STATCOMs-(D-STATCOMs)">STATCOMs (D-STATCOMs)</a><a id="STATCOMs-(D-STATCOMs)-1"></a><a class="docs-heading-anchor-permalink" href="#STATCOMs-(D-STATCOMs)" title="Permalink"></a></h5><p>A <strong>STATCOM</strong> — a <em>D-STATCOM</em> in distribution-system terminology — is a shunt-connected voltage-source converter with no active-power source. It is modeled as an IBR with <code>prime_mover = &quot;STATCOM&quot;</code>: there is no separate object category, because a STATCOM is physically the same VSC-shunt as any other grid-tied inverter, exchanging reactive power bounded by the converter rating. The augmentation pass clamps active power to zero (<span>$P^{\min}_{n,k} = P^{\max}_{n,k} = 0$</span>, converter losses neglected) and exposes the full per-phase rating as symmetric reactive capability (<span>$Q^{\max}_{n,k} = S^{\max}_{n,k}$</span>, <span>$Q^{\min}_{n,k} = -S^{\max}_{n,k}$</span>), after which the apparent-power circle, the optional current-magnitude limit <code>i_max</code>, and any Volt-var <code>control_profile</code> apply unchanged. The <a href="../augmentation/#BMOPFTools.add_statcom!"><code>add_statcom!</code></a> helper writes such an IBR directly. A battery-backed D-STATCOM that can also dispatch active power is simply an IBR with a non-zero <code>prime_mover</code> (e.g. <code>BATTERY</code>).</p><h6 id="Shared-DC-link:-active-power-circulation-between-phases"><a class="docs-heading-anchor" href="#Shared-DC-link:-active-power-circulation-between-phases">Shared DC link: active power circulation between phases</a><a id="Shared-DC-link:-active-power-circulation-between-phases-1"></a><a class="docs-heading-anchor-permalink" href="#Shared-DC-link:-active-power-circulation-between-phases" title="Permalink"></a></h6><p>A four-wire converter&#39;s three phase legs share a single DC link, so the <em>per-phase</em> active powers are not independent — they are coupled by the net DC-side power balance. When an IBR sets <code>dc_link_coupled = true</code>, the engine adds the aggregate constraint</p><p class="math-container">\[P^{dc}_{\min} \;\le\; \sum_{k} P_{n,k} \;\le\; P^{dc}_{\max},\]</p><p>over that IBR&#39;s phases, while each phase&#39;s <span>$P_{n,k}$</span> is freed within its apparent-power circle. With <span>$P^{dc}_{\min} = P^{dc}_{\max} = 0$</span> — the default the augmentation derives for a STATCOM — the converter exchanges <strong>no net active power</strong> yet may <em>circulate</em> active power between phases: sourcing real power on a heavily-loaded phase and sinking it on a lightly-loaded one. Because LV feeders are resistive (<span>$R \gg X$</span>), this active redistribution is a far stronger lever on per-phase voltage and unbalance than reactive support alone, which is the central result of <a href="../tutorial_statcom/#statcom-unbalance">the D-STATCOM unbalance study</a>. The constraint is the steady-state DC-link power balance of the four-wire converter models in Heidari &amp; Geth (2024) and Deakin, Heidari &amp; Deng (2025); for a non-STATCOM source (e.g. PV) the augmentation defaults the band to <span>$[0, P^{\text{avail}}]$</span>, so the same coupling lets a curtailable inverter redistribute its available power across phases.</p><h5 id="Piecewise-linear-droop-encoding"><a class="docs-heading-anchor" href="#Piecewise-linear-droop-encoding">Piecewise-linear droop encoding</a><a id="Piecewise-linear-droop-encoding-1"></a><a class="docs-heading-anchor-permalink" href="#Piecewise-linear-droop-encoding" title="Permalink"></a></h5><p>Each characteristic <span>$f$</span> through non-decreasing breakpoints <span>$(\bar x_i, \bar y_i)$</span>, clamped flat outside the range, is written as a sum of shifted/scaled rectified-linear (ReLU) terms,</p><p class="math-container">\[f(U) = \bar y_1 + \sum_i a_i \,\operatorname{ReLU}(U - \bar x_i),\]</p><p>where each interior segment contributes a <span>$\bigl(+a_i, \bar x_i\bigr) / \bigl(-a_i, \bar x_{i+1}\bigr)$</span> pair so the slope telescopes. For a gradient-based solver the kinked ReLU is replaced by the smooth softplus surrogate <span>$\operatorname{ReLU}^{\varepsilon}(x) = \varepsilon\,\log(1+e^{x/\varepsilon})$</span>, evaluated with the numerically stable <code>log1pexp</code>/<code>logistic</code> from <a href="https://github.com/JuliaStats/StatsFuns.jl">StatsFuns.jl</a> and registered as a JuMP nonlinear operator (analytic derivatives) so Ipopt differentiates it exactly. <span>$\varepsilon \to 0$</span> recovers the exact ReLU; the relative smoothing is the <code>volt_var_watt_eps</code> keyword of <a href="#BMOPFTools.solve_opf"><code>solve_opf</code></a>. The <a href="../relu_softplus_encoding/">Smooth droop encoding</a> tech note derives the closed-form derivatives, the <span>$\varepsilon\log 2$</span> error bound, and the numerically stable <code>log1pexp</code>/<code>logistic</code> evaluation in full. For a backend with native logistic support, <code>softplus=:swish</code> selects the alternative <span>$z\,\sigma(z/\varepsilon)$</span> encoding; it is solver-specific and does not retain softplus&#39;s monotonicity or convexity.</p><p>Breakpoint voltages are SI volts (phase-to-neutral) and are scaled into model units at build time, so the droop is identical in SI and per-unit mode. Droop is applied for <code>SINGLE_PHASE</code> and <code>FOUR_LEG</code> only; a <code>THREE_LEG</code> (delta) IBR has too few degrees of freedom for a per-phase droop, so a profile on it is ignored (box bounds retained) with a warning. Regional default characteristics (e.g. AS/NZS 4777.2:2020 &quot;Australia A&quot; for Queensland) are injected by <a href="../augmentation/#BMOPFTools.augment_case"><code>augment_case</code></a> from the <code>[augment.smart_ibr]</code> config section.</p><p>By default each phase responds to its own magnitude <span>$U_{n,k}$</span>. Setting the IBR field <strong><code>voltage_aggregation</code></strong> to <code>&quot;AVERAGE&quot;</code> (default <code>&quot;PER_PHASE&quot;</code>) instead feeds every phase the mean of the phase magnitudes, <span>$\bar U_n = \tfrac{1}{m}\sum_k U_{n,k}$</span>, as the common reference for both the Volt-var and Volt-watt curves — modeling IBRs that regulate on the average terminal voltage rather than per phase. The setting only affects multi-phase <code>FOUR_LEG</code> IBRs; on a <code>SINGLE_PHASE</code> IBR it is a no-op and emits a warning. The <a href="../tutorial_vvwo/">VVWO tutorial</a> works a Volt-var-Watt scenario end to end, solving the droop control and the network simultaneously.</p><p>The IBR current variables enter KCL with the same sign convention as generators (injection positive into the bus); for <code>FOUR_LEG</code> the negated phase current is also added to the neutral terminal.</p><h4 id="Transformers"><a class="docs-heading-anchor" href="#Transformers">Transformers</a><a id="Transformers-1"></a><a class="docs-heading-anchor-permalink" href="#Transformers" title="Permalink"></a></h4><p>Transformer constraints are <strong>linear at a fixed tap</strong>.  The turns ratio for the four two-winding subtypes is <span>$N = V^\text{ref}_\text{fr} / V^\text{ref}_\text{to}$</span> (SI volts), optionally scaled by a dimensionless multiplier <code>tap</code> (<span>$N = N_0\cdot\texttt{tap}$</span>).  The two regulator subtypes (<code>single_phase_autotransformer</code>, <code>open_delta_regulator</code>) use an effective ratio <span>$n_\text{eff}$</span> derived from <code>tap_ratio</code> and <code>regulator_type</code> (see below).</p><h5 id="Continuous-tap-optimisation"><a class="docs-heading-anchor" href="#Continuous-tap-optimisation">Continuous tap optimization</a><a id="Continuous-tap-optimisation-1"></a><a class="docs-heading-anchor-permalink" href="#Continuous-tap-optimisation" title="Permalink"></a></h5><p>The tap can be a <strong>free continuous decision variable</strong> instead of a constant, so the OPF chooses OLTC/regulator settings to reduce losses and hold voltages in band. It follows the implicit free-variable pattern (bounds make it optimizable):</p><table><tr><th style="text-align: right">subtype</th><th style="text-align: right">tap field</th><th style="text-align: right">free when</th></tr><tr><td style="text-align: right"><code>single_phase</code>, <code>delta_wye</code>, <code>wye_delta</code></td><td style="text-align: right"><code>tap</code> (mult. on <span>$N_0$</span>)</td><td style="text-align: right"><code>tap_min</code> &lt; <code>tap_max</code></td></tr><tr><td style="text-align: right"><code>single_phase_autotransformer</code></td><td style="text-align: right"><code>tap_ratio</code></td><td style="text-align: right"><code>tap_ratio_min</code> &lt; <code>tap_ratio_max</code></td></tr><tr><td style="text-align: right"><code>open_delta_regulator</code></td><td style="text-align: right"><code>tap_ratio</code> (per reg.)</td><td style="text-align: right"><code>tap_ratio_min</code> &lt; <code>tap_ratio_max</code> (element-wise)</td></tr></table><p>A free tap adds <strong>one variable per tap</strong> equal to the effective from→to ratio coefficient (<span>$N$</span> for <code>single_phase</code>, <span>$n_\text{eff}$</span> otherwise). Using the ideal-core coupling <span>$N\,I_\text{series} = -I_\text{to}$</span>, the voltage drop stays <strong>quadratic</strong> in the tap (no cubic), so the existing Ipopt NLP solves it unchanged. For the YY family the from-winding leakage of an OLTC scales with the winding turns (<span>$\propto \texttt{tap}^2$</span>); referred to the to side it is <strong>constant</strong> (<span>$R&#39; = r_\text{to} + r_\text{fr}/N_0^2$</span>, <span>$X&#39; = x_\text{to} + x_\text{fr}/N_0^2$</span>) and the drop is <span>$v_\text{fr} - N v_\text{to} = -N\,(R&#39;\,I_\text{to} \mp X&#39;\,I_\text{to})$</span>, matching OpenDSS&#39;s turns-scaled <code>Yprim</code>; at <code>tap = 1</code> it is identical to the fixed-tap stamping. (The <code>delta_wye</code>/<code>wye_delta</code> coupled delta-arm carries the same exact <span>$\texttt{tap}^2$</span> referral — the short-circuit impedance referred to the tapped side scales as <span>$\texttt{tap}^2$</span>, the non-tapped side is held at nominal.) The solved tap is reported in the <a href="../results/">result dictionary</a> as <code>tap</code>/<code>tap_ratio</code> with a <code>tap_binding</code> flag. See the <a href="../tutorial_tap/#tap-optimisation">tap-optimization tutorial</a>.</p><p>Because every subtype is expressed as voltage/current <strong>equalities</strong> (the IVR impedance form <span>$v_\text{fr} - N v_\text{to} = Z\,I$</span>) rather than a nodal admittance <span>$Y = Z^{-1}$</span>, <strong>zero winding resistance and zero leakage reactance are admissible</strong>: the constraints degrade to the ideal-transformer relation <span>$v_\text{fr} = N v_\text{to}$</span> (and, for <code>n_winding</code>, <span>$V_1^r = V_{i+1}^r$</span> with <span>$\sum_k N_k I_k = 0$</span>) with no inversion and no singularity. This holds for <em>all</em> subtypes and is covered by the &quot;ideal (zero-impedance) transformers&quot; tests. (The separate <code>transformer_yprim</code>/<code>nwinding_yprim</code> <strong>admittance export</strong> is the one place that genuinely inverts <span>$Z$</span> and so is singular at zero impedance — it warns and skips there.)</p><hr/><p><strong><code>single_phase</code> — Γ-equivalent model</strong></p><p>Series impedance <span>$R_x = R_1 + N^2 R_2$</span>, <span>$X_x = X_1 + N^2 X_2$</span> is referred to the HV (from) side, where <span>$R_1, X_1$</span> (<code>r/x_series_from</code>, Ω on HV base) are the HV winding values and <span>$R_2, X_2$</span> (<code>r/x_series_to</code>, Ω on LV base) are the LV winding values.  For each per-phase pair index <span>$k$</span>:</p><p class="math-container">\[v^r_{b^\text{fr},t^\text{fr}_k} - N\,v^r_{b^\text{to},t^\text{to}_k}
= R_x\,c^{r,x}_{x,\text{fr},k} - X_x\,c^{i,x}_{x,\text{fr},k}\]</p><p class="math-container">\[N\,c^{r,x}_{x,\text{fr},k} + c^{r,x}_{x,\text{to},k} = 0 \quad\text{(and imaginary)}\]</p><p>The no-load shunt <span>$G_0 + jB_0$</span> (<code>g_no_load</code>, <code>b_no_load</code>, S) sits at the HV terminals (phase-to-ground).  The total HV terminal current entering the bus is series + shunt:</p><p class="math-container">\[I^\text{fr,term}_{x,k} =
  c^{r,x}_{x,\text{fr},k}
  + G_0\,v^r_{b^\text{fr},t^\text{fr}_k}
  - B_0\,v^i_{b^\text{fr},t^\text{fr}_k}\]</p><p>When all loss fields are absent or zero the model reduces to the ideal <span>$v^r_{b^\text{fr},t^\text{fr}_k} = N\,v^r_{b^\text{to},t^\text{to}_k}$</span>.</p><hr/><p><strong><code>center_tap</code> — coupled-coil 3-winding (primitive admittance)</strong></p><p>Terminal map: <code>terminal_map_from = [t_ph, t_n]</code> (HV phase, HV neutral), <code>terminal_map_to = [t₁, tₙ, t₂]</code> (leg-1, center-tap neutral, leg-2). <span>$V^\text{ref}_\text{to}$</span> is the <strong>per-leg</strong> voltage (e.g. 120 V for a 120-0-120 V unit), so <span>$N = V^\text{ref}_\text{fr}/V^\text{ref}_\text{to} = 60$</span> for a 7.2 kV / 120 V unit.</p><p>The split-phase unit is a genuine 3-winding transformer whose two LV half-windings are tightly coupled on the shared core. Modeling each leg with an <em>independent</em> secondary impedance drop omits that mutual coupling and spreads the two legs apart under load. The OPF therefore imposes the OpenDSS-consistent 5×5 primitive admittance <span>$Y_\text{CT}$</span> (the same one the Ybus exporter builds; see <a href="../spec/transformer-admittance/">Transformer primitive admittance</a>) as nodal current injections — element current into each of the five terminals <span>$\mathbf I = Y_\text{CT}\,\mathbf V$</span> — and pins the per-winding current variables (HV series, leg-1, center, leg-2) to those injections for the <code>i_max</code> limits and loss accounting. <span>$Y_\text{CT}$</span> is reconstructed from the symmetric star leakage arms <span>$Z_1 = R_1+jX_1$</span> (HV) and <span>$Z_2 = R_2+jX_2$</span> (each LV leg), with winding 3 dotted at the center tap (leg-2 voltage span <span>$V_{t_n} - V_{t_2}$</span>). It matches OpenDSS&#39;s transformer <code>Yprim</code> to machine precision.</p><p>The implied current relations are the ampere-turn</p><p class="math-container">\[N\,c^{r,x}_{x,s} + c^{r,x}_{x,\ell_1} - c^{r,x}_{x,\ell_2} = 0
\quad\text{(and imaginary)}\]</p><p>and the center-tap KCL (variable index 2 on <code>to</code> side):</p><p class="math-container">\[c^{r,x}_{x,n} + c^{r,x}_{x,\ell_1} + c^{r,x}_{x,\ell_2} = 0
\quad\text{(and imaginary)}\]</p><p>Under zone-local <code>OpfScaling(...; power_bases=...)</code>, the ampere-turn equation in model coordinates is <code>N (S_primary/S_secondary) c_s + c_l1 - c_l2 = 0</code>. For the fixed primitive, BMOPFTools assembles a reciprocal intermediate primitive on the primary power base, then transforms the three secondary current rows to the secondary base. The normalized matrix is therefore generally nonsymmetric; transforming it back to dimensional coordinates recovers the reciprocal physical primitive.</p><p>The no-load shunt <span>$G_0 + jB_0$</span> is folded into <span>$Y_\text{CT}$</span> across winding 2, the LV leg-1 span <span>$(t_1,t_n)$</span>, following the OpenDSS convention. For an ideal core (zero series impedance) <span>$Y_\text{CT}$</span> is singular, so both legs are instead pinned directly to <span>$V_\text{hv}/N$</span> and the relations above route the currents.</p><div class="admonition is-info" id="Leakage-from-OpenDSS-XHL/XLT/XHT-c743facece7bbc0e"><header class="admonition-header">Leakage from OpenDSS XHL/XLT/XHT<a class="admonition-anchor" href="#Leakage-from-OpenDSS-XHL/XLT/XHT-c743facece7bbc0e" title="Permalink"></a></header><div class="admonition-body"><p>For a 3-winding OpenDSS unit, the per-pair leakage values must be star-converted before storing in <code>x_series_from</code>/<code>x_series_to</code>:</p><pre><code class="nohighlight hljs">x_series_from = (XHL + XHT − XLT) / 2 × Vhv² / (100 · s_rating)
x_series_to   = (XHL + XLT − XHT) / 2 × Vlv² / (100 · s_rating)</code></pre><p>Using the 2-winding shortcut (full <code>XHL</code> on the HV side, <code>x_series_to = 0</code>) drops the LV-side leakage and spreads the legs apart under load. PowerIO v0.9&#39;s BMOPF export carries the correct star split for <a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a>; BMOPFTools normalizes the no-load shunt convention.</p></div></div><hr/><p><strong>Wye–delta (Yd) / Delta–wye (Dy)</strong> — effective turns ratio:</p><p class="math-container">\[n_\text{eff} = \begin{cases} \sqrt{3}/N &amp; \text{Yd} \\ N\sqrt{3} &amp; \text{Dy} \end{cases}\]</p><p><strong>Loss model (per-winding T).</strong> Matching the OpenDSS / PMD reference, each winding carries its own series impedance — <span>$R^\text{w}/X^\text{w}$</span> (<code>r/x_series_from</code>, wye winding) and <span>$R^\text{d}/X^\text{d}$</span> (<code>r/x_series_to</code>, delta winding) — and a <code>g/b_no_load</code> core-loss shunt sits at the from-side (HV) phase terminals. <code>g_no_load</code> is the <strong>total</strong> core-loss conductance, split equally across the from-side phases and stamped phase-to-ground; it is referred to the line-to-neutral stamping voltage <span>$V_\text{LN} = v_\text{ref,from}/\sqrt 3$</span>, so that the total core loss <span>$g_\text{no\_load}\,V_\text{LN}^2 = \%\text{noloadloss}\cdot S_\text{rated}$</span> matches OpenDSS. The legacy single <code>r_series</code>/<code>x_series</code> is read as <span>$R^\text{w} = R_\text{series}$</span>, <span>$R^\text{d} = 0$</span>, recovering the ideal delta. The series drop enters the voltage equation behind the ideal transform:</p><p>Voltage (delta line-to-line = wye phase-to-neutral × <span>$n_\text{eff}$</span>, less the winding series drop, indices cyclic):</p><p class="math-container">\[v^r_{\text{del},t_k} - v^r_{\text{del},t_{k^+}}
= n_\text{eff}\bigl(v^r_{\text{wye},t^\phi_k} - v^r_{\text{wye},n_\text{wye}}\bigr)
  - \bigl(R^\text{w} c^{r,x}_{x,\text{wye},k} - X^\text{w} c^{i,x}_{x,\text{wye},k}\bigr)
  - n_\text{eff}\bigl(R^\text{d} c^{r,x}_{x,\text{del},k} - X^\text{d} c^{i,x}_{x,\text{del},k}\bigr)\]</p><p>When all impedance fields are zero this collapses to the ideal transform.</p><p>Current (transpose of voltage transform, power-conservative):</p><p class="math-container">\[n_\text{eff} \, c^{r,x}_{x,\text{del},k}
= c^{r,x}_{x,\text{wye},k} - c^{r,x}_{x,\text{wye},k^-}\]</p><p>With zone-local <code>OpfScaling(...; power_bases=...)</code>, this displayed physical/global-base equation becomes <code>n_eff (S_delta/S_wye) c_del = c_wye,k - c_wye,k⁻</code> in model coordinates. Delta-arm leakage referral carries the reciprocal <code>S_wye/S_delta</code>. This reciprocal pair preserves both the connection incidence and <code>V_base*I_base=S_base</code>; omitting either changes the physical transformer rather than merely scaling it.</p><p>Star-point KCL at the wye neutral:</p><p class="math-container">\[c^{r,x}_{x,\text{wye},n} + \sum_{k} c^{r,x}_{x,\text{wye},k} = 0\]</p><hr/><p><strong><code>single_phase_autotransformer</code> — step voltage regulator</strong></p><p>A fixed-tap regulator modeled as an autotransformer: the series and common windings share a node, so from and to are galvanically tied (not isolated). With fixed tap ratio <span>$a$</span> (<code>tap_ratio</code>, regulated/source) the effective from→to ratio is</p><p class="math-container">\[n_\text{eff} = \begin{cases} 1/a &amp; \text{Type B (standard SVR, default)} \\ a &amp; \text{Type A} \end{cases}\]</p><p>The voltage and current-coupling constraints are the <code>single_phase</code> YY form with <span>$N := n_\text{eff}$</span> and a series impedance <span>$R_x = R_1 + n_\text{eff}^2 R_2$</span>, <span>$X_x = X_1 + n_\text{eff}^2 X_2$</span>:</p><p class="math-container">\[\bigl(v^r_{b^\text{fr},t^\text{ph}} - v^r_{b^\text{fr},t^\text{n}}\bigr)
- n_\text{eff}\bigl(v^r_{b^\text{to},t^\text{ph}} - v^r_{b^\text{to},t^\text{n}}\bigr)
= R_x\,c^{r,x}_{x,\text{fr}} - X_x\,c^{i,x}_{x,\text{fr}}\]</p><p class="math-container">\[n_\text{eff}\,c^{r,x}_{x,\text{fr}} + c^{r,x}_{x,\text{to}} = 0 \quad\text{(and imaginary)}\]</p><p>The galvanic tie shows up in the <strong>shared-neutral KCL</strong> — both the series and the to-side return close at the common neutral (unlike the isolated YY, whose from-neutral carries only the from-side return):</p><p class="math-container">\[I_n + c^{r,x}_{x,\text{fr}} + c^{r,x}_{x,\text{to}} = 0
\;\;\Longleftrightarrow\;\;
I_n + (1 - n_\text{eff})\,c^{r,x}_{x,\text{fr}} = 0\]</p><p>A sign error here would produce negative transformer losses. A lossless ideal regulator (<span>$R=X=G=B=0$</span>) collapses to <span>$v_\text{to} = n_\text{eff}\,v_\text{fr}$</span>.</p><hr/><p><strong><code>open_delta_regulator</code> — monolithic open-delta</strong></p><p>Two single-phase autotransformer windings connected <strong>line-to-line</strong> across the phase pairs implied by <code>connection</code> (<code>ABBC</code>/<code>BCAC</code>/<code>CABA</code>); per-regulator taps <code>tap_ratio = [a_1, a_2]</code> give <span>$n_{\text{eff},j}$</span> as above. For each regulator <span>$j$</span> spanning from-phase pair <span>$(p, q)$</span> and the matching to-phase pair:</p><p class="math-container">\[\bigl(v^r_{b^\text{fr},t_p} - v^r_{b^\text{fr},t_q}\bigr)
- n_{\text{eff},j}\bigl(v^r_{b^\text{to},t_p} - v^r_{b^\text{to},t_q}\bigr)
= R_{x,j}\,c^{r,x}_{x,\text{fr},j} - X_{x,j}\,c^{i,x}_{x,\text{fr},j}\]</p><p class="math-container">\[n_{\text{eff},j}\,c^{r,x}_{x,\text{fr},j} + c^{r,x}_{x,\text{to},j} = 0\]</p><p>KCL injects each regulator&#39;s line current at the two phases it spans (<span>$+I$</span> at one, <span>$-I$</span> at the other). The phase <strong>common to both regulators</strong> (B in the ABBC arrangement) is a <strong>galvanic straight-through</strong> — a zero-impedance wire with its own current variable, enforcing</p><p class="math-container">\[v_{b^\text{fr},t_\text{shared}} = v_{b^\text{to},t_\text{shared}}\]</p><p>This is the physically-correct &quot;common neutral&quot; model of Yan et al. (2018): the shared phase passes through unchanged while the two regulated line-to-line voltages are boosted by their taps. Without it the line-to-line voltages are still correct but the per-phase reference floats (the unphysical &quot;unspecified neutral&quot; model). See <a href="../spec/transformer-admittance/">Transformer primitive admittance</a> for the matching bus-admittance form.</p><hr/><p><strong><code>n_winding</code> — general n-winding (ZB model, WYE and/or DELTA)</strong></p><p>The general n-winding transformer keeps the <strong>explicit per-winding current variables</strong> <span>$c^{r,w}_{x,j,k}, c^{i,w}_{x,j,k}$</span> (one per winding <span>$j$</span> and phase <span>$k$</span>) — it is the same rectangular IVR style as the other devices, <strong>not</strong> an admittance model that eliminates currents. Keeping both current and voltage variables (rather than substituting an admittance) is what lets the leakage be parameterized down to <strong>zero impedance</strong> (a lossless / ideal transformer): the leakage equation below stays well-posed at <span>$ZB = 0$</span> (it collapses to the ideal ratio <span>$V^r_1 = V^r_{i+1}$</span>) with no division by an impedance.</p><p>The leakage is the OpenDSS-style <span>$ZB$</span> matrix referred to winding 1 (an <span>$(n{-}1)\times(n{-}1)$</span> impedance, exact for any <span>$n$</span>; see <a href="../conversion/#n-winding">Conversion § n-winding</a>). With winding-local power bases, let <span>$f_j=S_j/S_1$</span>. The referred currents in winding-1 current coordinates are <span>$I^r_{j} = N_j f_j\,c^{w}_{x,j,k}$</span> (<span>$N_j = V^\text{ref}_j / V^\text{ref}_1$</span>); every <span>$f_j=1$</span> in SI and ordinary system-base per-unit. With referred coil voltages <span>$V^r_j = U_{j,k}/N_j$</span>, per phase/leg <span>$k$</span>:</p><p class="math-container">\[\sum_{j=1}^{n} N_j f_j\,c^{r,w}_{x,j,k} = 0 \quad\text{(ideal core / ampere-turn; and imaginary)}\]</p><p class="math-container">\[V^r_1 - V^r_{i+1} = -\sum_{j=1}^{n-1} ZB_{i,j}\,I^r_{j+1},
\qquad i = 1,\dots,n-1 \quad\text{(complex; real/imag split)}\]</p><p>The per-leg leakage/ampere-turn structure is identical for <code>WYE</code> and <code>DELTA</code> windings — only the coil↔terminal incidence differs. The coil voltage <span>$U_{j,k}$</span> is <strong>phase-to-neutral</strong> for a <code>WYE</code> winding and <strong>line-to-line</strong> (phase <span>$k$</span> minus its delta partner <span>$k^{\pm}$</span>, selected by the winding&#39;s <code>delta_roll</code>) for a <code>DELTA</code> winding, whose <span>$V^\text{ref}$</span> is its line-to-line coil voltage — so the <span>$\sqrt{3}$</span> coil-base factor lives entirely in <span>$N_j$</span>, and <span>$V^r_j$</span> stays consistent (per-unit needs no <span>$\sqrt3$</span> correction, since the bus base is line-to-neutral). A <code>WYE</code> coil injects <span>$-c^{w}_{x,j,k}$</span> at its phase and <span>$+\sum_k c^{w}_{x,j,k}$</span> at its neutral; a <code>DELTA</code> coil injects <span>$-c^{w}_{x,j,k}$</span> at phase <span>$k$</span> and <span>$+c^{w}_{x,j,k}$</span> at its delta partner. Referencing winding 1 folds out the core node, so <strong>no internal star-node variable is introduced</strong>; the optional no-load shunt sits across winding 2, matching the engine&#39;s OpenDSS convention. The constraints are all linear. This path is independent of the two-bus transformer code and is validated against OpenDSS&#39;s own 3- and 4-winding solves, including delta (<code>Dyn</code>/<code>Dyyn</code>) configurations.</p><h4 id="Kirchhoff&#39;s-Current-Law"><a class="docs-heading-anchor" href="#Kirchhoff&#39;s-Current-Law">Kirchhoff&#39;s Current Law</a><a id="Kirchhoff&#39;s-Current-Law-1"></a><a class="docs-heading-anchor-permalink" href="#Kirchhoff&#39;s-Current-Law" title="Permalink"></a></h4><p>KCL is enforced at every ungrounded terminal. Each component accumulates its signed current contribution (positive = into bus) into per-terminal expressions <span>$\kappa^r_{b,t}$</span> and <span>$\kappa^i_{b,t}$</span>:</p><p class="math-container">\[\kappa^r_{b,t} = 0, \qquad \kappa^i_{b,t} = 0
\qquad \forall\,(b,t) \notin \mathcal{G}_\text{nd}\]</p><p>Sign conventions:</p><table><tr><th style="text-align: right">Component</th><th style="text-align: right">Terminal</th><th style="text-align: right">KCL contribution</th></tr><tr><td style="text-align: right">Line from-side</td><td style="text-align: right">from terminal</td><td style="text-align: right"><span>$-c^r_\ell$</span> (leaves)</td></tr><tr><td style="text-align: right">Line to-side</td><td style="text-align: right">to terminal</td><td style="text-align: right"><span>$+c^r_\ell$</span> (enters, since <span>$\tilde{c} = -c$</span>)</td></tr><tr><td style="text-align: right">Load WYE</td><td style="text-align: right">phase terminal</td><td style="text-align: right"><span>$-c^{r,d}$</span> (consumed)</td></tr><tr><td style="text-align: right">Load WYE</td><td style="text-align: right">neutral terminal</td><td style="text-align: right"><span>$+c^{r,d}$</span> (return)</td></tr><tr><td style="text-align: right">Load DELTA</td><td style="text-align: right">positive terminal</td><td style="text-align: right"><span>$-c^{r,d}$</span></td></tr><tr><td style="text-align: right">Load DELTA</td><td style="text-align: right">negative terminal</td><td style="text-align: right"><span>$+c^{r,d}$</span></td></tr><tr><td style="text-align: right">Generator WYE</td><td style="text-align: right">phase terminal</td><td style="text-align: right"><span>$+c^{r,g}$</span> (injects)</td></tr><tr><td style="text-align: right">Generator WYE</td><td style="text-align: right">neutral terminal</td><td style="text-align: right"><span>$-c^{r,g}$</span> (return)</td></tr><tr><td style="text-align: right">Voltage source</td><td style="text-align: right">phase terminal</td><td style="text-align: right"><span>$+c^{r,s}$</span> (slack injects)</td></tr><tr><td style="text-align: right">Voltage source</td><td style="text-align: right">neutral terminal</td><td style="text-align: right"><span>$-c^{r,s}$</span> (return)</td></tr><tr><td style="text-align: right">Transformer</td><td style="text-align: right">each terminal</td><td style="text-align: right"><span>$-c^{r,x}$</span> (winding current leaves)</td></tr></table><hr/><h2 id="source-slack"><a class="docs-heading-anchor" href="#source-slack">Voltage source as current slack</a><a id="source-slack-1"></a><a class="docs-heading-anchor-permalink" href="#source-slack" title="Permalink"></a></h2><p>The voltage source fixes its terminal voltages <strong>and</strong> closes KCL at the source bus through its own slack current <span>$(c^{r,s}_{v,k},\, c^{i,s}_{v,k})$</span> — there is no separate slack generator and no <code>_auto_slack</code> injection. This mirrors the OpenDSS/PMD <code>Vsource</code>, which is both a voltage reference and an (implicit) unbounded power injection.</p><p>Because the terminal voltages are fixed, the per-phase power is <strong>linear</strong> in the slack current:</p><p class="math-container">\[P^s_{v,k} = \Delta v^r_k \, c^{r,s}_{v,k} + \Delta v^i_k \, c^{i,s}_{v,k}, \qquad
Q^s_{v,k} = \Delta v^i_k \, c^{r,s}_{v,k} - \Delta v^r_k \, c^{i,s}_{v,k}\]</p><p>where <span>$\Delta v$</span> is the phase-to-neutral voltage at the source bus. Optional fields on the <code>voltage_source</code> object shape the slack:</p><ul><li><strong><code>p_min</code>/<code>p_max</code>/<code>q_min</code>/<code>q_max</code></strong> — per-phase box bounds. Absent ⇒ unbounded (pure power-flow slack); present ⇒ a bounded grid connection.</li><li><strong><code>cost</code></strong> — a per-phase vector of linear active-power prices (one entry per phase term) added to the objective; exact since the source voltage is fixed.</li></ul><p>The source-bus <strong>neutral</strong> is fixed to zero and carries the summed slack return current, so neutral KCL is satisfied without a neutral voltage reference.</p><p>This makes the source play three roles with one object: unbounded power-flow slack (no bounds, no cost), bounded grid connection (bounds), and priced import/export (cost). The augmentation pass sets <code>cost</code> on the source by default (see <a href="../augmentation/">Augmentation</a>).</p><div class="admonition is-info" id="Independent-generators-at-the-source-bus-3338aa0fce57abe2"><header class="admonition-header">Independent generators at the source bus<a class="admonition-anchor" href="#Independent-generators-at-the-source-bus-3338aa0fce57abe2" title="Permalink"></a></header><div class="admonition-body"><p>The voltage source is already the slack, so an <em>unbounded</em> generator co-located at the source bus creates a second free current injection at a fixed-voltage bus — a degenerate dispatch split. The pre-flight check flags this (<code>W.PRE.SOURCE_BUS_GENERATOR</code> for unbounded, <code>I.PRE.SOURCE_BUS_GENERATOR</code> for bounded); model such limits/cost on the voltage source instead.</p></div></div><hr/><h2 id="Warm-start-initialisation"><a class="docs-heading-anchor" href="#Warm-start-initialisation">Warm-start initialization</a><a id="Warm-start-initialisation-1"></a><a class="docs-heading-anchor-permalink" href="#Warm-start-initialisation" title="Permalink"></a></h2><p>Both solvers seed the NLP with a voltage-level- and topology-aware phasor start without requiring a load-flow pre-solve. The engine assembles one sparse complex least-squares system from source phasors, grounds, galvanic conductor maps, and the same ideal zero-current winding equations used by the OPF. It solves that system in coordinates normalized by each bus&#39;s nominal voltage. Consequently a change among SI, classic per-unit, and a consistent custom policy changes the numeric <code>vr</code>/<code>vi</code> coordinates but preserves the complete physical phasor start.</p><p>This is deliberately network-wide rather than a bus-by-bus angle rule. A single-phase lateral inherits the phasor of the <em>actual mapped parent phase</em>, even if the secondary labels it <code>1</code>. A center-tap transformer produces equal magnitude, anti-series legs (θ and θ+180°). Yd/Dy and general WYE/DELTA <code>n_winding</code> units propagate their connection phase shift, including <code>delta_roll</code>, through arbitrary transformer chains. Single-phase and open-delta regulators contribute their winding and shared-bushing relations. A weak canonical three-phase prior only chooses coordinates left free by source and topology equations, such as a floating delta common mode; it does not impose a balanced-bus claim.</p><p>IBR currents are seeded from their target complex power and the transported phase-to-reference voltage using <code>I = conj(S / V)</code>. The rectangular components are <code>(P*vr + Q*vi)/abs2(V)</code> and <code>(P*vi - Q*vr)/abs2(V)</code> in either SI or per-unit coordinates. Thus the seed preserves the target&#39;s reactive-power sign; it is still only an initial guess, subject to the limitations below.</p><div class="admonition is-category-important" id="A-warm-start-selects-a-trajectory,-not-a-solution-certificate-2faa5d0a9d92ca28"><header class="admonition-header">A warm start selects a trajectory, not a solution certificate<a class="admonition-anchor" href="#A-warm-start-selects-a-trajectory,-not-a-solution-certificate-2faa5d0a9d92ca28" title="Permalink"></a></header><div class="admonition-body"><p>The transport solve constructs a deterministic <strong>zero-current phasor guess</strong>. It is not a loaded power-flow solution, and Ipopt is not guaranteed to return the feasible or stationary point nearest to it. Repeating the solve from the same start can establish computational reproducibility under a fixed software environment; it cannot establish uniqueness of the power-flow root, uniqueness of the OPF minimizer, local optimality, or global optimality. Multiple materially different starts are useful basin probes, but failure to discover another basin is not proof that none exists. Multiple local AC-OPF solutions from different initializations are documented by <a href="https://doi.org/10.1109/TPWRS.2013.2274577">Bukhsh et al. (2013)</a>.</p></div></div><div class="admonition is-info" id="Concept:-high-voltage-and-the-upper-sheet-ea4971707c86f62f"><header class="admonition-header">Concept: high voltage and the upper sheet<a class="admonition-anchor" href="#Concept:-high-voltage-and-the-upper-sheet-ea4971707c86f62f" title="Permalink"></a></header><div class="admonition-body"><p><strong>High voltage</strong> is a descriptive statement about voltage magnitudes relative to nominal values. The <strong>upper sheet</strong> is a local power-flow branch classification under a <em>declared continuation path</em>: it is normally the branch connected to the ordinary high-voltage solution before the relevant saddle-node (nose) point. Evidence can include a nonsingular power-flow Jacobian and the expected local voltage response as demand increases. The classification depends on which loads and controls are continued; voltage magnitude alone is not a certificate.</p><p>Neither label proves OPF local optimality, OPF globality, transient stability, or small-signal stability. Radial and multiphase uniqueness results justify useful high-voltage initialization heuristics only under their stated assumptions (<a href="https://arxiv.org/abs/1706.05290">Dvijotham, Mallada &amp; Simpson-Porco, 2017</a>; <a href="https://doi.org/10.1109/TPWRS.2018.2823277">Bernstein et al., 2018</a>). For voltage-sheet and collapse terminology, see Van Cutsem &amp; Vournas in the <a href="../bounds/references/">bounds bibliography</a>.</p></div></div><p>Use <code>opf_diagnostic_schema(ctx).initialization</code> to inspect the equation counts and maximum normalized transport residual by relation family. That evidence describes the generated zero-current phasor transport only. It is not an initial-feasibility, loaded-voltage, or convergence certificate. In particular, <strong>zigzag is not yet a BMOPF transformer connection</strong>: representing it correctly requires an explicit winding/terminal connection matrix, not inference from names. Such a component must be added to the schema and OPF equations before its phase shift can be claimed by initialization.</p><p>Transformer-local power bases are a separate equation-scaling problem. Use <code>opf_diagnostic_schema(ctx; voltage_bases, power_bases).transformer_scaling</code> to audit a proposed scheme. The report requires a common power base inside each galvanically continuous zone and a common voltage base across each directly shared regulator conductor. It exposes the exact side-current and side-power conversion ratios at isolating transformer interfaces and explicitly reports an inadmissible shared-conductor voltage conversion. A proposal never mutates the model. When the context was built with qualified zone-local scaling, the report records <code>applied_to_model=true</code>; otherwise it explicitly reports when new transformer stamping is required.</p><p>AC/DC coordinate crossings have a separate public audit, <code>opf_diagnostic_schema(ctx).acdc_scaling</code>. If converter <code>c</code> is attached to AC bus <code>b</code>, with local AC power base <code>S_ac(b)</code> and DC power base <code>S_dc</code>, the native lossless balance is stamped as</p><p class="math-container">\[U_{dc,pu} I_{dc,pu} = \frac{S_{ac}(b)}{S_{dc}} P_{ac,pu}.\]</p><p><code>dc_p_ref</code> and the output of a droop curve remain in the converter&#39;s AC-power coordinate, while its voltage argument, setpoint, and deadband use the DC voltage coordinate. The audit exposes both bases and the stamped conversion factor for every converter; it does not claim that either base choice improves solver behavior.</p><h2 id="Feasibility-relaxation"><a class="docs-heading-anchor" href="#Feasibility-relaxation">Feasibility relaxation</a><a id="Feasibility-relaxation-1"></a><a class="docs-heading-anchor-permalink" href="#Feasibility-relaxation" title="Permalink"></a></h2><p><code>solve_feasibility_opf</code> adds an <strong>elastic slack current</strong> <span>$(c^{r,\varepsilon}_{b,t},\, c^{i,\varepsilon}_{b,t})$</span> at every ungrounded, non-source terminal. These variables can absorb any KCL residual at those terminals, but they do not relax contradictory source fixes, inconsistent hard bounds, or other hard equalities:</p><p class="math-container">\[\kappa^r_{b,t} + c^{r,\varepsilon}_{b,t} = 0, \qquad
\kappa^i_{b,t} + c^{i,\varepsilon}_{b,t} = 0\]</p><p>The primary cost objective is replaced by the <span>$\ell_2^2$</span> norm of all slack injections:</p><p class="math-container">\[\min \sum_{(b,t)} \Bigl[\bigl(c^{r,\varepsilon}_{b,t}\bigr)^2
                       + \bigl(c^{i,\varepsilon}_{b,t}\bigr)^2\Bigr]\]</p><p>The implementation adds a tiny linear transformer-current tie-break to select a numerical representative when Yd/Dy delta circulation is unobservable. Therefore the raw solver <code>objective</code> is an implementation metric; interpret the SI-valued slack fields instead.</p><p>All device models and non-KCL hard constraints — including voltage, sequence, thermal, and angle limits — are built identically to <code>solve_opf</code>. The deliberate changes are the elastic KCL currents and the slack-norm objective. Thus the relaxed feasible set contains the original feasible set; it is not identical to it, and contradictory remaining hard constraints can still make it empty.</p><p>A converged, independently residual-checked zero-slack point demonstrates numerical feasibility. Non-zero slacks at <span>$(b,t)$</span> show where that local relaxed solution uses external current; they do not prove that no zero-slack solution exists elsewhere.</p><pre><code class="language-julia hljs">fopf   = solve_feasibility_opf(net)
diag   = diagnose_infeasibility(fopf, net)

println(diag[&quot;is_feasible&quot;])            # local classification from status/slack
println(diag[&quot;total_infeasibility_A&quot;])  # L2 norm of all slacks (A)</code></pre><h2 id="Power-flow-inverter-controls"><a class="docs-heading-anchor" href="#Power-flow-inverter-controls">Power-flow inverter controls</a><a id="Power-flow-inverter-controls-1"></a><a class="docs-heading-anchor-permalink" href="#Power-flow-inverter-controls" title="Permalink"></a></h2><p><code>solve_pf</code> retains an inverter&#39;s <code>s_max</code> as the per-phase normalization base for <code>S_MAX</code> Volt-watt and <code>VAR_MAX</code> Volt-var controls, while omitting its apparent-power constraint. Inverter current limits are also ignored by the power-flow recipe. Preserving the rating therefore preserves the controller response without enforcing its operational capability circle.</p><p>Volt-var specifies a reactive-power equality. Volt-watt specifies an active-power upper bound; a control profile alone does not select a unique active-power dispatch under the zero objective of <code>solve_pf</code>. Supply fixed active-power setpoints for a determined witness, or use <code>solve_opf</code> with an explicit dispatch objective. A fixed setpoint above the Volt-watt cap remains incompatible with the controller; power flow does not disable that cap.</p><h2 id="extending-the-formulation"><a class="docs-heading-anchor" href="#extending-the-formulation">Solver control and extending the formulation</a><a id="extending-the-formulation-1"></a><a class="docs-heading-anchor-permalink" href="#extending-the-formulation" title="Permalink"></a></h2><p>All three entry points (<code>solve_opf</code>, <code>solve_pf</code>, <code>solve_feasibility_opf</code>) accept:</p><ul><li><code>verbose=true</code> — stream the solver log instead of silencing it.</li><li><code>solver_options</code> — an iterable of <code>name =&gt; value</code> pairs applied as raw solver attributes <em>after</em> the problem&#39;s own defaults (so yours win), e.g. <code>solver_options = [&quot;max_iter&quot; =&gt; 3000, &quot;tol&quot; =&gt; 1e-9]</code> for Ipopt.</li><li><code>optimizer</code> — any JuMP-compatible NLP optimizer, e.g. <code>optimizer = MadNLP.Optimizer</code> (Ipopt is only the default; the one Ipopt-specific setting in <code>solve_feasibility_opf</code> is skipped with a warning for other solvers).</li></ul><p>Researchers who need to modify the formulation — add a constraint, swap the objective, or stamp a new device — can pass a <strong><code>model_hook!</code></strong> without forking the package. The hook is called as <code>hook!(ctx)</code> after the standard model is built and <em>before</em> Kirchhoff&#39;s current law is enforced and the model is solved. Use the public extension interface:</p><table><tr><th style="text-align: right">API</th><th style="text-align: right">contents</th></tr><tr><td style="text-align: right"><code>opf_model(ctx)</code></td><td style="text-align: right">the JuMP model — <code>@constraint</code>/<code>@objective</code> work directly</td></tr><tr><td style="text-align: right"><code>opf_network(ctx)</code></td><td style="text-align: right">the engine&#39;s working copy (snapshot + per-unit applied)</td></tr><tr><td style="text-align: right"><code>opf_bases(ctx)</code></td><td style="text-align: right">SI↔working-coordinate bases, or <code>nothing</code> in SI mode</td></tr><tr><td style="text-align: right"><code>opf_object(ctx, key)</code></td><td style="text-align: right">a native or extension-owned object under a semantic key</td></tr><tr><td style="text-align: right"><code>opf_diagnostic_schema(ctx)</code></td><td style="text-align: right">versioned scaling, initialization, interface, and semantic-block evidence</td></tr><tr><td style="text-align: right"><code>add_terminal_injection!(ctx, …)</code></td><td style="text-align: right">supported KCL contribution seam</td></tr></table><p>Example — cap one generator&#39;s phase active power below its box bound:</p><pre><code class="language-julia hljs">using JuMP
result = solve_opf(net; model_hook! = ctx -&gt; begin
    vr = opf_object(ctx, opf_bus_voltage_key(&quot;bus1&quot;, &quot;1&quot;))
    vi = opf_object(ctx, opf_bus_voltage_key(&quot;bus1&quot;, &quot;1&quot;; component=:imag))
    crg = opf_object(ctx, opf_generator_current_key(&quot;g1&quot;, 1))
    cig = opf_object(ctx,
        opf_generator_current_key(&quot;g1&quot;, 1; component=:imag))
    scale = opf_coordinate_bases(ctx, &quot;bus1&quot;).power
    @constraint(opf_model(ctx), vr*crg + vi*cig &lt;= 150e3 / scale)
end)</code></pre><p>The model is solved in the model&#39;s working units: SI by default, per-unit when <code>per_unit=true</code> — scale hand-written constants accordingly.</p><p>A <code>solution_hook!(ctx, result)</code> runs after the solve and before per-unit unwrapping, with the model still live: read <code>JuMP.value</code> of the variables a <code>model_hook!</code> created and append your own keys to <code>result</code> (scale to SI via <code>opf_bases(ctx)</code>). A hook device that writes its net terminal power to <code>result[&quot;custom_injection&quot;] = Dict(&quot;p&quot;=&gt;…, &quot;q&quot;=&gt;…)</code> (SI, generator sign) is counted by <code>profile_solution</code>&#39;s power-balance check, so a correct solve no longer trips a spurious <code>W.SOL.POWER_BALANCE</code>.</p><h3 id="staged-api"><a class="docs-heading-anchor" href="#staged-api">Multi-period and storage: the staged API</a><a id="staged-api-1"></a><a class="docs-heading-anchor-permalink" href="#staged-api" title="Permalink"></a></h3><p><code>solve_opf</code> builds, solves, and extracts one snapshot in a single fused call — it cannot express constraints that couple one time step to the next, such as a battery&#39;s state of charge. For that, the same pipeline is exposed as four composable steps that let you build <strong>several snapshots into one JuMP model</strong>, add your own inter-temporal constraints, solve once, and extract each snapshot:</p><table><tr><th style="text-align: right">function</th><th style="text-align: right">role</th></tr><tr><td style="text-align: right"><code>build_opf_model(net; model, add_objective, model_hook!, …)</code></td><td style="text-align: right">build one snapshot&#39;s devices/bounds into a (shared) model; no KCL, no solve</td></tr><tr><td style="text-align: right"><code>generation_cost(ctx)</code></td><td style="text-align: right">that snapshot&#39;s cost-rate expression (<span>$</span>/h), unset — duration-weight and sum across snapshots for one monetary objective</td></tr><tr><td style="text-align: right"><code>enforce_kcl!(ctx)</code></td><td style="text-align: right">pin KCL for one snapshot (call once per snapshot before solving)</td></tr><tr><td style="text-align: right"><code>optimize_opf!(ctxs...; kwargs...)</code></td><td style="text-align: right">validate supplied contexts, finalize missing KCL, and solve their shared model once</td></tr><tr><td style="text-align: right"><code>extract_result(ctx; solution_hook!)</code></td><td style="text-align: right">extract one snapshot&#39;s SI result after the shared solve</td></tr></table><p>Pass the same <code>model</code> to every <code>build_opf_model</code> call and <code>add_objective=false</code> so the snapshots share one optimization and one objective. Each <code>ctx</code> keeps its own variable/KCL dicts, so snapshots coexist without collision; couple them through the variables a <code>model_hook!</code> publishes.</p><pre><code class="language-julia hljs">using JuMP, Ipopt
model = JuMP.Model(Ipopt.Optimizer)
ctxs  = [build_opf_model(nets[t]; model=model, add_objective=false,
                         model_hook! = battery_port!(t)) for t in 1:T]

# inter-temporal state of charge: SOC[t+1] = SOC[t] − P[t]·Δt, cyclic
duration_hours = fill(1.0, T)  # use the actual duration of every period
@variable(model, soc[1:T+1]); @constraint(model, soc[1] == soc[T+1])
for t in 1:T
    @constraint(model, soc[t+1] == soc[t] - Pexpr[t]*duration_hours[t])
    @constraint(model, 0 &lt;= soc[t+1] &lt;= E_max)
end

@objective(model, Min,
    sum(duration_hours[t] * generation_cost(ctxs[t]) for t in 1:T))
optimize_opf!(ctxs...)
results = [extract_result(c) for c in ctxs]</code></pre><p><code>generation_cost(ctx)</code> is a <strong>rate</strong>, not an interval total. A bare sum of rates preserves the same optimizer only when all periods have equal duration; it does not report a monetary total. Duration weighting is required when periods differ or when the objective value will be interpreted as currency.</p><p>Everything a snapshot exposes for coupling is the same context object a <code>model_hook!</code> receives, so custom devices are declared exactly as in the single-snapshot case. Downstream packages should prefer the stable accessors <a href="../api/#BMOPFTools.opf_model"><code>opf_model</code></a>, <a href="../api/#BMOPFTools.opf_network"><code>opf_network</code></a>, <a href="../api/#BMOPFTools.opf_bases"><code>opf_bases</code></a>, <a href="../api/#BMOPFTools.opf_object"><code>opf_object</code></a>, and <a href="../api/#BMOPFTools.add_terminal_injection!"><code>add_terminal_injection!</code></a> over depending on the raw context dictionaries. See <a href="../differentiable_extensions/">Parameterized and differentiable extensions</a> for the compatibility contract and scientific limitations.</p><p>When an extension must intervene before native device physics is stamped, start with <a href="../api/#BMOPFTools.initialize_opf_model"><code>initialize_opf_model</code></a> and compose the public start-value, limit, device, and objective stages explicitly. <a href="../api/#BMOPFTools.opf_build_manifest"><code>opf_build_manifest</code></a> records the exact stage order and native component ownership; the differentiable- extensions guide documents this lower-level path.</p><h3 id="beyond-opf"><a class="docs-heading-anchor" href="#beyond-opf">Beyond OPF: other problem specifications</a><a id="beyond-opf-1"></a><a class="docs-heading-anchor-permalink" href="#beyond-opf" title="Permalink"></a></h3><p>The staged API is problem-agnostic — it exposes the network physics, not just the dispatch problem. Because <code>build_opf_model</code> adds operational limits only where the net <em>declares</em> them (<code>v_min</code>/<code>v_max</code>/<code>i_max</code>), a net that omits them yields a pure physics model with the bus voltages left free. Combined with <code>add_objective=false</code> and a <code>model_hook!</code> that supplies its own objective, this hosts estimation and fitting problems that are not dispatch optimization at all.</p><p>For example, <strong>weighted-least-squares state estimation</strong> is: build the physics of a bounds-free, load-free net (<code>source</code> + <code>line</code>s), add a free injection current at each measured bus via a <code>model_hook!</code> (so KCL closes with the voltages free to fit the data), and set the objective to the weighted sum of squared measurement residuals <code>∑ wᵢ (zᵢ − hᵢ(state))²</code> for voltage-magnitude and power-injection measurements. The solve returns the state that best explains the measurements; with measurement redundancy it filters noise the raw readings cannot. The same seam supports parameter estimation and other model-fitting formulations — the device physics, per-unit handling, and multi-instance coupling are reused unchanged.</p><hr/><h2 id="API-reference"><a class="docs-heading-anchor" href="#API-reference">API reference</a><a id="API-reference-1"></a><a class="docs-heading-anchor-permalink" href="#API-reference" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="BMOPFTools.solve_opf"><a class="docstring-binding" href="#BMOPFTools.solve_opf"><code>BMOPFTools.solve_opf</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_opf(net::Dict{String,Any}; optimizer=Ipopt.Optimizer, t_index::Int=1,
          per_unit::Bool=true, s_base::Float64=1e6, scaling_policy=nothing,
          volt_var_watt_eps::Float64=2e-3,
          softplus::Symbol=:user_defined, build_spec=OpfBuildSpec(),
          verbose::Bool=false, solver_options=(),
          model_hook!=nothing, solution_hook!=nothing) -&gt; Dict{String,Any}</code></pre><p>Solve the four-wire rectangular current-voltage (IVR-EN) optimal power flow on a BMOPF network dict. Requires JuMP and a compatible optimizer to be loaded in the calling environment before calling this function; Ipopt is the default when loaded.</p><p>When <code>per_unit=true</code> (the default) the model is built and solved in per-unit (V<em>base propagated from the source bus through transformers; S</em>base = <code>s_base</code> VA, default 1 MVA; a DC network is scaled against its fixed-voltage anchor). All results are returned in SI units regardless. Per-unit conditioning is particularly important for DC networks, whose converter ports couple voltage and current bilinearly; pass <code>per_unit=false</code> only to reproduce a raw-SI solve.</p><p>For controlled nondimensionalization experiments, pass <a href="../api/#BMOPFTools.OpfScaling"><code>OpfScaling</code></a>. An explicit <code>scaling_policy</code> is authoritative over the legacy <code>per_unit</code> and <code>s_base</code> keywords. <code>OpfScaling(:classic)</code> selects the legacy convention, <code>OpfScaling(:si)</code> selects raw SI coordinates, and the custom form accepts explicit per-bus voltage bases plus system-wide or zone-local power bases while enforcing the dimensional identities assumed by the IVR equations. The effective coordinate system is recorded by <a href="../api/#BMOPFTools.opf_diagnostic_schema"><code>opf_diagnostic_schema</code></a> and <code>opf_research_provenance(ctx)</code>.</p><p><strong>Solver control and formulation extension</strong></p><ul><li><p><code>verbose=true</code> streams the solver log (by default the model is silenced).</p></li><li><p><code>solver_options</code> is an iterable of <code>name =&gt; value</code> pairs applied as raw solver attributes, e.g. <code>solver_options = [&quot;max_iter&quot; =&gt; 3000, &quot;tol&quot; =&gt; 1e-9]</code> for Ipopt. Applied after the problem&#39;s own defaults, so user options win.</p></li><li><p><code>build_spec</code> assigns typed native/custom device ownership and coefficient providers. See <a href="../api/#BMOPFTools.OpfBuildSpec"><code>OpfBuildSpec</code></a> and the differentiable-extensions guide.</p></li><li><p><code>softplus=:user_defined</code> uses the stable registered nonlinear operator. Pass <code>softplus=:builtin</code> explicitly for wrappers such as DiffOpt that reject <code>MOI.UserDefinedFunction</code>; the native expression has a narrower safe range. Pass <code>softplus=:swish</code> to emit <code>z * logistic(z / epsilon)</code> using a native logistic primitive. This mode is solver-specific and does not retain the softplus surrogate&#39;s monotonicity or convexity.</p></li><li><p><code>model_hook!</code> is the formulation extension point: a function <code>hook!(ctx)</code> called after the standard model is built and <strong>before</strong> KCL is enforced and the model is solved. Use <a href="../api/#BMOPFTools.opf_model"><code>opf_model</code></a>, <a href="../api/#BMOPFTools.opf_network"><code>opf_network</code></a>, <a href="../api/#BMOPFTools.opf_bases"><code>opf_bases</code></a>, semantic key constructors plus <a href="../api/#BMOPFTools.opf_object"><code>opf_object</code></a>, and <a href="../api/#BMOPFTools.add_terminal_injection!"><code>add_terminal_injection!</code></a>. The concrete context fields are internal.</p><p><strong>Units.</strong> With <code>per_unit=true</code> (the default) the model — and therefore every native model variable is in per-unit, so any physical-unit literal in a hook must be scaled by the matching base. <code>opf_bases(ctx)</code> returns the raw per-unit metadata as a NamedTuple with <code>s_base</code> (a compatibility/reference value), per-bus <code>v_base</code>/<code>i_base</code>/<code>z_base</code>/<code>y_base</code> Dicts and the DC <code>v_dc_base</code>/<code>i_dc_base</code>/<code>z_dc_base</code>, or <code>nothing</code> in SI mode (<code>per_unit=false</code>). Under a zone-local or otherwise nonuniform policy, use <code>opf_coordinate_bases(ctx, bus).power</code> for a hook literal at a particular bus; this returns <code>1.0</code> in SI mode. A watt cap at <code>bus1</code>, for instance, becomes <code>expr &lt;= P_watts / opf_coordinate_bases(ctx, &quot;bus1&quot;).power</code>.</p><p>Example — cap one generator&#39;s phase-a active power at 5 kW:</p><pre><code class="language-julia hljs">result = solve_opf(net; model_hook! = ctx -&gt; begin
    model = opf_model(ctx)
    vr = opf_object(ctx, opf_bus_voltage_key(&quot;bus1&quot;, &quot;a&quot;))
    vi = opf_object(ctx,
        opf_bus_voltage_key(&quot;bus1&quot;, &quot;a&quot;; component=:imag))
    crg = opf_object(ctx, opf_generator_current_key(&quot;g1&quot;, 1))
    cig = opf_object(ctx,
        opf_generator_current_key(&quot;g1&quot;, 1; component=:imag))
    sb = opf_coordinate_bases(ctx, &quot;bus1&quot;).power
    JuMP.@constraint(model, vr*crg + vi*cig &lt;= 5_000.0 / sb)
end)</code></pre></li><li><p><code>solution_hook!</code> is the companion post-solve extraction point: a function <code>hook!(ctx, result)</code> called after the solve and the engine&#39;s own result extraction, but <strong>before</strong> per-unit unwrapping. The model is still live, so a hook can read <code>JuMP.value</code> of the custom variables it declared in a <code>model_hook!</code> (capture them in a shared closure) and append its own keys to the <code>result</code> dict. Because it runs in the model&#39;s units (per-unit by default), the hook must scale its outputs to SI via the matching <code>opf_coordinate_bases(ctx, bus).power</code> (or another local coordinate base) so they sit alongside the engine&#39;s SI results; the standard per-unit keys are unwrapped automatically but custom keys are not.</p><p>A hook device that wants to be counted in <code>profile_solution</code>&#39;s network power-balance check writes its <strong>net terminal power</strong> (SI, generator sign: positive = into the network) to <code>result[&quot;custom_injection&quot;] = Dict(&quot;p&quot;=&gt;…, &quot;q&quot;=&gt;…)</code>. Without this, a correct solve with a custom device trips a spurious <code>W.SOL.POWER_BALANCE</code> because the balance can&#39;t see the device&#39;s injection.</p><p>Example — extract a battery&#39;s dispatch (declared in <code>model_hook!</code> and captured in <code>bat</code>) and register it for power balance:</p><pre><code class="language-julia hljs">bat = Dict{Symbol,Any}()   # shared between the two hooks
result = solve_opf(net;
    model_hook! = ctx -&gt; begin
        # … declare crb/cib, add P/Q constraints, stamp KCL … then:
        bat[:P] = P_expr; bat[:Q] = Q_expr        # JuMP expressions
    end,
    solution_hook! = (ctx, result) -&gt; begin
        sb = opf_coordinate_bases(ctx, &quot;bus1&quot;).power
        p_W  = JuMP.value(bat[:P]) * sb           # per-unit → SI watts
        q_var = JuMP.value(bat[:Q]) * sb
        result[&quot;battery&quot;] = Dict(&quot;bat1&quot; =&gt; Dict(&quot;p&quot;=&gt;p_W, &quot;q&quot;=&gt;q_var))
        result[&quot;custom_injection&quot;] = Dict(&quot;p&quot;=&gt;p_W, &quot;q&quot;=&gt;q_var)
    end)</code></pre></li></ul><p><strong>Smart-IBR Volt-var / Volt-watt</strong></p><p>An IBR whose <code>control_profile</code> declares a <code>volt_var</code> and/or <code>volt_watt</code> sub-object follows a voltage-dependent droop: Volt-watt caps active power, <code>P_k ≤ p_base · f^VW(|U_k|)</code>, and Volt-var pins reactive power to the curve, <code>Q_k = q_base · f^VV(|U_k|)</code>. Each piecewise-linear characteristic is encoded as a sum of shifted/scaled smooth-ReLU terms so the model stays differentiable for Ipopt; the default softplus encoding is monotone and convex. Set <code>softplus=:swish</code> to emit a native <code>logistic</code> primitive as <code>z * logistic(z / ε)</code> for compatible solver backends such as Gurobi. Swish is solver-specific and is not monotone or convex near each hinge, so validate its signed smoothing error and physical bounds. <code>volt_var_watt_eps</code> is the relative corner-smoothing (smaller → sharper kinks, larger → smoother). Breakpoint voltages are SI volts (phase-to-neutral) regardless of <code>per_unit</code>. Supported for SINGLE<em>PHASE and FOUR</em>LEG IBRs; for THREE<em>LEG (delta) the droop is ignored (box bounds retained) with a warning. Default characteristics for a region (e.g. AS/NZS 4777.2:2020 &quot;Australia A&quot; for Queensland) can be injected by `augment</em>case<code>via the</code>[augment.smart_ibr]` config section.</p><p>Returns a results dict with keys:</p><ul><li><code>&quot;termination_status&quot;</code> — JuMP termination status string</li><li><code>&quot;objective&quot;</code> — optimal default-objective cost rate (currency/hour); custom <code>model_hook!</code> objectives retain whatever units the caller defines</li><li><code>&quot;solve_time&quot;</code> — wall-clock solve time (s)</li><li><code>&quot;bus&quot;</code> — per-bus voltage results: <code>&quot;vr&quot;</code>, <code>&quot;vi&quot;</code>, <code>&quot;vm&quot;</code>, <code>&quot;va&quot;</code> per terminal</li><li><code>&quot;line&quot;</code> — per-line from/to current results per conductor</li><li><code>&quot;generator&quot;</code> — per-generator P/Q dispatch results</li><li><code>&quot;voltage_source&quot;</code> — per-source current injection results</li><li><code>&quot;initialisation&quot;</code> — per-bus, per-terminal Ipopt start values: <code>&quot;vr_init&quot;</code>, <code>&quot;vi_init&quot;</code>, <code>&quot;vm_init&quot;</code>, <code>&quot;va_init&quot;</code> (SI, same units as <code>&quot;bus&quot;</code>). Always present. Pass to <a href="../api/#BMOPFTools.profile_solution"><code>profile_solution</code></a> to diagnose convergence issues.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/dfb8937e0c343e3fa5e6c2b8901401d29c4cbefe/src/BMOPFTools.jl#L1128-L1273">source</a></section></details></article><article><details class="docstring" open="true"><summary id="BMOPFTools.solve_pf"><a class="docstring-binding" href="#BMOPFTools.solve_pf"><code>BMOPFTools.solve_pf</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_pf(net::Dict{String,Any}; optimizer=Ipopt.Optimizer, t_index::Int=1,
         per_unit::Bool=true, s_base::Float64=1e6, scaling_policy=nothing,
         softplus::Symbol=:user_defined,
         build_spec=OpfBuildSpec()) -&gt; Dict{String,Any}</code></pre><p>Determined four-wire rectangular current-voltage (IVR-EN) power flow on a BMOPF network dict. Same device models as <a href="#BMOPFTools.solve_opf"><code>solve_opf</code></a>, with <strong>no objective</strong> and operational bounds removed except transformer nameplate caps: fixed source voltages, constant-power injections, and exact KCL fully determine the nodal state.</p><p>Device current/thermal limits and voltage bounds are ignored <strong>except for a transformer&#39;s <code>s_rating</code></strong>. Its per-coil apparent-power cap remains enforced; a lightly loaded bank can have one overloaded coil. A local infeasibility status is not by itself evidence of a numerical failure or voltage collapse.</p><p>For a comparison with limit-free power flow, remove <code>s_rating</code> from transformer records in a copy of the network before calling <code>solve_pf</code>. This removes the nameplate constraint; it does not change the stored ohmic leakage parameters. Use <code>solve_opf</code> or independent post-solve checks when operational limits matter.</p><p>Generators must be <strong>fixed setpoints</strong> (<code>p_min == p_max</code> and <code>q_min == q_max</code>); a non-degenerate range is rejected, since a power flow has no objective to choose a dispatch within the range. IBRs under a <code>control_profile</code> are voltage- dependent and remain determined.</p><p>Requires JuMP and a compatible optimizer (same as <code>solve_opf</code>). The result dict matches <code>solve_opf</code>&#39;s structure plus <code>&quot;is_power_flow&quot; =&gt; true</code>. For cases with Volt-var/Volt-watt profiles, pass <code>softplus=:builtin</code> explicitly when using a DiffOpt nonlinear wrapper; its current backend rejects the stable default&#39;s user-defined nonlinear operator. Pass <code>softplus=:swish</code> for a native <code>logistic</code>-based encoding on a solver that supports that primitive.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/dfb8937e0c343e3fa5e6c2b8901401d29c4cbefe/src/BMOPFTools.jl#L1311-L1343">source</a></section></details></article><article><details class="docstring" open="true"><summary id="BMOPFTools.solve_feasibility_opf"><a class="docstring-binding" href="#BMOPFTools.solve_feasibility_opf"><code>BMOPFTools.solve_feasibility_opf</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_feasibility_opf(net::Dict{String,Any}; optimizer=nothing, t_index::Int=1,
                      softplus::Symbol=:user_defined,
                      build_spec=OpfBuildSpec())
    -&gt; Dict{String,Any}</code></pre><p>Feasibility-relaxed variant of <a href="#BMOPFTools.solve_opf"><code>solve_opf</code></a>. Adds elastic slack current injections at every non-source bus terminal so that KCL can always be satisfied, then minimizes the L2² norm of those slacks.</p><p>The added variables can absorb KCL residuals at the terminals where they are present, but they do not relax contradictory hard bounds or guarantee convergence of the nonconvex NLP. For a converged solve, non-zero slacks identify where that relaxed solution paid to violate KCL; they are diagnostic evidence rather than a global infeasibility certificate. Use <a href="#BMOPFTools.diagnose_infeasibility"><code>diagnose_infeasibility</code></a> to interpret the result.</p><p>Requires JuMP and a compatible optimizer (same as <code>solve_opf</code>). For cases with Volt-var/Volt-watt profiles, pass <code>softplus=:builtin</code> explicitly when using a DiffOpt nonlinear wrapper; its current backend rejects the stable default&#39;s user-defined nonlinear operator. Pass <code>softplus=:swish</code> for a native <code>logistic</code>-based encoding on a solver that supports that primitive.</p><p>Additional result keys beyond <code>solve_opf</code>:</p><ul><li><code>&quot;objective&quot;</code>                  — squared-slack metric in solver working coordinates (plus the transformer tie-break); use the SI slack fields below for physical interpretation</li><li><code>&quot;slack_injections&quot;</code>        — per-bus, per-terminal <code>cs_r</code>, <code>cs_i</code>, <code>cs_mag</code> (A)</li><li><code>&quot;total_slack_magnitude_A&quot;</code> — L2 norm of all slack injections (A)</li><li><code>&quot;is_feasibility_opf&quot;</code>      — always <code>true</code>, used by <code>diagnose_infeasibility</code></li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/dfb8937e0c343e3fa5e6c2b8901401d29c4cbefe/src/BMOPFTools.jl#L1277-L1307">source</a></section></details></article><article><details class="docstring" open="true"><summary id="BMOPFTools.diagnose_infeasibility"><a class="docstring-binding" href="#BMOPFTools.diagnose_infeasibility"><code>BMOPFTools.diagnose_infeasibility</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">diagnose_infeasibility(fopf_result, net; top_n=10, slack_threshold=1e-3)
    -&gt; Dict{String,Any}</code></pre><p>Interpret the result of <a href="#BMOPFTools.solve_feasibility_opf"><code>solve_feasibility_opf</code></a> and identify the root cause and location of network infeasibility.</p><p><strong>Arguments</strong></p><ul><li><code>fopf_result</code> — output dict from <code>solve_feasibility_opf</code></li><li><code>net</code>          — the same BMOPF network dict passed to <code>solve_feasibility_opf</code></li><li><code>top_n</code>        — maximum number of buses to report in the ranked list</li><li><code>slack_threshold</code> — minimum per-bus slack magnitude (A) to count as infeasible</li></ul><p><strong>Returns a dict with keys:</strong></p><ul><li><code>&quot;is_feasible&quot;</code>            — <code>true</code> if total slack &lt; <code>slack_threshold</code></li><li><code>&quot;total_infeasibility_A&quot;</code>  — L2 norm of all slack injections (A)</li><li><code>&quot;n_infeasible_buses&quot;</code>     — number of buses with per-bus slack &gt; threshold</li><li><code>&quot;top_buses&quot;</code>              — list of up to <code>top_n</code> dicts, ranked by slack</li><li><code>&quot;failure_mode_summary&quot;</code>   — count of <code>voltage_bound</code> vs <code>power_balance</code> buses</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/dfb8937e0c343e3fa5e6c2b8901401d29c4cbefe/src/infeasibility/infeasibility.jl#L37-L56">source</a></section></details></article><article><details class="docstring" open="true"><summary id="BMOPFTools.build_opf_model"><a class="docstring-binding" href="#BMOPFTools.build_opf_model"><code>BMOPFTools.build_opf_model</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">build_opf_model(net; kwargs...) -&gt; ctx
enforce_kcl!(ctx) -&gt; ctx
optimize_opf!(ctx, other_contexts...; kwargs...) -&gt; JuMP.Model
generation_cost(ctx) -&gt; JuMP.QuadExpr
extract_result(ctx; solution_hook!=nothing) -&gt; Dict{String,Any}</code></pre><p>Staged build/solve/extract API — the composable form of <a href="#BMOPFTools.solve_opf"><code>solve_opf</code></a>. Implemented in the <code>BMOPFOpfExt</code> extension (requires JuMP and a compatible optimizer loaded).</p><p><code>solve_opf</code> fuses model construction, KCL, the solve, and result extraction into one call. The staged functions expose the same pipeline as discrete steps so a caller can build <strong>several OPF snapshots into one JuMP model</strong>, couple them with its own cross-snapshot constraints (e.g. battery state-of-charge dynamics linking period <code>t</code> to <code>t+1</code>), set a single combined objective, <a href="#BMOPFTools.optimize_opf!"><code>optimize_opf!</code></a> once, and extract each snapshot&#39;s result. This is the supported path for multi-period / storage formulations that the single-snapshot <code>solve_opf</code> cannot express.</p><p>Typical multi-period skeleton:</p><pre><code class="language-julia hljs">using JuMP, Ipopt
model = JuMP.Model(Ipopt.Optimizer)
duration_hours = fill(1.0, T)  # replace with each period&#39;s actual duration
ctxs  = [build_opf_model(net; t_index=t, model=model, add_objective=false,
                         model_hook! = storage_ports!) for t in 1:T]
# couple snapshots: SOC[t+1] = SOC[t] + Δt·(charge − discharge) …
link_soc!(model, ctxs)
JuMP.@objective(model, Min,
    sum(duration_hours[t] * generation_cost(ctxs[t]) for t in 1:T) + storage_cost)
optimize_opf!(ctxs...)
results = [extract_result(c) for c in ctxs]</code></pre><div class="admonition is-warning" id="enforce_kcl!-is-not-optional-1cd1c1b6a7535917"><header class="admonition-header">`enforce_kcl!` is not optional<a class="admonition-anchor" href="#enforce_kcl!-is-not-optional-1cd1c1b6a7535917" title="Permalink"></a></header><div class="admonition-body"><p><code>build_opf_model</code> deliberately does not stamp KCL, so that a <code>model_hook!</code> can still contribute to the nodal accumulators. Until <code>enforce_kcl!</code> runs, the network is electrically disconnected and bus voltages are free variables, so any objective over them is minimized without physics — the solve can return a successful-looking status and a physically meaningless answer. <code>solve_opf</code> handles this for you; <a href="#BMOPFTools.optimize_opf!"><code>optimize_opf!</code></a> explicitly finalizes all supplied ready contexts before solving. The manual alternative is <code>foreach(enforce_kcl!, ctxs)</code> followed by <code>JuMP.optimize!(model)</code>.</p><p>This is guarded by default. <code>JuMP.optimize!</code> raises on a model holding any context whose KCL stage never ran, and <code>extract_result</code> raises on such a context. Two limits are worth knowing: the optimize-time check is a JuMP optimize hook, so a hook installed <em>after</em> <code>build_opf_model</code> supersedes it (the <code>extract_result</code> check still applies), and a <code>JuMP.copy_model</code> of a guarded model is refused outright because the copy carries the hook but not the guard&#39;s state. Pass <code>kcl_guard=false</code> to <code>build_opf_model</code> / <code>initialize_opf_model</code> to opt out of the optimize-time check.</p></div></div><p>The full per-argument contract for each function is documented on its own entry below.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/dfb8937e0c343e3fa5e6c2b8901401d29c4cbefe/src/BMOPFTools.jl#L2976-L3032">source</a></section></details></article><article><details class="docstring" open="true"><summary id="BMOPFTools.enforce_kcl!"><a class="docstring-binding" href="#BMOPFTools.enforce_kcl!"><code>BMOPFTools.enforce_kcl!</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">enforce_kcl!(ctx) -&gt; ctx</code></pre><p>Enforce Kirchhoff&#39;s current law for one snapshot&#39;s accumulators (AC nodal balance</p><ul><li>DC network), after every device constraint and <code>model_hook!</code> injection for that</li></ul><p>snapshot has contributed. Second step of the staged API (see <a href="#BMOPFTools.build_opf_model"><code>build_opf_model</code></a>); call once per snapshot <code>ctx</code> before <code>JuMP.optimize!</code>. Implemented in the <code>BMOPFOpfExt</code> extension.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/dfb8937e0c343e3fa5e6c2b8901401d29c4cbefe/src/BMOPFTools.jl#L3036-L3044">source</a></section></details></article><article><details class="docstring" open="true"><summary id="BMOPFTools.optimize_opf!"><a class="docstring-binding" href="#BMOPFTools.optimize_opf!"><code>BMOPFTools.optimize_opf!</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">optimize_opf!(ctx, other_contexts...; kwargs...) -&gt; JuMP.Model</code></pre><p>Finalize the supplied staged OPF contexts and optimize their shared JuMP model once. Call after all device/extension contributions, coupling constraints, objective choices, and optimizer configuration are complete. Returns the same model; extract each snapshot with <a href="#BMOPFTools.extract_result"><code>extract_result</code></a>.</p><p>Preflight rejects empty input, duplicate contexts, mixed models, invalid KCL stage/lifecycle state, and omitted unfinished contexts registered with the model&#39;s KCL guard before constructing any KCL. Supplied contexts are checked even if they were built with <code>kcl_guard=false</code>; omitted unregistered contexts cannot be discovered by the helper. KCL requires the existing device-physics stage, not a default objective or every optional construction stage. Callers must finish their custom contributions before requesting finalization.</p><p>Already-finalized contexts retain their KCL constraints and handles. Repeated calls request another solve but never stamp KCL twice. The helper runs the model-wide KCL check and preserves the existing optimize-hook chain, including copied-model safeguards. Arbitrary hook or optimizer failures do not roll back successful finalization.</p><p>Keywords are forwarded to <code>JuMP.optimize!</code> and its installed hook; acceptance of hook-specific keywords belongs to that hook. <code>ignore_optimize_hook</code> is rejected whenever supplied, including <code>false</code>. Set solver attributes on the model before calling. Cached and direct JuMP models are supported subject to their optimizer&#39;s formulation support.</p><p>This is an initial-build finalization convenience, not a parameter refresh. After supported parameter-value changes use <a href="../differentiable_extensions/#BMOPFTools.resolve_opf!"><code>resolve_opf!</code></a>, which refreshes a cached optimizer. Structural/domain changes require rebuilding. Implemented in the <code>BMOPFOpfExt</code> extension.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/dfb8937e0c343e3fa5e6c2b8901401d29c4cbefe/src/BMOPFTools.jl#L3048-L3080">source</a></section></details></article><article><details class="docstring" open="true"><summary id="BMOPFTools.generation_cost"><a class="docstring-binding" href="#BMOPFTools.generation_cost"><code>BMOPFTools.generation_cost</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">generation_cost(ctx) -&gt; JuMP.QuadExpr</code></pre><p>The snapshot&#39;s total active-power generation-cost-rate expression (currency/hour) — the quantity <a href="#BMOPFTools.solve_opf"><code>solve_opf</code></a> minimizes — returned WITHOUT setting it on the model. For a multi-period monetary objective, multiply each expression by that period&#39;s duration in hours before summing it with any custom cost terms; a bare sum is only valid when all periods have the same duration and only the optimizer, not the reported currency total, matters. Pairs with <code>build_opf_model(...; add_objective=false)</code>. Implemented in the <code>BMOPFOpfExt</code> extension.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/dfb8937e0c343e3fa5e6c2b8901401d29c4cbefe/src/BMOPFTools.jl#L3084-L3095">source</a></section></details></article><article><details class="docstring" open="true"><summary id="BMOPFTools.extract_result"><a class="docstring-binding" href="#BMOPFTools.extract_result"><code>BMOPFTools.extract_result</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">extract_result(ctx; solution_hook!=nothing) -&gt; Dict{String,Any}</code></pre><p>Extract one snapshot&#39;s SI result dict from the solved model (call <code>JuMP.optimize!(opf_model(ctx))</code> first). Mirrors <a href="#BMOPFTools.solve_opf"><code>solve_opf</code></a>&#39;s output for that snapshot: runs the optional <code>solution_hook!(ctx, result)</code>, attaches <code>opt_profile</code>, and unwraps per-unit back to SI. Final step of the staged API (see <a href="#BMOPFTools.build_opf_model"><code>build_opf_model</code></a>). Implemented in the <code>BMOPFOpfExt</code> extension.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/dfb8937e0c343e3fa5e6c2b8901401d29c4cbefe/src/BMOPFTools.jl#L3099-L3107">source</a></section></details></article><h2 id="Minimum-power-factor-for-generation"><a class="docs-heading-anchor" href="#Minimum-power-factor-for-generation">Minimum power factor for generation</a><a id="Minimum-power-factor-for-generation-1"></a><a class="docs-heading-anchor-permalink" href="#Minimum-power-factor-for-generation" title="Permalink"></a></h2><p>The native JuMP OPF builder accepts a versioned <strong>BMOPFTools policy</strong> under the existing schema&#39;s free-form <code>extras</code> escape hatch. This is a package extension, not an official Task Force field or a change to the bundled schema:</p><pre><code class="language-julia hljs">net[&quot;extras&quot;] = Dict(&quot;bmopftools&quot; =&gt; Dict(&quot;minimum_power_factor&quot; =&gt; Dict(
    &quot;schema&quot; =&gt; &quot;bmopftools.minimum_power_factor/v1&quot;,
    &quot;ibr&quot; =&gt; Dict(&quot;pv&quot; =&gt; Dict(
        &quot;pf_min&quot; =&gt; 0.8, &quot;direction&quot; =&gt; &quot;generation&quot;, &quot;scope&quot; =&gt; &quot;per_coil&quot;)))))
result = solve_opf(net)
report = profile_solution(net, result)</code></pre><p>When a case already has extras, insert this policy into its existing dictionaries to retain other metadata. Normal JSON parsing/serialization preserves the policy. Other engines/consumers must explicitly implement this package policy; do not assume they enforce it merely because they accept the case JSON. The existing <code>domain_rules.pf_min</code> setting remains only a load-validation warning threshold.</p><p>Each request needs exactly <code>pf_min</code>, <code>direction=&quot;generation&quot;</code> and <code>scope=&quot;per_coil&quot;</code>; PF must be finite and satisfy <code>0 &lt; pf_min &lt;= 1</code>. The request must reference an existing IBR with explicit nonnegative <code>p_min</code> for every coil; any declared <code>p_max</code> must also be finite, nonnegative and cover every coil. Consumption, bidirectional operation, aggregate PF and DC-coupled converters are outside this initial domain and rejected. There is no implicit conversion to an absolute-P envelope. Unknown policy versions/fields, unresolved profiles, ambiguous terminal maps and unsupported topologies are rejected too.</p><p>For <code>m = pf_min</code> the native model enforces per coil:</p><p class="math-container">\[P \ge 0, \qquad m Q \le \sqrt{1-m^2}\,P, \qquad -m Q \le \sqrt{1-m^2}\,P.\]</p><p>These bounded-coefficient rows are equivalent to <code>-k*P &lt;= Q &lt;= k*P</code> with <code>k = tan(acos(m))</code>, but avoid forming a huge tangent near m=0. They use <strong>actual dispatched P</strong>, including after curtailment or live availability updates. At P=0 they force Q=0; PF itself remains undefined at zero apparent power. At m=1 they force Q=0 while retaining the explicit generation constraint. P and Q are positive injections. Both reactive directions are permitted; a one-sided <code>q_min</code>/<code>q_max</code> can restrict the direction further.</p><p>For SINGLE<em>PHASE the requirement applies to its two-terminal coil; for FOUR</em>LEG it applies to each phase-neutral coil; for THREE_LEG it applies to each cyclic delta pair, not to conductor power or an aggregate ratio. An unbalanced device can satisfy aggregate PF while violating one of these per-coil requirements. The equations are affine in P/Q, but those powers contain V–I products in IVR, so the complete model remains nonlinear.</p><p>P/Q boxes, apparent-power circles and conductor-current limits stay enforced. Compatible signed constant PF may be combined with the envelope when <code>abs(pf) &gt;= pf_min</code>; a lower constant PF is rejected explicitly. The usual sign convention is retained: positive constant PF absorbs Q for P&gt;0; negative injects Q. Constant PF plus droop is rejected when this minimum-PF policy is enabled; without the policy the existing PF-over-droop warning/precedence is retained.</p><p>SINGLE<em>PHASE and FOUR</em>LEG may combine minimum PF with supported Volt-var and/or Volt-watt curves: <code>VA_FRACTION</code>, Volt-var <code>VAR_MAX</code>, and Volt-watt <code>S_MAX</code>, <code>P_MAX</code> or scalar <code>P_AVAILABLE</code>, with finite ordered breakpoints, valid limits and complete normalization bases. Optional control options that the native resolver would otherwise ignore (including Volt-var low-P thresholds) are rejected in this combined policy. THREE_LEG droop remains unsupported and is rejected here. A control equality is never clipped to fit the envelope. Conflicting Q bounds or droop targets can make the intersection infeasible.</p><p>Constraint keys use families <code>ibr_minimum_pf_generation</code>, <code>ibr_minimum_pf_lower</code>, and <code>ibr_minimum_pf_upper</code>, indexed by <code>(ibr_id, coil)</code>. The policy itself is fixed at model construction, not a live coefficient knob; rebuild to change it. Existing live P/Q/capability coefficients remain live.</p><p><code>profile_solution</code> and the existing <code>execute_solution_verification</code> operation report <code>results[&quot;solution&quot;][&quot;minimum_power_factor&quot;]</code>, containing policy provenance, configuration errors and per-coil <code>passed</code>/<code>failed</code>/<code>indeterminate</code> evidence. The independent check uses supplied P/Q, not solver termination as an oracle: <code>max(-P, m*abs(Q)-sqrt(1-m^2)*P)</code> must be at most <code>max(1e-6, 1e-6*max(abs(P),abs(Q)))</code> VA. Missing/nonfinite dispatch or no candidate is unassessed. At exactly P=0, the checker uses <code>abs(Q)</code> directly so tiny PF coefficients cannot hide reactive-only dispatch. Diagnostic infeasible candidates can still expose violations. This checks the case-authored policy, not live coefficient overrides or solver stamping/provenance; passing it is not a complete feasibility certificate. The curated <code>verify_solution</code> recipe exercises the JSON path.</p><p>Compatibility change: malformed, zero or out-of-range constant PF is now rejected with <code>E.INT.CONSTANT_PF_INVALID</code>, rather than silently dropping PF or throwing later inside trigonometry. Remove the <code>power_factor</code> sub-object to request freely dispatchable Q. The accepted numeric range in the bundled Task Force schema is unchanged; this is stricter executable applicability.</p><p>Constant-PF equations use bounded coefficients <code>pf*Q + sqrt((1-|pf|)*(1+|pf|))*P = 0</code>, including very small positive PF magnitudes where <code>tan(acos(|pf|))</code> loses the requested ratio. This avoids an unbounded model coefficient; it does not promise relative solver accuracy for dispatch below the solver&#39;s absolute tolerances. The supplied-result constant-PF diagnostic records its scaled residual definition and threshold explicitly, retaining the existing Q-equivalent relative tolerance. Values that underflow to zero in Float64 are rejected.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../opti_kron/">« Error-bounded bus reduction (Opti-KRON)</a><a class="docs-footer-nextpage" href="../solvers/">Solver guide »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 00:44">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
