<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Transformer equations in the OPF · BMOPFTools.jl</title><meta name="title" content="Transformer equations in the OPF · BMOPFTools.jl"/><meta property="og:title" content="Transformer equations in the OPF · BMOPFTools.jl"/><meta property="twitter:title" content="Transformer equations in the OPF · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li class="is-active"><a class="tocitem" href>Transformer equations in the OPF</a><ul class="internal"><li><a class="tocitem" href="#Model-and-notation"><span>Model and notation</span></a></li><li><a class="tocitem" href="#Continuous-tap-optimisation"><span>Continuous tap optimization</span></a></li><li><a class="tocitem" href="#Zero-impedance-(ideal)-transformers"><span>Zero-impedance (ideal) transformers</span></a></li><li><a class="tocitem" href="#single_phase-—-per-phase-YY,-Γ-equivalent"><span><code>single_phase</code> — per-phase YY, Γ-equivalent</span></a></li><li><a class="tocitem" href="#center_tap-—-coupled-coil-3-winding-(primitive-admittance)"><span><code>center_tap</code> — coupled-coil 3-winding (primitive admittance)</span></a></li><li><a class="tocitem" href="#Wye–delta-(Yd)-/-Delta–wye-(Dy)"><span>Wye–delta (Yd) / Delta–wye (Dy)</span></a></li><li><a class="tocitem" href="#single_phase_autotransformer-—-step-voltage-regulator"><span><code>single_phase_autotransformer</code> — step voltage regulator</span></a></li><li><a class="tocitem" href="#open_delta_regulator-—-monolithic-open-delta"><span><code>open_delta_regulator</code> — monolithic open-delta</span></a></li><li><a class="tocitem" href="#n_winding-—-general-n-winding-(ZB-model,-WYE-and/or-DELTA)"><span><code>n_winding</code> — general n-winding (ZB model, WYE and/or DELTA)</span></a></li></ul></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power flow &amp; OPF studies</a></li><li class="is-active"><a href>Transformer equations in the OPF</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Transformer equations in the OPF</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/opf_transformers.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Transformer-equations-in-the-OPF"><a class="docs-heading-anchor" href="#Transformer-equations-in-the-OPF">Transformer equations in the OPF</a><a id="Transformer-equations-in-the-OPF-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-equations-in-the-OPF" title="Permalink"></a></h1><p>This page is the equation-level reference for how each transformer subtype is stamped into the <a href="../opf/">optimal power flow</a>. It continues the <em>Constraints</em> section of that page: the variables, sign conventions, earth reference, and per-unit bases are defined there and are used here without restating them.</p><p>Read <a href="../transformer_models/">Transformer models</a> first for the data model — which subtypes exist, what each field means, and which approximations are made. Read this page when you need the exact constraint rows: to interpret a dual, to audit a result against another solver, or to extend the formulation.</p><h2 id="Model-and-notation"><a class="docs-heading-anchor" href="#Model-and-notation">Model and notation</a><a id="Model-and-notation-1"></a><a class="docs-heading-anchor-permalink" href="#Model-and-notation" title="Permalink"></a></h2><p>A transformer is modeled as an <strong>ideal ratio</strong> between coil voltages, a <strong>series leakage impedance</strong> carried by the winding currents, and a <strong>no-load (core) admittance</strong> across one winding. Everything is written as voltage and current equalities, which are <strong>linear at a fixed tap</strong>.</p><p><em>Notation used throughout this section.</em></p><ul><li>A <strong>coil voltage</strong> <span>$U$</span> is the voltage across one winding: phase-to-neutral for a wye winding (phase-to-earth if the map has no neutral), line-to-line for a delta winding or a line-to-line single-phase winding.</li><li>Every transformer current variable <span>$c^x$</span> is the current flowing <strong>from the bus into the transformer</strong> at that terminal, so its KCL contribution is <span>$-c^x$</span> at each terminal and the complex loss of the unit is the sum of <span>$v\,\overline{c^x}$</span> over all its terminals.</li><li>The nominal turns ratio of the four isolating two-winding subtypes is <span>$N_0 = V^\text{nom}_\text{fr}/V^\text{nom}_\text{to}$</span> (fields <code>v_nom_from</code>, <code>v_nom_to</code>, SI volts; <code>v_ref_*</code> is accepted as a legacy alias at ingest), and the operating ratio is <span>$N = N_0\cdot\texttt{tap}$</span> with a dimensionless multiplier <code>tap</code> (default 1).</li><li>The two regulator subtypes (<code>single_phase_autotransformer</code>, <code>open_delta_regulator</code>) use an effective ratio <span>$n_\text{eff}$</span> derived from <code>tap_ratio</code> and <code>regulator_type</code> (see below).</li><li><p class="math-container">\[Y_0 = G_0 + jB_0\]</p>(<code>g_no_load</code>, <code>b_no_load</code>, siemens) is the <strong>total</strong> no-load admittance of the unit.</li></ul><p><strong>Where the no-load branch sits.</strong> For the isolating subtypes the core branch is connected across the coils of <strong>winding 2, the to side</strong>, and is driven by that winding&#39;s coil voltage. It is not a phase-to-earth shunt at the high-voltage terminals. This follows the OpenDSS convention and is verified against its primitive admittance; the per-subtype placement is tabulated in <a href="../transformer_models/#Magnetising-shunt-placement">Magnetizing-shunt placement</a>. The two regulator subtypes place it across the from-side winding instead.</p><h2 id="Continuous-tap-optimisation"><a class="docs-heading-anchor" href="#Continuous-tap-optimisation">Continuous tap optimization</a><a id="Continuous-tap-optimisation-1"></a><a class="docs-heading-anchor-permalink" href="#Continuous-tap-optimisation" title="Permalink"></a></h2><p>The tap can be a <strong>free continuous decision variable</strong> instead of a constant, so the OPF chooses OLTC/regulator settings to reduce losses and hold voltages in band. It follows the implicit free-variable pattern (bounds make it optimizable):</p><table><tr><th style="text-align: right">subtype</th><th style="text-align: right">tap field</th><th style="text-align: right">free when</th></tr><tr><td style="text-align: right"><code>single_phase</code>, <code>center_tap</code>, <code>delta_wye</code>, <code>wye_delta</code></td><td style="text-align: right"><code>tap</code> (mult. on <span>$N_0$</span>)</td><td style="text-align: right"><code>tap_min</code> &lt; <code>tap_max</code></td></tr><tr><td style="text-align: right"><code>single_phase_autotransformer</code></td><td style="text-align: right"><code>tap_ratio</code></td><td style="text-align: right"><code>tap_ratio_min</code> &lt; <code>tap_ratio_max</code></td></tr><tr><td style="text-align: right"><code>open_delta_regulator</code></td><td style="text-align: right"><code>tap_ratio</code> (per reg.)</td><td style="text-align: right"><code>tap_ratio_min</code> &lt; <code>tap_ratio_max</code> (element-wise)</td></tr></table><p>A free tap adds <strong>one variable per tap</strong> equal to the effective from→to ratio coefficient (<span>$N$</span> for <code>single_phase</code> and <code>center_tap</code>, <span>$n_\text{eff}$</span> otherwise). A free <code>wye_delta</code>/<code>delta_wye</code> tap adds a second variable, the reciprocal <span>$n_\text{eff}^{-1}$</span>, pinned by the bilinear row <span>$n_\text{eff}\,n_\text{eff}^{-1} = 1$</span> so that the leakage referral stays quadratic instead of rational. Using the ideal-core coupling <span>$N\,I_\text{series} = -I_\text{to}$</span>, the voltage drop stays <strong>quadratic</strong> in the tap (no cubic), so the existing Ipopt NLP solves it unchanged. For the YY family the from-winding leakage of an OLTC scales with the winding turns (<span>$\propto \texttt{tap}^2$</span>); referred to the to side it is <strong>constant</strong> (<span>$R&#39; = r_\text{to} + r_\text{fr}/N_0^2$</span>, <span>$X&#39; = x_\text{to} + x_\text{fr}/N_0^2$</span>) and the drop is <span>$v_\text{fr} - N v_\text{to} = -N\,(R&#39;\,I_\text{to} \mp X&#39;\,I_\text{to})$</span>, matching OpenDSS&#39;s turns-scaled <code>Yprim</code>; at <code>tap = 1</code> it is identical to the fixed-tap stamping. (The <code>delta_wye</code>/<code>wye_delta</code> coupled delta-arm carries the same exact <span>$\texttt{tap}^2$</span> referral — the short-circuit impedance referred to the tapped side scales as <span>$\texttt{tap}^2$</span>, the non-tapped side is held at nominal.) The solved tap is reported in the <a href="../results/">result dictionary</a> as <code>tap</code>/<code>tap_ratio</code> with a <code>tap_binding</code> flag. See the <a href="../tutorial_tap/#tap-optimisation">tap-optimization tutorial</a>.</p><h2 id="Zero-impedance-(ideal)-transformers"><a class="docs-heading-anchor" href="#Zero-impedance-(ideal)-transformers">Zero-impedance (ideal) transformers</a><a id="Zero-impedance-(ideal)-transformers-1"></a><a class="docs-heading-anchor-permalink" href="#Zero-impedance-(ideal)-transformers" title="Permalink"></a></h2><p>Because every subtype is expressed as voltage/current <strong>equalities</strong> (the IVR impedance form <span>$v_\text{fr} - N v_\text{to} = Z\,I$</span>) rather than a nodal admittance <span>$Y = Z^{-1}$</span>, <strong>zero winding resistance and zero leakage reactance are admissible</strong>: the constraints degrade to the ideal-transformer relation <span>$v_\text{fr} = N v_\text{to}$</span> (and, for <code>n_winding</code>, <span>$V_1^r = V_{i+1}^r$</span> with <span>$\sum_k N_k I_k = 0$</span>) with no inversion and no singularity. This holds for <em>all</em> subtypes and is covered by the &quot;ideal (zero-impedance) transformers&quot; tests. (The separate <code>transformer_yprim</code>/<code>nwinding_yprim</code> <strong>admittance export</strong> is the one place that genuinely inverts <span>$Z$</span>. An ideal coupling has no admittance form, so that export throws for leakage at or below its cutoff; use <code>ybus_augmented</code> for the bordered representation, or <code>shunt_only=true</code> to inspect the no-load part alone.)</p><h2 id="single_phase-—-per-phase-YY,-Γ-equivalent"><a class="docs-heading-anchor" href="#single_phase-—-per-phase-YY,-Γ-equivalent"><code>single_phase</code> — per-phase YY, Γ-equivalent</a><a id="single_phase-—-per-phase-YY,-Γ-equivalent-1"></a><a class="docs-heading-anchor-permalink" href="#single_phase-—-per-phase-YY,-Γ-equivalent" title="Permalink"></a></h2><p>One winding pair per phase <span>$k$</span>. <span>$Z_1 = R_1 + jX_1$</span> (<code>r/x_series_from</code>, Ω on the from-side base) and <span>$Z_2 = R_2 + jX_2$</span> (<code>r/x_series_to</code>, Ω on the to-side base) are the two winding leakages; <span>$U_{\text{fr},k}$</span> and <span>$U_{\text{to},k}$</span> are the coil voltages.</p><p><em>Ideal core</em> (ampere-turn balance):</p><p class="math-container">\[N\,c^{x}_{x,\text{fr},k} + c^{x}_{x,\text{to},k} = 0 .\]</p><p><em>Voltage.</em> Both leakages are referred to the to side at the <strong>nominal</strong> ratio, <span>$Z&#39; = Z_2 + Z_1/N_0^2$</span>, and written on the to-side current:</p><p class="math-container">\[U_{\text{fr},k} - N\,U_{\text{to},k} = -N\,Z&#39;\,c^{x}_{x,\text{to},k}\]</p><p>(real and imaginary parts as two rows). Eliminating <span>$c_\text{to}$</span> with the ampere-turn balance shows the from-side equivalent the stamp implies,</p><p class="math-container">\[U_{\text{fr},k} - N\,U_{\text{to},k}
  = \Bigl[\bigl(\tfrac{N}{N_0}\bigr)^2 Z_1 + N^2 Z_2\Bigr] c^{x}_{x,\text{fr},k},\]</p><p>which is the familiar <span>$Z_1 + N^2 Z_2$</span> at <code>tap = 1</code>. Off nominal, the from winding is the tapped one: its leakage scales with the square of its turns, while <span>$Z&#39;$</span> seen from the to side stays constant. This matches OpenDSS&#39;s turns-scaled primitive and keeps the row quadratic when the tap is a variable.</p><p><em>No-load branch.</em> Each of the <span>$n_c$</span> winding pairs carries <span>$Y_0/n_c$</span> across its <strong>to</strong> coil, so the to-side terminal current is series plus excitation and the from side carries the series current only:</p><p class="math-container">\[I^\text{to,term}_{x,k} = c^{x}_{x,\text{to},k} + \tfrac{Y_0}{n_c}\,U_{\text{to},k},
\qquad
I^\text{fr,term}_{x,k} = c^{x}_{x,\text{fr},k}.\]</p><p><code>i_max_to</code> limits <span>$I^\text{to,term}$</span>; <code>i_max_from</code> limits the from current. Optional <code>r/x_neutral_from</code> and <code>r/x_neutral_to</code> add a grounding branch <span>$1/(R_n + jX_n)$</span> from that side&#39;s shared neutral terminal to earth.</p><p>When all loss fields are absent or zero the model reduces to the ideal <span>$U_{\text{fr},k} = N\,U_{\text{to},k}$</span>.</p><h2 id="center_tap-—-coupled-coil-3-winding-(primitive-admittance)"><a class="docs-heading-anchor" href="#center_tap-—-coupled-coil-3-winding-(primitive-admittance)"><code>center_tap</code> — coupled-coil 3-winding (primitive admittance)</a><a id="center_tap-—-coupled-coil-3-winding-(primitive-admittance)-1"></a><a class="docs-heading-anchor-permalink" href="#center_tap-—-coupled-coil-3-winding-(primitive-admittance)" title="Permalink"></a></h2><p>Terminal map: <code>terminal_map_from = [t_ph, t_n]</code> (HV phase, HV neutral), <code>terminal_map_to = [t₁, tₙ, t₂]</code> (leg-1, center-tap neutral, leg-2). <span>$V^\text{ref}_\text{to}$</span> is the <strong>per-leg</strong> voltage (e.g. 120 V for a 120-0-120 V unit), so <span>$N = V^\text{ref}_\text{fr}/V^\text{ref}_\text{to} = 60$</span> for a 7.2 kV / 120 V unit.</p><p>The split-phase unit is a genuine 3-winding transformer whose two LV half-windings are tightly coupled on the shared core. Modeling each leg with an <em>independent</em> secondary impedance drop omits that mutual coupling and spreads the two legs apart under load. The OPF therefore imposes the OpenDSS-consistent 5×5 primitive admittance <span>$Y_\text{CT}$</span> (the same one the Ybus exporter builds; see <a href="../spec/transformer-admittance/">Transformer primitive admittance</a>) as nodal current injections — element current into each of the five terminals <span>$\mathbf I = Y_\text{CT}\,\mathbf V$</span> — and pins the per-winding current variables (HV series, leg-1, center, leg-2) to those injections for the <code>i_max</code> limits and loss accounting. <span>$Y_\text{CT}$</span> is reconstructed from the symmetric star leakage arms <span>$Z_1 = R_1+jX_1$</span> (HV) and <span>$Z_2 = R_2+jX_2$</span> (each LV leg), with winding 3 dotted at the center tap (leg-2 voltage span <span>$V_{t_n} - V_{t_2}$</span>). It matches OpenDSS&#39;s transformer <code>Yprim</code> to machine precision.</p><p>The implied current relations are the ampere-turn</p><p class="math-container">\[N\,c^{r,x}_{x,s} + c^{r,x}_{x,\ell_1} - c^{r,x}_{x,\ell_2} = 0
\quad\text{(and imaginary)}\]</p><p>and the center-tap KCL (variable index 2 on <code>to</code> side):</p><p class="math-container">\[c^{r,x}_{x,n} + c^{r,x}_{x,\ell_1} + c^{r,x}_{x,\ell_2} = 0
\quad\text{(and imaginary)}\]</p><p>Under zone-local <code>OpfScaling(...; power_bases=...)</code>, the ampere-turn equation in model coordinates is <code>N (S_primary/S_secondary) c_s + c_l1 - c_l2 = 0</code>. For the fixed primitive, BMOPFTools assembles a reciprocal intermediate primitive on the primary power base, then transforms the three secondary current rows to the secondary base. The normalized matrix is therefore generally nonsymmetric; transforming it back to dimensional coordinates recovers the reciprocal physical primitive.</p><p>The no-load shunt <span>$Y_0$</span> is folded into <span>$Y_\text{CT}$</span> across winding 2, the LV leg-1 span <span>$(t_1,t_n)$</span>, undivided, following the OpenDSS convention.</p><p><em>Two equivalent stamps.</em> The admittance stamp needs both star arms to be nonzero (it inverts them) and a fixed ratio (it folds <span>$N$</span> into the matrix). It is therefore used only when <span>$Z_1 \ne 0$</span>, <span>$Z_2 \ne 0$</span>, <strong>and</strong> the tap is fixed. A <strong>free tap</strong> (<code>tap_min &lt; tap_max</code>), or <strong>either arm equal to zero</strong>, switches to the impedance form of the same model, which is linear in the leakages. With <span>$U_\text{hv} = v_{t_\text{ph}} - v_{t_n}$</span>, leg voltages <span>$u_1 = v_{t_1} - v_{t_n}$</span> and <span>$u_2 = v_{t_n} - v_{t_2}$</span>, HV current <span>$c_s$</span>, and leg-1 series current <span>$c^\text{ser}_{\ell_1} = c_{\ell_1} - Y_0 u_1$</span>:</p><p class="math-container">\[U_\text{hv} - N u_1 = \bigl(\tfrac{N}{N_0}\bigr)^2 Z_1\,c_s - N Z_2\,c^\text{ser}_{\ell_1},
\qquad
U_\text{hv} - N u_2 = \bigl(\tfrac{N}{N_0}\bigr)^2 Z_1\,c_s + N Z_2\,c_{\ell_2},\]</p><p>with the ampere-turn balance <span>$N c_s + c^\text{ser}_{\ell_1} - c_{\ell_2} = 0$</span>, the center-tap balance above, and the HV return <span>$c_{x,\text{fr},2} = -c_s$</span>. The shared <span>$Z_1 c_s$</span> term is what carries the coupling between the two half windings. In the stamped rows <span>$N c_s$</span> is replaced by <span>$c_{\ell_2} - c^\text{ser}_{\ell_1}$</span>, so they stay quadratic for a variable <span>$N$</span>. At zero leakage both forms give the ideal <span>$U_\text{hv} = N u_1 = N u_2$</span>.</p><div class="admonition is-info" id="Leakage-from-OpenDSS-XHL/XLT/XHT-8220570f6e5a6af"><header class="admonition-header">Leakage from OpenDSS XHL/XLT/XHT<a class="admonition-anchor" href="#Leakage-from-OpenDSS-XHL/XLT/XHT-8220570f6e5a6af" title="Permalink"></a></header><div class="admonition-body"><p>For a 3-winding OpenDSS unit, the per-pair leakage values must be star-converted before storing in <code>x_series_from</code>/<code>x_series_to</code>:</p><pre><code class="nohighlight hljs">x_series_from = (XHL + XHT − XLT) / 2 × Vhv² / (100 · s_rating)
x_series_to   = (XHL + XLT − XHT) / 2 × Vlv² / (100 · s_rating)</code></pre><p>Using the 2-winding shortcut (full <code>XHL</code> on the HV side, <code>x_series_to = 0</code>) drops the LV-side leakage and spreads the legs apart under load. PowerIO&#39;s BMOPF export carries the correct star split for <a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a>; BMOPFTools normalizes the no-load shunt convention.</p></div></div><h2 id="Wye–delta-(Yd)-/-Delta–wye-(Dy)"><a class="docs-heading-anchor" href="#Wye–delta-(Yd)-/-Delta–wye-(Dy)">Wye–delta (Yd) / Delta–wye (Dy)</a><a id="Wye–delta-(Yd)-/-Delta–wye-(Dy)-1"></a><a class="docs-heading-anchor-permalink" href="#Wye–delta-(Yd)-/-Delta–wye-(Dy)" title="Permalink"></a></h2><p><code>wye_delta</code> has the wye on the from side, <code>delta_wye</code> the delta on the from side. Each core leg <span>$k$</span> links one wye coil (phase <span>$k$</span> to the star point) with one delta coil (between two delta terminals). Nominal voltages are given on the same basis on both sides (line-to-line nameplate values by convention), so the coil ratio carries the <span>$\sqrt3$</span> of the delta connection:</p><p class="math-container">\[n_\text{eff} = \begin{cases} \sqrt{3}/N &amp; \text{Yd} \\ N\sqrt{3} &amp; \text{Dy} \end{cases}
\qquad\text{(delta coil volts per wye coil volt)}\]</p><p>Let <span>$U_{\text{wye},k} = v_{\text{wye},t^\phi_k} - v_{\text{wye},n}$</span> be the wye coil voltage, and write <span>$k^+$</span>, <span>$k^-$</span> for the next and previous phase, cyclically. The delta coil of leg <span>$k$</span> spans terminals <span>$(k, k^+)$</span> for <strong>Yd</strong> and <span>$(k, k^-)$</span> for <strong>Dy</strong> (the backward-delta convention, matching OpenDSS). Call that partner terminal <span>$k&#39;$</span>.</p><p><em>Voltage.</em> The delta coil voltage is the wye coil voltage times the ratio, less one series drop driven by the <strong>wye</strong> coil current:</p><p class="math-container">\[v_{\text{del},t_k} - v_{\text{del},t_{k&#39;}}
= n_\text{eff}\,U_{\text{wye},k} - Z_\text{eff}\,c^{x}_{x,\text{wye},k}.\]</p><p class="math-container">\[Z_\text{eff}\]</p><p>collects both winding leakages, <span>$Z^\text{w}$</span> (wye) and <span>$Z^\text{d}$</span> (delta), as seen from the delta coil. At nominal tap, with <span>$n_\varphi$</span> phases,</p><p class="math-container">\[Z_\text{eff} = n_\text{eff}\,Z^\text{w} + \frac{n_\varphi}{n_\text{eff}}\,Z^\text{d}.\]</p><p>The factor <span>$n_\varphi$</span> converts the stored delta-side ohms, which are on the delta <em>bus</em> (line-to-neutral) base, to the delta <em>coil</em> (line-to-line) base. The drop uses the wye current, not the delta terminal current, because the current in a delta <strong>coil</strong> is the image <span>$c_{\text{wye},k}/n_\text{eff}$</span> of the wye coil current, whereas the delta terminal variable is the difference of two coil currents.</p><p>Off nominal, the from winding is the tapped one and the leakage referred to it scales with <span>$\texttt{tap}^2$</span>. With <span>$n_{\text{eff},0}$</span> the nominal ratio:</p><p class="math-container">\[Z_\text{eff} =
\begin{cases}
\dfrac{n_{\text{eff},0}^2\,Z^\text{w} + n_\varphi\,Z^\text{d}}{n_\text{eff}} &amp; \text{Yd (wye tapped)}\\[2ex]
n_\text{eff}\Bigl(Z^\text{w} + \dfrac{n_\varphi}{n_{\text{eff},0}^2}\,Z^\text{d}\Bigr) &amp; \text{Dy (delta tapped)}
\end{cases}\]</p><p>Both reduce to the nominal expression at <span>$n_\text{eff} = n_{\text{eff},0}$</span>.</p><p><em>Current</em> (the transpose of the voltage relation, so the ideal part conserves power). With every current measured into the transformer, a delta terminal collects two coil currents of opposite sense:</p><p class="math-container">\[n_\text{eff}\,c^{x}_{x,\text{del},k}
= -\bigl(c^{x}_{x,\text{wye},k} - c^{x}_{x,\text{wye},k&#39;&#39;}\bigr),
\qquad k&#39;&#39; = k^- \text{ (Yd)},\quad k&#39;&#39; = k^+ \text{ (Dy)}.\]</p><p>Note the index: the current row pairs leg <span>$k$</span> with the <em>other</em> neighbor than the voltage row does. The three delta terminal currents sum to zero identically, so a delta winding passes no zero-sequence current.</p><p><em>Star point.</em> The wye neutral terminal returns the sum of the wye coil currents:</p><p class="math-container">\[c^{x}_{x,\text{wye},n} + \sum_{k} c^{x}_{x,\text{wye},k} = 0 .\]</p><p>If the wye map lists no neutral there is no such variable and the star point is solidly grounded (see <a href="../opf/#opf-earth-reference">return paths</a>). Optional <code>r/x_neutral_*</code> on the wye side adds a grounding branch <span>$1/(R_n+jX_n)$</span> from the wye neutral terminal to earth; on the delta side it is rejected.</p><p><em>No-load branch.</em> <span>$Y_0$</span> is split equally over the <span>$n_\varphi$</span> coils of the <strong>to</strong> winding: a delta of branches across the delta coils for Yd, and phase-to-neutral branches on the wye for Dy.</p><p>A legacy combined <code>r_series</code>/<code>x_series</code> is assigned to the wye winding at ingest (<span>$Z^\text{d} = 0$</span>); the builder itself reads only the split fields. When all impedance fields are zero the model collapses to the ideal transform.</p><p>With zone-local <code>OpfScaling(...; power_bases=...)</code>, the current row becomes <code>n_eff (S_delta/S_wye) c_del = −(c_wye,k − c_wye,k″)</code> in model coordinates. Delta-arm leakage referral carries the reciprocal <code>S_wye/S_delta</code>. This reciprocal pair preserves both the connection incidence and <code>V_base*I_base=S_base</code>; omitting either changes the physical transformer rather than merely scaling it.</p><h2 id="single_phase_autotransformer-—-step-voltage-regulator"><a class="docs-heading-anchor" href="#single_phase_autotransformer-—-step-voltage-regulator"><code>single_phase_autotransformer</code> — step voltage regulator</a><a id="single_phase_autotransformer-—-step-voltage-regulator-1"></a><a class="docs-heading-anchor-permalink" href="#single_phase_autotransformer-—-step-voltage-regulator" title="Permalink"></a></h2><p>A step voltage regulator is an autotransformer: its series and common windings share a bushing, so the from and to sides are galvanically tied, not isolated. With tap ratio <span>$a$</span> (<code>tap_ratio</code>, regulated volts per source volt) the effective from→to ratio is</p><p class="math-container">\[n_\text{eff} = \begin{cases} 1/a &amp; \text{Type B (standard SVR, default)} \\ a &amp; \text{Type A} \end{cases}\]</p><p>The regulating winding is written like a <code>single_phase</code> pair with <span>$N := n_\text{eff}$</span>. With coil voltages <span>$U_\text{fr}$</span>, <span>$U_\text{to}$</span> (phase to the winding&#39;s reference terminal: the neutral for a line-to-neutral regulator, the second phase for a line-to-line one):</p><p class="math-container">\[U_\text{fr} - n_\text{eff}\,U_\text{to}
= Z_1\,c^{x}_{x,\text{fr}} - n_\text{eff}\,Z_2\,c^{x}_{x,\text{to}},
\qquad
n_\text{eff}\,c^{x}_{x,\text{fr}} + c^{x}_{x,\text{to}} = 0 ,\]</p><p>equivalent to a series impedance <span>$Z_1 + n_\text{eff}^2 Z_2$</span> on the from current. The leakage is not rescaled with the tap. The no-load branch <span>$Y_0$</span> sits across the <strong>from</strong> coil.</p><p><em>The shared bushing.</em> The data model exposes the one physical reference bushing as two terminals, one on each bus. When both sides list a reference terminal, the model bonds them with a zero-impedance tie carrying its own current <span>$c^\text{bond}$</span>:</p><p class="math-container">\[v_{b^\text{fr},q} = v_{b^\text{to},q},\]</p><p>with KCL contributions <span>$+(c_\text{fr} + Y_0 U_\text{fr}) - c^\text{bond}$</span> at the from reference and <span>$+c_\text{to} + c^\text{bond}$</span> at the to reference. Each coil thus returns at its own reference terminal and the bond carries whatever passes between the two buses on the shared conductor. If only one side lists a reference terminal, both returns close there (<span>$I_\text{ref} + c_\text{fr} + c_\text{to} = 0$</span> plus the excitation).</p><p>A lossless ideal regulator (<span>$Z = Y_0 = 0$</span>) collapses to <span>$U_\text{fr} = n_\text{eff}\,U_\text{to}$</span>, that is <span>$U_\text{to} = a\,U_\text{fr}$</span> for Type B.</p><p>Because the two buses are joined by copper, a regulator does <strong>not</strong> change the per-unit voltage base (see <a href="../opf/#Units-and-scaling">Units and scaling</a>); nameplate <code>v_nom_*</code> fields on a regulator play no part in its equations.</p><h2 id="open_delta_regulator-—-monolithic-open-delta"><a class="docs-heading-anchor" href="#open_delta_regulator-—-monolithic-open-delta"><code>open_delta_regulator</code> — monolithic open-delta</a><a id="open_delta_regulator-—-monolithic-open-delta-1"></a><a class="docs-heading-anchor-permalink" href="#open_delta_regulator-—-monolithic-open-delta" title="Permalink"></a></h2><p>Two single-phase autotransformer windings connected <strong>line-to-line</strong> across the phase pairs implied by <code>connection</code> (<code>ABBC</code>/<code>BCAC</code>/<code>CABA</code>); per-regulator taps <code>tap_ratio = [a_1, a_2]</code> give <span>$n_{\text{eff},j}$</span> as above. For each regulator <span>$j$</span> spanning from-phase pair <span>$(p, q)$</span> and the matching to-phase pair:</p><p class="math-container">\[\bigl(v_{b^\text{fr},t_p} - v_{b^\text{fr},t_q}\bigr)
- n_{\text{eff},j}\bigl(v_{b^\text{to},t_p} - v_{b^\text{to},t_q}\bigr)
= Z_1\,c^{x}_{x,\text{fr},j} - n_{\text{eff},j}\,Z_2\,c^{x}_{x,\text{to},j}\]</p><p class="math-container">\[n_{\text{eff},j}\,c^{r,x}_{x,\text{fr},j} + c^{r,x}_{x,\text{to},j} = 0\]</p><p>If <code>tap_ratio</code> has one entry, the second regulator uses the same ratio. KCL injects each regulator&#39;s line current at the two phases it spans (<span>$+I$</span> at one, <span>$-I$</span> at the other); the per-regulator no-load branch <span>$Y_0$</span> sits across its from-side line-to-line pair. The phase <strong>common to both regulators</strong> (B in the ABBC arrangement) is a <strong>galvanic straight-through</strong> — a zero-impedance wire with its own current variable, enforcing</p><p class="math-container">\[v_{b^\text{fr},t_\text{shared}} = v_{b^\text{to},t_\text{shared}}\]</p><p>This is the physically-correct &quot;common neutral&quot; model of Yan et al. (2018): the shared phase passes through unchanged while the two regulated line-to-line voltages are boosted by their taps. Without it the line-to-line voltages are still correct but the per-phase reference floats (the unphysical &quot;unspecified neutral&quot; model). See <a href="../spec/transformer-admittance/">Transformer primitive admittance</a> for the matching bus-admittance form.</p><p><strong>The neutral is not part of the bank.</strong> No winding of an open-delta bank touches the neutral, and the model does <strong>not</strong> connect the neutral terminals of its two buses: only the shared phase is bonded. On a four-wire feeder the neutral conductor physically runs past the bank, and that continuity is a separate, explicit element in the case:</p><ul><li>a neutral-only <code>line</code> with exact zero impedance, or a closed <code>switch</code>, for an ideal through-connection;</li><li>a neutral-only <code>line</code> with its real impedance when the jumper resistance matters.</li></ul><p>Keeping the path explicit is deliberate. A bond built into the regulator would silently short out a finite-impedance neutral path that the case does model, and every tool reading the case has to agree on connectivity: the OPF, the admittance builders, and the provenance analysis all treat the bank&#39;s neutral terminals as unconnected. If no explicit path is given, the downstream neutral is a separate island; provenance reports it as <code>E.PROV.FLOATING_NEUTRAL</code>, and a phase-to-neutral load there has no return path unless that neutral is earthed. Two OpenDSS cases pin the behavior, one with an ideal and one with a 0.5 Ω neutral jumper (<code>pf_open_delta_neutral</code>, <code>pf_open_delta_neutral_jumper</code>; see <a href="../validation/">Validating the OPF engine</a>).</p><h2 id="n_winding-—-general-n-winding-(ZB-model,-WYE-and/or-DELTA)"><a class="docs-heading-anchor" href="#n_winding-—-general-n-winding-(ZB-model,-WYE-and/or-DELTA)"><code>n_winding</code> — general n-winding (ZB model, WYE and/or DELTA)</a><a id="n_winding-—-general-n-winding-(ZB-model,-WYE-and/or-DELTA)-1"></a><a class="docs-heading-anchor-permalink" href="#n_winding-—-general-n-winding-(ZB-model,-WYE-and/or-DELTA)" title="Permalink"></a></h2><p>The general n-winding transformer keeps the <strong>explicit per-winding current variables</strong> <span>$c^{r,w}_{x,j,k}, c^{i,w}_{x,j,k}$</span> (one per winding <span>$j$</span> and phase <span>$k$</span>) — it is the same rectangular IVR style as the other devices, <strong>not</strong> an admittance model that eliminates currents. Keeping both current and voltage variables (rather than substituting an admittance) is what lets the leakage be parameterized down to <strong>zero impedance</strong> (a lossless / ideal transformer): the leakage equation below stays well-posed at <span>$ZB = 0$</span> (it collapses to the ideal ratio <span>$V^r_1 = V^r_{i+1}$</span>) with no division by an impedance.</p><p>The leakage is the OpenDSS-style <span>$ZB$</span> matrix referred to winding 1 (an <span>$(n{-}1)\times(n{-}1)$</span> impedance, exact for any <span>$n$</span>; see <a href="../conversion/#n-winding">Conversion § n-winding</a>). With winding-local power bases, let <span>$f_j=S_j/S_1$</span>. The referred currents in winding-1 current coordinates are <span>$I^r_{j} = N_j f_j\,c^{w}_{x,j,k}$</span> (<span>$N_j = V^\text{ref}_j / V^\text{ref}_1$</span>); every <span>$f_j=1$</span> in SI and ordinary system-base per-unit. With referred coil voltages <span>$V^r_j = U_{j,k}/N_j$</span>, per phase/leg <span>$k$</span>:</p><p class="math-container">\[\sum_{j=1}^{n} N_j f_j\,c^{r,w}_{x,j,k} = 0 \quad\text{(ideal core / ampere-turn; and imaginary)}\]</p><p class="math-container">\[V^r_1 - V^r_{i+1} = -\sum_{j=1}^{n-1} ZB_{i,j}\,I^r_{j+1},
\qquad i = 1,\dots,n-1 \quad\text{(complex; real/imag split)}\]</p><p>The per-leg leakage/ampere-turn structure is identical for <code>WYE</code> and <code>DELTA</code> windings — only the coil↔terminal incidence differs. The coil voltage <span>$U_{j,k}$</span> is <strong>phase-to-neutral</strong> for a <code>WYE</code> winding and <strong>line-to-line</strong> (phase <span>$k$</span> minus its delta partner <span>$k^{\pm}$</span>, selected by the winding&#39;s <code>delta_roll</code>) for a <code>DELTA</code> winding, whose <span>$V^\text{ref}$</span> is its line-to-line coil voltage — so the <span>$\sqrt{3}$</span> coil-base factor lives entirely in <span>$N_j$</span>, and <span>$V^r_j$</span> stays consistent (per-unit needs no <span>$\sqrt3$</span> correction, since the bus base is line-to-neutral). A <code>WYE</code> coil injects <span>$-c^{w}_{x,j,k}$</span> at its phase and <span>$+\sum_k c^{w}_{x,j,k}$</span> at its neutral; a <code>DELTA</code> coil injects <span>$-c^{w}_{x,j,k}$</span> at phase <span>$k$</span> and <span>$+c^{w}_{x,j,k}$</span> at its delta partner. Referencing winding 1 folds out the core node, so <strong>no internal star-node variable is introduced</strong>; the optional no-load shunt sits across winding 2, matching the engine&#39;s OpenDSS convention. The constraints are all linear. An <code>n_winding</code> unit has no tap: any tap field on the transformer or a winding is rejected at build. This path is independent of the two-bus transformer code and is validated against OpenDSS&#39;s own 3- and 4-winding solves, including delta (<code>Dyn</code>/<code>Dyyn</code>) configurations.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../opf/">« OPF guide &amp; model</a><a class="docs-footer-nextpage" href="../solvers/">Solver guide »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 03:06">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
