<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Scientific-contract reference · BMOPFTools.jl</title><meta name="title" content="Scientific-contract reference · BMOPFTools.jl"/><meta property="og:title" content="Scientific-contract reference · BMOPFTools.jl"/><meta property="twitter:title" content="Scientific-contract reference · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li class="is-active"><a class="tocitem" href>Scientific-contract reference</a><ul class="internal"><li><a class="tocitem" href="#Floating-references-and-singularity"><span>Floating references and singularity</span></a></li><li><a class="tocitem" href="#Fixed-versus-state-dependent-equivalents"><span>Fixed versus state-dependent equivalents</span></a></li><li><a class="tocitem" href="#Positive-sequence-collapse-applicability"><span>Positive-sequence collapse applicability</span></a></li><li><a class="tocitem" href="#Parallel-member-current-limits"><span>Parallel member-current limits</span></a></li><li><a class="tocitem" href="#Neutral,-ground,-and-reference-relations"><span>Neutral, ground, and reference relations</span></a></li><li><a class="tocitem" href="#Claimed-feasible-solution-validity"><span>Claimed-feasible solution validity</span></a></li><li><a class="tocitem" href="#Load-connection-voltage-bases"><span>Load connection voltage bases</span></a></li><li><a class="tocitem" href="#Adjustable-transformer-tap-domains"><span>Adjustable transformer tap domains</span></a></li><li><a class="tocitem" href="#Transformer-winding-conventions"><span>Transformer winding conventions</span></a></li><li><a class="tocitem" href="#Terminal-and-conductor-permutation-invariance"><span>Terminal and conductor permutation invariance</span></a></li><li><a class="tocitem" href="#Complete-solved-network-feasibility-witness"><span>Complete solved-network feasibility witness</span></a></li><li><a class="tocitem" href="#Unit/base-and-serialization-invariance"><span>Unit/base and serialization invariance</span></a></li><li><a class="tocitem" href="#Decision-preservation-manifests"><span>Decision-preservation manifests</span></a></li><li><a class="tocitem" href="#Result-statuses"><span>Result statuses</span></a></li><li><a class="tocitem" href="#Kron-boundary-and-recovery"><span>Kron boundary and recovery</span></a></li><li><a class="tocitem" href="#Executable-discovery-export"><span>Executable discovery export</span></a></li></ul></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Reference &amp; development</a></li><li class="is-active"><a href>Scientific-contract reference</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Scientific-contract reference</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/scientific_contracts.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Scientific-contracts"><a class="docs-heading-anchor" href="#Scientific-contracts">Scientific contracts</a><a id="Scientific-contracts-1"></a><a class="docs-heading-anchor-permalink" href="#Scientific-contracts" title="Permalink"></a></h1><p>Scientific contracts check specific relations between explicitly mapped source and target models or inspect supplied solution evidence. Each check reports its supported domain, status, Findings and unassessed quantities. A pass covers only the documented checks. The <a href="https://github.com/frederikgeth/multi-graph-book">companion book</a> explains the scientific background; this page documents the executable APIs.</p><h2 id="Floating-references-and-singularity"><a class="docs-heading-anchor" href="#Floating-references-and-singularity">Floating references and singularity</a><a id="Floating-references-and-singularity-1"></a><a class="docs-heading-anchor-permalink" href="#Floating-references-and-singularity" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_reference_singularity"><code>check_reference_singularity</code></a> compares mapped connected-island reference incidence and declared rank evidence. It rejects a target that loses a source voltage reference or becomes rank-deficient, while leaving physical reference assets and solver-specific rank details unassessed.</p><pre><code class="language-julia hljs">source = Dict(&quot;reference_analysis&quot; =&gt; Dict(&quot;islands&quot; =&gt; [
    Dict(&quot;id&quot; =&gt; &quot;i1&quot;, &quot;has_voltage_reference&quot; =&gt; true, &quot;dimension&quot; =&gt; 4, &quot;rank&quot; =&gt; 4)]))
target = Dict(&quot;reference_analysis&quot; =&gt; Dict(&quot;islands&quot; =&gt; [
    Dict(&quot;id&quot; =&gt; &quot;i1&quot;, &quot;has_voltage_reference&quot; =&gt; false, &quot;dimension&quot; =&gt; 4, &quot;rank&quot; =&gt; 3)]))
result = check_reference_singularity(source, target;
    source_model_id=&quot;source&quot;, target_model_id=&quot;target&quot;)
result.findings[1].code # &quot;E.CONTRACT.REFERENCE_LOSS&quot;</code></pre><h2 id="Fixed-versus-state-dependent-equivalents"><a class="docs-heading-anchor" href="#Fixed-versus-state-dependent-equivalents">Fixed versus state-dependent equivalents</a><a id="Fixed-versus-state-dependent-equivalents-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-versus-state-dependent-equivalents" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_state_dependent_equivalent"><code>check_state_dependent_equivalent</code></a> checks whether a target preserves a source equivalent&#39;s declared state parameter, non-singleton domain, calibration state, and update-rule provenance. It rejects a base-state map that is silently presented as reusable over a wider domain.</p><pre><code class="language-julia hljs">source = Dict(&quot;state_dependent&quot; =&gt; Dict(
    &quot;parameter&quot; =&gt; &quot;load_scale&quot;, &quot;domain&quot; =&gt; [0.8, 1.2],
    &quot;base_state&quot; =&gt; 1.0))
target = Dict(&quot;state_dependent&quot; =&gt; Dict(
    &quot;parameter&quot; =&gt; &quot;load_scale&quot;, &quot;domain&quot; =&gt; [1.0, 1.0],
    &quot;base_state&quot; =&gt; 1.0, &quot;is_state_dependent&quot; =&gt; false))
result = check_state_dependent_equivalent(
    source, target; source_model_id=&quot;source&quot;, target_model_id=&quot;target&quot;)
result.findings[1].code # &quot;E.CONTRACT.STATE_UPDATE_PROVENANCE_LOSS&quot;</code></pre><p>A passing declaration does not authenticate the nonlinear update rule or prove feasible-set, objective, or solver equivalence. Those remain unassessed.</p><h2 id="Positive-sequence-collapse-applicability"><a class="docs-heading-anchor" href="#Positive-sequence-collapse-applicability">Positive-sequence collapse applicability</a><a id="Positive-sequence-collapse-applicability-1"></a><a class="docs-heading-anchor-permalink" href="#Positive-sequence-collapse-applicability" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_positive_sequence_collapse"><code>check_positive_sequence_collapse</code></a> checks a three-phase series factor and scalar positive-sequence target only when the source factors are circulant in the declared phase order and the study explicitly closes the balanced boundary, grounding, device, decision, and observation domains.</p><pre><code class="language-julia hljs">using BMOPFTools

fixture = joinpath(pkgdir(BMOPFTools), &quot;test&quot;, &quot;fixtures&quot;, &quot;negative&quot;,
                   &quot;positive-sequence-collapse&quot;)
source = parse_bmopf(joinpath(fixture, &quot;source.json&quot;))
target = parse_bmopf(joinpath(fixture, &quot;target.json&quot;))
result = check_positive_sequence_collapse(
    source, target; source_line_id=&quot;l3&quot;, target_line_id=&quot;l1&quot;,
    declarations=Dict(
        &quot;balanced_boundary_data&quot; =&gt; true,
        &quot;sequence_compatible_grounding&quot; =&gt; true,
        &quot;two_terminal_closure&quot; =&gt; true,
        &quot;phase_symmetric_decisions&quot; =&gt; true,
        &quot;positive_sequence_observations&quot; =&gt; true,
    ),
)
result.status                 # :passed
result.evidence[&quot;relation_error&quot;]</code></pre><p>The pass is a restricted positive-sequence relation, not a generic balanced model certificate. A non-circulant factor produces <code>E.CONTRACT.SEQUENCE_SYMMETRY_MISMATCH</code>; an unbalanced or phase-specific study produces <code>E.CONTRACT.SEQUENCE_DOMAIN_MISMATCH</code>; missing declarations are <code>W.CONTRACT.SEQUENCE_INDETERMINATE</code>. Neutral/earth, negative- or zero-sequence, phase-specific limits, protection, internal-device quantities, complete feasible sets, objectives, and solver results remain unassessed.</p><h2 id="Parallel-member-current-limits"><a class="docs-heading-anchor" href="#Parallel-member-current-limits">Parallel member-current limits</a><a id="Parallel-member-current-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Parallel-member-current-limits" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_parallel_member_limit_preservation"><code>check_parallel_member_limit_preservation</code></a> checks member-current limits for scalar, fixed-linear, series-only parallel branches. It requires an explicit mapping because a reduced aggregate cannot reveal discarded member identity.</p><pre><code class="language-julia hljs">using BMOPFTools

fixture = joinpath(
    pkgdir(BMOPFTools), &quot;test&quot;, &quot;fixtures&quot;, &quot;negative&quot;,
    &quot;parallel-rating-outer-relaxation&quot;,
)
source = parse_bmopf(joinpath(fixture, &quot;source.json&quot;))
target = parse_bmopf(joinpath(fixture, &quot;transformed.json&quot;))

result = check_parallel_member_limit_preservation(
    source,
    target;
    member_ids = [&quot;l1&quot;, &quot;l2&quot;],
    aggregate_id = &quot;leq&quot;,
)

result.status                 # :failed
result.knowledge_ids          # machine-readable scientific references
result.findings[1].code       # &quot;W.CONTRACT.PARALLEL_MEMBER_LIMIT_LOSS&quot;
result.evidence[&quot;witness&quot;]   # 15 V; member currents 150 A and 15 A</code></pre><p>The check separates two questions. First it tests whether the target aggregate admittance preserves the summed source terminal relation. Then it compares the scalar voltage-drop region implied by every member rating with the target aggregate-rating region. In the negative fixture, a naïve 200 A aggregate is an outer relaxation; the exact scalar target rating is 110 A.</p><h2 id="Neutral,-ground,-and-reference-relations"><a class="docs-heading-anchor" href="#Neutral,-ground,-and-reference-relations">Neutral, ground, and reference relations</a><a id="Neutral,-ground,-and-reference-relations-1"></a><a class="docs-heading-anchor-permalink" href="#Neutral,-ground,-and-reference-relations" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_neutral_ground_reference_preservation"><code>check_neutral_ground_reference_preservation</code></a> compares represented neutral continuity, grounding and reference relations. It requires an explicit one-to-one bus mapping because a transformed model cannot recover discarded neutral identity or grounding declarations by inspection.</p><pre><code class="language-julia hljs">using BMOPFTools

fixture = joinpath(
    pkgdir(BMOPFTools), &quot;test&quot;, &quot;fixtures&quot;, &quot;negative&quot;,
    &quot;neutral-ground-reference-conflation&quot;,
)
source = parse_bmopf(joinpath(fixture, &quot;source.json&quot;))
target = parse_bmopf(joinpath(fixture, &quot;transformed.json&quot;))

result = check_neutral_ground_reference_preservation(
    source,
    target;
    bus_mapping = Dict(&quot;source&quot; =&gt; &quot;source&quot;, &quot;load&quot; =&gt; &quot;load&quot;),
)

result.status                    # :failed
[finding.code for finding in result.findings]
# [&quot;E.CONTRACT.NEUTRAL_CONTINUITY_MISMATCH&quot;,
#  &quot;E.CONTRACT.GROUND_REFERENCE_RELATION_MISMATCH&quot;]</code></pre><p>The source fixture has an explicit phase/neutral feeder, a perfectly grounded source neutral, and a finite 0.1 S grounding shunt at the load neutral. The unsafe target removes neutral continuity and replaces the finite customer-end grounding relation with a perfect local ground. Those changes are distinct even though the simple two-bus graph and the label <code>n</code> remain.</p><p>The check compares explicit neutral identity, pairwise neutral continuity, and the incidence of perfect grounds, scalar neutral-only grounding shunts, and voltage-source references. A pass is not an electrical-equivalence certificate: terminal equations, explicit-earth behavior, soil and electrode models, grounding-asset identity and state, fault current, touch voltage, and protection operation remain explicitly unassessed. Coupled multiconductor grounding models return <code>:inapplicable</code>; missing mapped evidence returns <code>:indeterminate</code>.</p><p>The compact <code>recipes/neutral_ground_reference/recipe.jl</code> example runs this fixture through the versioned JSON execution interface. It complements the <a href="../tutorial_grounding/">grounding tutorial</a>, which develops the physical and modeling distinction pedagogically.</p><h2 id="Claimed-feasible-solution-validity"><a class="docs-heading-anchor" href="#Claimed-feasible-solution-validity">Claimed-feasible solution validity</a><a id="Claimed-feasible-solution-validity-1"></a><a class="docs-heading-anchor-permalink" href="#Claimed-feasible-solution-validity" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_claimed_solution_validity"><code>check_claimed_solution_validity</code></a> checks selected conditions in a claimed-feasible result. It treats an accepted solver termination status as a precondition for inspecting a candidate solution, never as proof that the returned values satisfy the study model.</p><pre><code class="language-julia hljs">using BMOPFTools
using JSON3

fixture = joinpath(
    pkgdir(BMOPFTools), &quot;test&quot;, &quot;fixtures&quot;, &quot;negative&quot;,
    &quot;claimed-feasible-invalid-solution&quot;,
)
network = parse_bmopf(joinpath(fixture, &quot;network.json&quot;))
solver_result = JSON3.read(
    read(joinpath(fixture, &quot;claimed-solved-result.json&quot;), String),
    Dict{String,Any},
)

result = check_claimed_solution_validity(network, solver_result)

result.status              # :failed
result.findings[1].code    # &quot;E.CONTRACT.CLAIMED_FEASIBLE_SOLUTION_INVALID&quot;
result.evidence[&quot;blocking_solution_findings&quot;][1][&quot;code&quot;]
# &quot;E.SOL.VOLT_VIOLATION&quot;</code></pre><p>The fixture result is labeled <code>LOCALLY_SOLVED</code>, but its reported 180.5 V terminal magnitude violates the network&#39;s declared 200–260 V range. The contract reuses <a href="../api/#BMOPFTools.profile_solution"><code>profile_solution</code></a>, retains the underlying <code>E.SOL</code> evidence, and rejects the tempting inference from status alone.</p><p>The initial contract requires numeric <code>vr</code>, <code>vi</code>, and <code>vm</code> values for every declared bus terminal. It checks the complete result tree for non-finite values and recomputes declared bus magnitude, sequence, and angle-difference limits. Missing status or terminal data is <code>:indeterminate</code>; a status that does not claim feasibility is <code>:inapplicable</code>.</p><p>A pass remains deliberately incomplete. Network-equation residuals, branch and device limits, load-model residuals, power balance, objective optimality, local/global guarantees, and solver derivative quality are unassessed by this initial contract even though other BMOPFTools profiling paths already cover parts of that larger validation problem.</p><h2 id="Load-connection-voltage-bases"><a class="docs-heading-anchor" href="#Load-connection-voltage-bases">Load connection voltage bases</a><a id="Load-connection-voltage-bases-1"></a><a class="docs-heading-anchor-permalink" href="#Load-connection-voltage-bases" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_load_voltage_base_consistency"><code>check_load_voltage_base_consistency</code></a> checks voltage-dependent WYE and DELTA load anchors against the nominal phase-to-neutral bus base propagated by BMOPFTools from declared voltage sources. WYE uses that base directly; DELTA uses the line-to-line base, <code>sqrt(3)</code> times larger.</p><pre><code class="language-julia hljs">using BMOPFTools

fixture = joinpath(
    pkgdir(BMOPFTools), &quot;test&quot;, &quot;fixtures&quot;, &quot;negative&quot;,
    &quot;load-voltage-base-mismatch&quot;,
)
network = parse_bmopf(joinpath(fixture, &quot;wrong-base-network.json&quot;))
result = check_load_voltage_base_consistency(network; load_ids=[&quot;delta_zip&quot;])

result.status                                      # :failed
result.findings[1].code                            # &quot;E.CONTRACT.LOAD_VOLTAGE_BASE_MISMATCH&quot;
result.evidence[&quot;loads&quot;][&quot;delta_zip&quot;][&quot;ratios&quot;] # [1 / sqrt(3)]</code></pre><p>The fixture source is 230 V phase-to-neutral. Its DELTA ZIP load incorrectly uses 230 V as <code>v_nom</code>, instead of the 398.37 V line-to-line anchor. The contract uses the same connection-coordinate conversion and default 0.8–1.25 ratio band as ordinary <code>W.LOAD.VNOM_MISMATCH</code> validation.</p><p>A pass is deliberately declaration-relative. It does not validate the source or transformer values used during propagation, the terminal map, load-law coefficients, units, solved operating voltage, network equations, or equipment limits. Missing required evidence is <code>:indeterminate</code>; constant-power or unsupported connection cases are <code>:inapplicable</code>.</p><h2 id="Adjustable-transformer-tap-domains"><a class="docs-heading-anchor" href="#Adjustable-transformer-tap-domains">Adjustable transformer tap domains</a><a id="Adjustable-transformer-tap-domains-1"></a><a class="docs-heading-anchor-permalink" href="#Adjustable-transformer-tap-domains" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_transformer_tap_domain_preservation"><code>check_transformer_tap_domain_preservation</code></a> compares the complete continuous scalar tap decision interval on one explicitly mapped two-winding isolating transformer. In the BMOPFTools data model, omitting <code>tap_min</code> and <code>tap_max</code> leaves a fixed tap at <code>tap</code> (default <code>1.0</code>); it does not retain an implicit adjustable decision.</p><pre><code class="language-julia hljs">using BMOPFTools

fixture = joinpath(
    pkgdir(BMOPFTools), &quot;test&quot;, &quot;fixtures&quot;, &quot;negative&quot;,
    &quot;transformer-tap-domain-loss&quot;,
)
source = parse_bmopf(joinpath(fixture, &quot;source.json&quot;))
frozen = parse_bmopf(joinpath(fixture, &quot;transformed.json&quot;))

result = check_transformer_tap_domain_preservation(
    source,
    frozen;
    source_subtype = &quot;single_phase&quot;,
    source_id = &quot;tx&quot;,
)

result.status                                  # :failed
result.findings[1].code                        # &quot;E.CONTRACT.TRANSFORMER_TAP_DOMAIN_LOSS&quot;
result.evidence[&quot;classification&quot;]             # &quot;inner_restriction&quot;
result.evidence[&quot;source_domain&quot;]              # [0.95, 1.05] plus start
result.evidence[&quot;target_domain&quot;]              # singleton 1.0</code></pre><p>The exact target fixture retains <code>[0.95, 1.05]</code> and passes even though its admissible start differs from the source. This distinguishes a decision domain from an initial guess. The check classifies narrower, wider, partially overlapping, and disjoint target intervals and supplies a tap admitted by only one side as its mismatch witness.</p><p>Applicability is intentionally strict: source and target must have the same supported subtype and identical non-tap declarations. A pass establishes only mapped base-factor identity, start admissibility, and equality of the continuous tap interval. It does not establish pointwise transformer equations, tap-dependent losses, discrete positions, coupling, automatic-control behavior, network feasible-set or objective equality, the optimal tap, or solver guarantees. Those dimensions remain explicit follow-on contracts.</p><h2 id="Transformer-winding-conventions"><a class="docs-heading-anchor" href="#Transformer-winding-conventions">Transformer winding conventions</a><a id="Transformer-winding-conventions-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-winding-conventions" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_transformer_winding_convention_preservation"><code>check_transformer_winding_convention_preservation</code></a> checks whether one fixed-tap <code>single_phase</code>, <code>wye_delta</code>, or <code>delta_wye</code> transformer retains its mapped winding sides, ordered terminal-to-coil incidence, positive winding reference voltages, and fixed effective coil ratio.</p><pre><code class="language-julia hljs">using BMOPFTools

fixture = joinpath(
    pkgdir(BMOPFTools), &quot;test&quot;, &quot;fixtures&quot;, &quot;negative&quot;,
    &quot;transformer-winding-role-swap&quot;,
)
source = parse_bmopf(joinpath(fixture, &quot;source.json&quot;))
swapped = parse_bmopf(joinpath(fixture, &quot;transformed.json&quot;))

result = check_transformer_winding_convention_preservation(
    source,
    swapped;
    source_subtype = &quot;wye_delta&quot;,
    source_id = &quot;tx&quot;,
    target_id = &quot;tx_equiv&quot;,
    bus_mapping = Dict(&quot;primary&quot; =&gt; &quot;primary&quot;, &quot;secondary&quot; =&gt; &quot;secondary&quot;),
)

result.status                      # :failed
result.findings[1].code
# &quot;E.CONTRACT.TRANSFORMER_WINDING_INCIDENCE_MISMATCH&quot;
result.evidence[&quot;classification&quot;] # &quot;winding_incidence_mismatch&quot;</code></pre><p>The negative fixture swaps only <code>bus_from</code> and <code>bus_to</code>. That operation would be harmless for the reference arrow of a symmetric ordinary edge, but not for a transformer record: the subtype assigns WYE and DELTA winding roles, and the ordered terminal maps define which bus-terminal differences form each coil. The fixture therefore attaches the same compact winding relations to the wrong mapped buses. Its exact companion target changes only the transformer ID.</p><p>The bus mapping is mandatory because a target cannot recover source identity after a transformation. Terminal labels are stable by default; pass <code>terminal_mapping=Dict(&quot;a&quot;=&gt;&quot;1&quot;, ...)</code> for a bijective relabeling. Adjustable taps return <code>:inapplicable</code> and belong to the tap-domain contract. Subtype- changing or fully reversed transformer encodings are also outside this initial compact contract: they require a complete typed transformation, not a guessed field swap.</p><p>A pass is narrow. Leakage, excitation-shunt placement and value, grounding, tap domains, ratings, the complete terminal factor, controls, network feasible sets, objectives, and solver evidence remain unassessed. In particular, this check complements the package&#39;s <code>transformer_yprim</code> and OPF/Yprim consistency tests; it does not replace them.</p><h2 id="Terminal-and-conductor-permutation-invariance"><a class="docs-heading-anchor" href="#Terminal-and-conductor-permutation-invariance">Terminal and conductor permutation invariance</a><a id="Terminal-and-conductor-permutation-invariance-1"></a><a class="docs-heading-anchor-permalink" href="#Terminal-and-conductor-permutation-invariance" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_terminal_permutation_invariance"><code>check_terminal_permutation_invariance</code></a> checks a fixed linear series primitive under relabeling. It requires an explicit one-based bijection, endpoint terminal maps that follow it, and a target matrix formed by the corresponding source row/column permutation.</p><pre><code class="language-julia hljs">source = parse_bmopf(&quot;source.json&quot;)
target = parse_bmopf(&quot;relabeled-target.json&quot;)
result = check_terminal_permutation_invariance(
    source, target;
    source_line_id = &quot;l3&quot;, target_line_id = &quot;l3&quot;,
    permutation = [2, 3, 1],
)
result.status                 # :passed or :failed
result.evidence[&quot;relation_error&quot;]</code></pre><p>The check distinguishes a terminal-order mismatch from a matrix-relation mismatch. It is intentionally smaller than a coordinate-action theorem: a pass does not establish asset identity, nonlinear or state-dependent factors, limits, complete-network feasible sets, decisions, objectives, or solver equivalence. Matching conductor counts or labels alone is not evidence of permutation invariance.</p><h3 id="Seeded-property-suite"><a class="docs-heading-anchor" href="#Seeded-property-suite">Seeded property suite</a><a id="Seeded-property-suite-1"></a><a class="docs-heading-anchor-permalink" href="#Seeded-property-suite" title="Permalink"></a></h3><p>The contract also has a deterministic property suite at <code>test/property_based_contract_tests.jl</code>. Its committed seed record declares a SplitMix64 stream of 64 reciprocal, strictly diagonally dominant complex series matrices with one through six conductors and explicit terminal bijections. For every generated case, the exact coordinate action must pass; adding a fixed error to one target matrix entry must fail with <code>E.CONTRACT.PERMUTATION_RELATION_MISMATCH</code>. The failing example is then projected to a one-conductor witness and checked again.</p><p>Run it directly with:</p><pre><code class="language-sh hljs">julia --project=test --startup-file=no --compiled-modules=no -e \
  &#39;using Test, BMOPFTools; include(&quot;test/property_based_contract_tests.jl&quot;)&#39;</code></pre><p>The seed, generator domain, case count, minimization rule, and failure classification are exported as the <code>terminal_permutation_seeded_properties</code> property-suite record. These generated failures are expected contract rejections, not newly discovered scientific counterexamples. The suite tests implemented behavior over its declared finite sample; it does not prove the general permutation theorem or widen the contract&#39;s applicability domain.</p><h2 id="Complete-solved-network-feasibility-witness"><a class="docs-heading-anchor" href="#Complete-solved-network-feasibility-witness">Complete solved-network feasibility witness</a><a id="Complete-solved-network-feasibility-witness-1"></a><a class="docs-heading-anchor-permalink" href="#Complete-solved-network-feasibility-witness" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_solved_network_feasibility"><code>check_solved_network_feasibility</code></a> checks a supplied residual bundle for a claimed solved network. A claimed solved status must be accompanied by finite equation, KCL, power-balance, and recovery residual norms plus a device- limit violation count. Each residual is compared with its declared tolerance; solver termination is recorded but never substitutes for the witness.</p><pre><code class="language-julia hljs">result = Dict(&quot;termination_status&quot; =&gt; &quot;OPTIMAL&quot;,
    &quot;feasibility_validation&quot; =&gt; Dict(
        &quot;equation_residual_norm&quot; =&gt; 1e-10,
        &quot;kcl_residual_norm&quot; =&gt; 2e-10,
        &quot;power_balance_residual_norm&quot; =&gt; 3e-10,
        &quot;device_limit_violations&quot; =&gt; 0,
        &quot;recovery_residual_norm&quot; =&gt; 1e-10))
check_solved_network_feasibility(result).status # :passed</code></pre><p>This is an evidence gate for independently computed residuals, not a residual calculator or a global-optimality certificate. The source model equations, complete feasible set, objective/optimizer equivalence, and solver guarantees remain outside the checked dimensions.</p><h2 id="Unit/base-and-serialization-invariance"><a class="docs-heading-anchor" href="#Unit/base-and-serialization-invariance">Unit/base and serialization invariance</a><a id="Unit/base-and-serialization-invariance-1"></a><a class="docs-heading-anchor-permalink" href="#Unit/base-and-serialization-invariance" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_unit_base_serialization_invariance"><code>check_unit_base_serialization_invariance</code></a> checks that a serialization round trip preserves explicit unit-system metadata, the declared base map, and a canonical semantic payload hash. It distinguishes unit-system drift, base-map drift, and payload mutation; missing metadata is indeterminate.</p><p>The contract does not infer units from magnitudes, authenticate how a hash was computed, or prove complete physical or decision equivalence. It complements <code>write_bmopf</code>/<code>parse_bmopf</code> round-trip tests and source-hash provenance.</p><h3 id="Seeded-property-suite-2"><a class="docs-heading-anchor" href="#Seeded-property-suite-2">Seeded property suite</a><a class="docs-heading-anchor-permalink" href="#Seeded-property-suite-2" title="Permalink"></a></h3><p>The <code>unit_base_serialization_seeded_properties</code> suite generates 64 positive, finite SI base maps from a committed SplitMix64 seed. Voltage and power bases are sampled in the declared range; current, impedance, and admittance bases are derived consistently. Each source is encoded and decoded with JSON3, and the target base-map keys are inserted in reverse order to ensure that map ordering is not mistaken for semantic drift.</p><p>Every exact round trip must pass. Three independent fault injections then change only the unit-system declaration, one voltage-base value, or the final semantic-hash digit. They must fail with <code>E.CONTRACT.UNIT_SYSTEM_MISMATCH</code>, <code>E.CONTRACT.BASE_MAP_MISMATCH</code>, and <code>E.CONTRACT.SERIALIZED_PAYLOAD_MISMATCH</code>, respectively. Each failure is also reduced to a one-base witness and rechecked.</p><p>Run both committed property suites with:</p><pre><code class="language-sh hljs">julia --project=test --startup-file=no --compiled-modules=no -e \
  &#39;using Test, BMOPFTools; include(&quot;test/property_based_contract_tests.jl&quot;)&#39;</code></pre><p>This suite checks declared serialization identity. It does not compute an SI-to-per-unit transformation, authenticate the declared hash, or establish physical, equation, limit, decision, objective, or solver equivalence. For the separate scaling semantics and numerical demonstrations, see the pedagogical <a href="../tutorial_units/">Units, per-unit scaling, and cost arithmetic</a> tutorial.</p><h2 id="Decision-preservation-manifests"><a class="docs-heading-anchor" href="#Decision-preservation-manifests">Decision-preservation manifests</a><a id="Decision-preservation-manifests-1"></a><a class="docs-heading-anchor-permalink" href="#Decision-preservation-manifests" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_decision_preservation_manifest"><code>check_decision_preservation_manifest</code></a> checks the completeness of a decision-preservation declaration. It applies only to version <code>0.1.0</code> manifests that explicitly claim exact <code>decision_equivalence</code>; narrower terminal, inner, outer, or approximate claims return <code>:inapplicable</code> instead of being mislabeled as failures.</p><pre><code class="language-julia hljs">using BMOPFTools
using JSON3

fixture = joinpath(
    pkgdir(BMOPFTools), &quot;test&quot;, &quot;fixtures&quot;, &quot;negative&quot;,
    &quot;decision-manifest-terminal-only&quot;,
)
manifest = JSON3.read(
    read(joinpath(fixture, &quot;transformed.json&quot;), String),
    Dict{String,Any},
)

result = check_decision_preservation_manifest(manifest)
result.status                      # :failed
result.findings[1].code
# &quot;E.CONTRACT.DECISION_MANIFEST_EVIDENCE_GAP&quot;
result.evidence[&quot;missing_dimensions&quot;]
# admissible domain, observations, constraints, decisions, objective, recovery</code></pre><p>An exact decision-equivalence manifest must name its source and target and close seven dimensions: admissible domain, terminal behavior, observations, constraints, decision variables, objective, and recovery. Each dimension is either <code>verified</code> with one or more <code>evidence_ids</code>, <code>not_required</code> with a justification, <code>not_preserved</code>, or <code>unassessed</code>. The last two dispositions contradict an exact decision-equivalence claim; omitted dimensions and missing supporting references create an evidence gap.</p><p>The negative fixture deliberately supplies a verified terminal-relation reference and nothing else. Its evidence-complete companion declares every required disposition and passes. That pass is administrative, not scientific: BMOPFTools has checked the manifest&#39;s completeness and internal claim boundary, but has not authenticated the evidence IDs, proved the maps correct, compared source and target feasible sets or objectives, or established optimization or solver equivalence. Use narrower case-specific contracts—such as the parallel member-limit or transformer tap-domain checks—to produce actual evidence for individual dimensions.</p><h2 id="Result-statuses"><a class="docs-heading-anchor" href="#Result-statuses">Result statuses</a><a id="Result-statuses-1"></a><a class="docs-heading-anchor-permalink" href="#Result-statuses" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.ScientificContractResult"><code>ScientificContractResult</code></a> uses four statuses:</p><table><tr><th style="text-align: right">Status</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><code>:passed</code></td><td style="text-align: right">Every declared checked dimension passed within tolerance</td></tr><tr><td style="text-align: right"><code>:failed</code></td><td style="text-align: right">An in-domain preservation condition was disproved</td></tr><tr><td style="text-align: right"><code>:inapplicable</code></td><td style="text-align: right">The case lies outside the declared model domain</td></tr><tr><td style="text-align: right"><code>:indeterminate</code></td><td style="text-align: right">Required mapped components or ratings are unavailable</td></tr></table><p>A pass is deliberately narrow. Each contract names its checked and unassessed dimensions in the result and the executable registry. The parallel contract checks <code>terminal_behavior</code> and <code>scalar_member_current_limits</code>; the neutral contract checks representation relations only. Neither result licenses an inference about a dimension it does not name as checked.</p><p>Use <a href="../api/#BMOPFTools.contract_result_to_dict"><code>contract_result_to_dict</code></a> for deterministic JSON-ready serialization. Finding codes and their meanings are listed in the <a href="../findings/">Finding-code reference</a>.</p><h2 id="Kron-boundary-and-recovery"><a class="docs-heading-anchor" href="#Kron-boundary-and-recovery">Kron boundary and recovery</a><a id="Kron-boundary-and-recovery-1"></a><a class="docs-heading-anchor-permalink" href="#Kron-boundary-and-recovery" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.check_kron_boundary_recovery"><code>check_kron_boundary_recovery</code></a> checks a fixed-series boundary relation and its recovery declaration. It follows the grounding tutorial&#39;s pedagogical guardrail: eliminating a neutral is exact only when that neutral is perfectly grounded at every source line endpoint. The check accepts one mapped four-conductor source line and three-conductor target, computes the source neutral Schur complement, compares the target matrix in the declared phase order, and requires an explicit recovery-map declaration.</p><pre><code class="language-julia hljs">using BMOPFTools

source = parse_bmopf(&quot;source-four-wire.json&quot;)
target = parse_bmopf(&quot;target-three-wire.json&quot;)
result = check_kron_boundary_recovery(
    source,
    target;
    source_line_id = &quot;l4&quot;,
    target_line_id = &quot;l3&quot;,
    bus_mapping = Dict(&quot;src&quot; =&gt; &quot;src&quot;, &quot;load&quot; =&gt; &quot;load&quot;),
    recovery_map = Dict(
        &quot;eliminated_terminal&quot; =&gt; &quot;n&quot;,
        &quot;voltage_constraint&quot; =&gt; &quot;V_n = 0 at both endpoints&quot;,
        &quot;current_recovery&quot; =&gt; &quot;recover the source neutral current&quot;,
    ),
)</code></pre><p>A floating or finite-grounded neutral returns <code>:failed</code> with <code>E.CONTRACT.KRON_GROUNDING_PRECONDITION</code>, even when the target matrix is the exact algebraic Schur complement. Unsupported conductor counts, shunts, or coordinate mappings return <code>:inapplicable</code>; missing matrices or recovery fields return <code>:indeterminate</code>. A pass establishes only the fixed series boundary relation under perfect endpoint grounding and the presence of a recovery declaration. Internal asset identity, equipment limits, protection quantities, state-dependent factors, complete network feasible sets, objectives, and solver results remain unassessed.</p><h2 id="Executable-discovery-export"><a class="docs-heading-anchor" href="#Executable-discovery-export">Executable discovery export</a><a id="Executable-discovery-export-1"></a><a class="docs-heading-anchor-permalink" href="#Executable-discovery-export" title="Permalink"></a></h2><p><code>knowledge/executable.toml</code> is the package-owned registry for executable contracts and Findings. The generator validates its source paths, exported API, fixture metadata, Finding definitions, and source hashes, then writes:</p><ul><li><code>generated/executable_knowledge.jsonl</code>, containing contract, API, Finding, fixture, and recipe records; and</li><li><code>generated/executable-knowledge-manifest.json</code>, containing package identity, record counts, corpus hash, and source hashes.</li></ul><p>Check that committed records are current with:</p><pre><code class="language-bash hljs">python3 scripts/generate_finding_registry.py --check
python3 scripts/generate_executable_knowledge.py --check</code></pre><p>The sibling book pins this export in its federated pair manifest. That link lets book retrieval expose an implemented guardrail without copying package semantics into the scientific registry.</p><p>The <a href="../execution_interface/">JSON execution interface and recipes</a> use these same stable identifiers. Recipe metadata is canonical under <code>recipes/</code> and is validated and source-hash-bound by the executable-knowledge generator.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../findings/">« Finding-code reference</a><a class="docs-footer-nextpage" href="../validation/">Engine validation evidence »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 23:58">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
