<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Spatial diagnostics &amp; cleanup review · BMOPFTools.jl</title><meta name="title" content="Spatial diagnostics &amp; cleanup review · BMOPFTools.jl"/><meta property="og:title" content="Spatial diagnostics &amp; cleanup review · BMOPFTools.jl"/><meta property="twitter:title" content="Spatial diagnostics &amp; cleanup review · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li class="is-active"><a class="tocitem" href>Spatial diagnostics &amp; cleanup review</a><ul class="internal"><li><a class="tocitem" href="#What-the-evidence-can-and-cannot-establish"><span>What the evidence can and cannot establish</span></a></li><li><a class="tocitem" href="#Coordinate-frames"><span>Coordinate frames</span></a></li><li><a class="tocitem" href="#Reading-the-kinds-of-evidence"><span>Reading the kinds of evidence</span></a></li><li><a class="tocitem" href="#Category,-priority-and-disposition-are-separate"><span>Category, priority and disposition are separate</span></a></li><li><a class="tocitem" href="#Completeness-and-budgets"><span>Completeness and budgets</span></a></li><li><a class="tocitem" href="#Decisions-are-bound-to-the-evidence"><span>Decisions are bound to the evidence</span></a></li><li><a class="tocitem" href="#Reading-the-report"><span>Reading the report</span></a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inspect &amp; prepare cases</a></li><li><a class="is-disabled">Profile a case</a></li><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>Spatial diagnostics &amp; cleanup review</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Spatial diagnostics &amp; cleanup review</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spatial_diagnostics.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Spatial-diagnostics-and-cleanup-review"><a class="docs-heading-anchor" href="#Spatial-diagnostics-and-cleanup-review">Spatial diagnostics and cleanup review</a><a id="Spatial-diagnostics-and-cleanup-review-1"></a><a class="docs-heading-anchor-permalink" href="#Spatial-diagnostics-and-cleanup-review" title="Permalink"></a></h1><p>Bus coordinates and route geometry describe a network a second time, independently of its electrical declarations. Where the two descriptions disagree — a line shorter than the distance between its buses, a route that ends away from its bus, two lines drawn on the same segment — something deserves a look. Spatial analysis finds those disagreements and tells you <strong>what to inspect and which source records to consult</strong>. It cannot tell you which declaration is wrong; that is a decision for a reviewer with access to the sources.</p><div class="admonition is-warning" id="What-spatial-analysis-never-does-fd692a6374c265cc"><header class="admonition-header">What spatial analysis never does<a class="admonition-anchor" href="#What-spatial-analysis-never-does-fd692a6374c265cc" title="Permalink"></a></header><div class="admonition-body"><p>It does not merge buses, snap or transform coordinates, rewire circuits, delete parallel branches, edit the model, suppress Findings or certify a repair. Reviewer decisions are records kept outside the model, and a <code>resolved</code> disposition is the reviewer&#39;s assertion. A small or empty review queue is not an all-clear: check coordinate coverage and scan limits first.</p></div></div><p>To work through a case, follow the <a href="../tutorial_spatial_cleanup/#spatial-cleanup">spatial cleanup tutorial</a>. Every setting, threshold and result key is listed in <a href="../spatial_reference/#spatial-reference">Spatial analysis settings and result keys</a>.</p><h2 id="What-the-evidence-can-and-cannot-establish"><a class="docs-heading-anchor" href="#What-the-evidence-can-and-cannot-establish">What the evidence can and cannot establish</a><a id="What-the-evidence-can-and-cannot-establish-1"></a><a class="docs-heading-anchor-permalink" href="#What-the-evidence-can-and-cannot-establish" title="Permalink"></a></h2><p>Coordinates are useful because some relations between position and length are nearly physical laws. A conductor cannot be shorter than the straight line between its ends, and it is rarely several times longer. A ratio between length and distance that sits on a unit factor across a whole network is a unit slip, not a set of individual errors. A bus at longitude 0, latitude 0 has lost its position. These contradictions are strong enough to raise registered <code>W.GEO.*</code> Findings, but only once the coordinate frame is declared.</p><p>Other observations are weaker and enter a review queue instead: buses close together without a direct branch, a direct line alongside a series path between the same buses, lines sharing an exact route segment or a source identifier, unusually long spans. Each has legitimate explanations, so the queue records the observation, its alternatives and what to check, without a verdict.</p><p>What geometry cannot settle:</p><ul><li><strong>Which side is wrong.</strong> A length/chord contradiction implicates the length, the two bus positions, or the bus references. The evidence names the pair.</li><li><strong>Electrical equivalence.</strong> Matching endpoints or shared routes say nothing about conductor maps, attachments or operating state.</li><li><strong>Physical infrastructure.</strong> Coordinates and voltage labels do not verify shared poles, independent circuits or conductor continuity.</li></ul><p>Spatial analysis runs by default within the connectivity pass whenever a bus has <code>longitude</code>, <code>latitude</code>, <code>x</code> or <code>y</code>. Coordinate fields trigger it; a supported frame declaration and valid coordinates decide which comparisons apply. Unsupported evidence and disabled checks are reported as such, never as passes.</p><h2 id="Coordinate-frames"><a class="docs-heading-anchor" href="#Coordinate-frames">Coordinate frames</a><a id="Coordinate-frames-1"></a><a class="docs-heading-anchor-permalink" href="#Coordinate-frames" title="Permalink"></a></h2><p>A field named <code>longitude</code> may hold feet from a drawing. Guessing the frame would produce confident nonsense, so metric comparisons — chords, route endpoints, transformer extents, proximity — run only in a declared frame:</p><ul><li>a <strong>geographic</strong> frame (WGS84 or an accepted national datum), where distances are great-circle lengths;</li><li>a <strong>local Cartesian</strong> frame with declared length units, where distances are Euclidean;</li><li><strong>route evidence</strong>: with no declaration, a valid WGS84 route whose ends match its bus coordinates supports the frame for those two buses only.</li></ul><p>Any other declaration is recorded and leaves metric checks inapplicable; conflicting declarations are ambiguous and suppress them. Without any declaration, distances are indeterminate while length statistics and exact coincidence remain available.</p><h3 id="spatial-crs-declaration"><a class="docs-heading-anchor" href="#spatial-crs-declaration">Which declaration do I write?</a><a id="spatial-crs-declaration-1"></a><a class="docs-heading-anchor-permalink" href="#spatial-crs-declaration" title="Permalink"></a></h3><table><tr><th style="text-align: right">Your coordinates</th><th style="text-align: right">Declare</th><th style="text-align: right">Result</th></tr><tr><td style="text-align: right">Longitude/latitude in WGS84</td><td style="text-align: right"><code>&quot;crs&quot;: &quot;EPSG:4326&quot;</code></td><td style="text-align: right">great-circle distances</td></tr><tr><td style="text-align: right">Longitude/latitude in a national datum: GDA94/GDA2020 (Australia), JGD2000/JGD2011 (Japan), NAD83 (North America), ETRS89 (Europe), NZGD2000</td><td style="text-align: right">its EPSG code or name, e.g. <code>&quot;crs&quot;: &quot;EPSG:7844&quot;</code></td><td style="text-align: right">great-circle distances; <code>datum</code> records the frame</td></tr><tr><td style="text-align: right">Easting/northing on a projected grid (MGA, Japan plane rectangular, State Plane, British National Grid, UTM)</td><td style="text-align: right">either the EPSG code, which is recorded but not interpreted (<code>declared_other</code>, metric checks inapplicable), <strong>or</strong> a local Cartesian frame with the grid&#39;s length unit if you accept the plane as locally Euclidean</td><td style="text-align: right">Cartesian: Euclidean distances</td></tr><tr><td style="text-align: right">OpenDSS <code>Buscoords</code> in feet or meters</td><td style="text-align: right"><code>sideload_coordinates!(net, csv; frame=:cartesian, units=&quot;ft&quot;)</code></td><td style="text-align: right">Euclidean distances</td></tr><tr><td style="text-align: right">A schematic drawing</td><td style="text-align: right">nothing, or <code>coordinate_provenance = &quot;schematic&quot;</code></td><td style="text-align: right">no metric checks</td></tr></table><p>A local Cartesian frame is declared as an object:</p><pre><code class="language-json hljs">{&quot;meta&quot;: {&quot;coordinate_reference_system&quot;: {
  &quot;type&quot;: &quot;cartesian&quot;, &quot;name&quot;: &quot;site_grid&quot;, &quot;units&quot;: &quot;m&quot;,
  &quot;axis_order&quot;: [&quot;x&quot;, &quot;y&quot;]
}}}</code></pre><p>The national datums are accepted because the checks compare great-circle lengths against tolerances of <code>max(5 m, 10 %)</code>: the difference between those datum realizations is at most a couple of meters and common to both ends of a line. Coordinates are used as declared; nothing is transformed between datums, and a case that mixes declarations is reported as a conflict. Treating a projected grid as a local plane ignores its scale factor, at most about 0.1 % inside a zone of the grids listed above and far below the tolerances; you make that choice by declaring the Cartesian frame, the package does not make it for you. Route checks remain geographic-only.</p><p>By default <a href="../api/#BMOPFTools.sideload_coordinates!"><code>sideload_coordinates!</code></a> copies OpenDSS <code>x,y</code> into <code>longitude,latitude</code> without transforming or verifying them, so plausible numbers do not establish a geographic frame. Use <code>frame=:cartesian</code> with the source unit when the values are a plane.</p><p>Bus-level declarations must agree with the network frame; they cannot define a transformation, and conflicting buses are excluded from metric and exact-group comparisons. Named <code>longitude</code>/<code>latitude</code> fields always mean those axes: a conflicting axis-order declaration is reported, never used to swap values. <code>coordinate_provenance</code> and <code>coordinate_accuracy_m</code> describe reported data quality. <code>schematic</code> and <code>displaced</code> positions are excluded from metric checks; other labels are kept without upgrading them to surveyed evidence, and accuracy never widens a threshold.</p><h3 id="PowerIO-GeoLayer-geometry"><a class="docs-heading-anchor" href="#PowerIO-GeoLayer-geometry">PowerIO GeoLayer geometry</a><a id="PowerIO-GeoLayer-geometry-1"></a><a class="docs-heading-anchor-permalink" href="#PowerIO-GeoLayer-geometry" title="Permalink"></a></h3><p>PowerIO-written BMOPF keeps geometry in <code>extras.geojson</code>, a GeoJSON FeatureCollection whose <code>powerio_geo</code> member declares the coordinate space. Spatial analysis reads only bus position fields, <code>line.meta.route_geometry</code> and the network frame declaration, so it does not read that layer implicitly; a coordinate-free case carrying one reports <code>unapplied_geolayer</code>. Apply it explicitly:</p><pre><code class="language-julia hljs">net = parse_bmopf(&quot;powerio_case.bmopf.json&quot;)
layer = sideload_geolayer!(net)   # counts of applied, unmatched and invalid features
report = analyze(net)</code></pre><p><a href="../api/#BMOPFTools.sideload_geolayer!"><code>sideload_geolayer!</code></a> applies only a geographic WGS84 layer: bus <code>Point</code> features become <code>longitude</code>/<code>latitude</code>, line <code>LineString</code> features become <code>WGS84_geodesic_polyline</code> route geometry with a recomputed great-circle <code>length_m</code>, and <code>meta.crs</code> is declared when the network has none. Projected, diagram and unknown spaces, other CRSs and conflicting network declarations are reported and left unapplied. Existing positions and routes are kept unless <code>overwrite=true</code>.</p><h2 id="Reading-the-kinds-of-evidence"><a class="docs-heading-anchor" href="#Reading-the-kinds-of-evidence">Reading the kinds of evidence</a><a id="Reading-the-kinds-of-evidence-1"></a><a class="docs-heading-anchor-permalink" href="#Reading-the-kinds-of-evidence" title="Permalink"></a></h2><h3 id="Keep-the-different-lengths-separate"><a class="docs-heading-anchor" href="#Keep-the-different-lengths-separate">Keep the different lengths separate</a><a id="Keep-the-different-lengths-separate-1"></a><a class="docs-heading-anchor-permalink" href="#Keep-the-different-lengths-separate" title="Permalink"></a></h3><p><img src="../assets/spatial/length-evidence.svg" alt="Bus chord, routed polyline, route endpoint gap and distinct declared physical and electrical lengths."/></p><p>A line can carry several lengths with different meanings: the physical length (<code>meta.physical_length_m</code>), the declared electrical length that scales impedance, a stored route length and a route length recomputed from vertices. A regularized electrical length (<code>meta.electrical_length_regularized = true</code>) is not evidence of physical distance, so without a physical length the chord check is indeterminate. The physical length, when declared, is the basis for the chord comparison.</p><p>Route <code>length_m</code> and the declared length often come from the same upstream calculation, so their agreement is an internal-consistency check, not independent confirmation. A declared/physical disagreement exposes, for example, a parent line&#39;s <code>physical_length_m</code> inherited by each of its split sections, without deciding which value should change.</p><p>An endpoint gap between a route and its bus can come from bus placement, stale route geometry or a wrong bus reference. Check the frame, reported accuracy and source provenance before deciding which declaration to change. A nearby alternative bus is listed as a lead, never selected as a replacement.</p><h3 id="Shared-locations-can-be-intentional"><a class="docs-heading-anchor" href="#Shared-locations-can-be-intentional">Shared locations can be intentional</a><a id="Shared-locations-can-be-intentional-1"></a><a class="docs-heading-anchor-permalink" href="#Shared-locations-can-be-intentional" title="Permalink"></a></h3><p><img src="../assets/spatial/shared-infrastructure.svg" alt="Separate MV and LV circuits share pole locations; transformer ports can coincide without being the same bus."/></p><p>MV and LV circuits often share poles, and same-voltage parallel circuits may share a route. A transformer has several ports at one location; an open switch can separate buses with identical coordinates. None of these requires a spatial repair. The queue therefore classifies overlap between lines of different known voltage systems as context, using source-propagated voltage labels (never coordinates) evaluated over every member of a group. Independent endpoint or length contradictions on the same lines are still reported on their own.</p><p>Exact coincidence is raw equality within one coordinate field family, with no snapping. Groups are tagged by direct branch context (transformer ports, line, open/closed/unknown switch, or no direct branch); coincidence alone emits no Finding.</p><h3 id="A-nearby-series-path-is-not-a-redundant-circuit"><a class="docs-heading-anchor" href="#A-nearby-series-path-is-not-a-redundant-circuit">A nearby series path is not a redundant circuit</a><a id="A-nearby-series-path-is-not-a-redundant-circuit-1"></a><a class="docs-heading-anchor-permalink" href="#A-nearby-series-path-is-not-a-redundant-circuit" title="Permalink"></a></h3><p><img src="../assets/spatial/direct-series.svg" alt="A direct A-to-B line has four terminal labels; an A-to-J-to-B path has two and an intermediate grounding shunt."/></p><p>The direct/series check compares bus chords and declared incidence: a direct line whose endpoints are also joined by a line-only path of similar chord length. That may be a duplicate representation or a legitimate parallel path. A grounding shunt or load at the interior bus J makes removal consequential even when the endpoint geometry is identical. Each such item therefore carries <code>interpretation_evidence</code>: oriented terminal maps, attachments at interior buses, each line&#39;s lengths and any source declarations (<code>origin</code>, <code>claim</code>, <code>placeholder</code>, …) with their metadata paths. Equal terminal sets at a bus do not compose conductor paths, and producer claims such as &quot;placeholder&quot; remain claims.</p><h3 id="Proximity-and-topology"><a class="docs-heading-anchor" href="#Proximity-and-topology">Proximity and topology</a><a id="Proximity-and-topology-1"></a><a class="docs-heading-anchor-permalink" href="#Proximity-and-topology" title="Permalink"></a></h3><p>Proximity groups buses within a radius (default 1 m, a review setting rather than a survey tolerance). Clusters use single linkage, so A near B and B near C may form one cluster with A far from C; a cluster is not a common electrical node.</p><p>The bus graph used for topology candidates is descriptive: lines and all ports of supported transformers join bus components regardless of galvanic isolation, closed switches join the certain graph, and switches of unknown state join only the possible graph. Nearby pairs are then labeled as in the same component, in separate components, or uncertain. This is not conductor reachability or energization.</p><h2 id="Category,-priority-and-disposition-are-separate"><a class="docs-heading-anchor" href="#Category,-priority-and-disposition-are-separate">Category, priority and disposition are separate</a><a id="Category,-priority-and-disposition-are-separate-1"></a><a class="docs-heading-anchor-permalink" href="#Category,-priority-and-disposition-are-separate" title="Permalink"></a></h2><p><img src="../assets/spatial/review-workflow.svg" alt="Evidence categories, P3-to-P1 inspection order and human dispositions are separate axes; incomplete coverage remains visible."/></p><p>Every queue item is described on three independent axes:</p><ul><li><strong>Category</strong> — what the automated evidence supports: <code>context_only</code>, <code>needs_information</code>, <code>review_candidate</code> or <code>data_inconsistency</code>. A <code>data_inconsistency</code> identifies conflicting declarations without saying which is wrong. No automated category means &quot;confirmed issue&quot;.</li><li><strong>Priority</strong> — the order of inspection, P3 first to P1 last, with directly attached loads and component counts as tie-breakers. Priority is ordinal: it is not an error probability, electrical severity or downstream impact.</li><li><strong>Disposition</strong> — the reviewer&#39;s decision: <code>confirmed_issue</code>, <code>needs_information</code>, <code>deferred</code>, <code>accepted_modeling</code> or <code>resolved</code>. Only a reviewer sets it.</li></ul><p>Decisions never change categories or counts. They move items between the attention, context and reviewed views of the report: unreviewed context sits apart from attention items, and accepted or resolved items move to a reviewed inventory rather than disappearing. Category counts count observations, not unique defects. The mapping from evidence to category and priority is tabulated in the <a href="../spatial_reference/#spatial-review-priorities">reference</a>.</p><p><code>W.GEO.*</code> codes are registered Findings in the <a href="../findings/#GEO-—-declared-coordinate-frames">GEO reference</a>. The <code>S.*</code> candidate codes and <code>R.LINE_LENGTH_CONTEXT</code> label review items; they are not Finding codes.</p><h2 id="Completeness-and-budgets"><a class="docs-heading-anchor" href="#Completeness-and-budgets">Completeness and budgets</a><a id="Completeness-and-budgets-1"></a><a class="docs-heading-anchor-permalink" href="#Completeness-and-budgets" title="Permalink"></a></h2><p>Every search has a budget, and the queue has a capture cap. Results distinguish observed from captured candidates and report scan and capture completeness per check. When a budget runs out, totals become <code>null</code> and observed counts are lower bounds. The queue is ranked within the captured subset only, so a cap can hide a higher-priority candidate; <code>queue_complete = false</code> means some scan, capture or the final queue is incomplete. Completeness also refers only to the declared domain: buses without usable geometry are outside it, and the coverage fields say how many. Raise the budget and re-analyze before treating a queue as exhaustive.</p><h2 id="Decisions-are-bound-to-the-evidence"><a class="docs-heading-anchor" href="#Decisions-are-bound-to-the-evidence">Decisions are bound to the evidence</a><a id="Decisions-are-bound-to-the-evidence-1"></a><a class="docs-heading-anchor-permalink" href="#Decisions-are-bound-to-the-evidence" title="Permalink"></a></h2><p>A decision is an assertion about specific evidence, so each record carries three fingerprints: of the whole case, of the analysis policy and <code>[spatial]</code> configuration, and of the item&#39;s evidence. Any change to the case — even one unrelated to the item — or to any spatial setting turns earlier decisions into <code>stale_decision</code>. The package will not assume evidence is unchanged.</p><p>In practice, review a batch, apply the corrections together, re-analyze, then re-record the decisions that still apply. Stale records stay in the audit trail. A record whose item no longer exists is reported as unmatched; that is the expected outcome after a correction, but absence can also come from a capture limit or a changed identity, so unmatched never means resolved. Keep the ledger in its own file and replay it whole on each new analysis: a replay never inherits dispositions from an earlier one. The ledger schema is in the <a href="../spatial_reference/#Sidecar-dispositions">reference</a>; the workflow is in the <a href="../tutorial_spatial_cleanup/#spatial-cleanup">tutorial</a>.</p><h2 id="Reading-the-report"><a class="docs-heading-anchor" href="#Reading-the-report">Reading the report</a><a id="Reading-the-report-1"></a><a class="docs-heading-anchor-permalink" href="#Reading-the-report" title="Permalink"></a></h2><p><code>render(report, &quot;report.md&quot;)</code> includes the spatial section. It opens with a coordinate-coverage banner — eligible and excluded buses, the resolved frame, reported-accuracy coverage — because the queue cannot be read without it. A candidate index links to the attention items below; context and reviewed items have their own inventories. Each list shows up to 20 entries with shown/total counts; <a href="../api/#BMOPFTools.render_spatial_review"><code>render_spatial_review</code></a> and <a href="../api/#BMOPFTools.export_spatial_review"><code>export_spatial_review</code></a> take <code>item_limit</code> to change this, without changing the captured queue. Full asset IDs are in each entry and in the JSON; row numbers are navigation aids that change on regeneration. A location group is an inspection anchor, not proof that every subject sits at that point.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../grounding_findings/">« Grounding &amp; neutral findings explained</a><a class="docs-footer-nextpage" href="../analysis_results/">Analysis result keys »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 03:06">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
