<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Buses · BMOPFTools.jl</title><meta name="title" content="Buses · BMOPFTools.jl"/><meta property="og:title" content="Buses · BMOPFTools.jl"/><meta property="twitter:title" content="Buses · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Buses</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Buses</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spec/bus.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Buses"><a class="docs-heading-anchor" href="#Buses">Buses</a><a id="Buses-1"></a><a class="docs-heading-anchor-permalink" href="#Buses" title="Permalink"></a></h1><p>A <strong>bus</strong> is a set of electrical terminals sharing a location. It owns the network&#39;s voltage variables and is where Kirchhoff&#39;s current law is enforced. Parts 1–5 state the foundational (physics) model; <a href="#6.-Implementation-in-BMOPFTools">part 6</a> records how BMOPFTools realizes it. Symbols are defined in <a href="../notation/">Notation</a>.</p><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>A bus is an entry of the top-level <code>bus</code> object, keyed by its string ID <span>$i$</span>.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>terminal_names</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Ordered terminal names <span>$\textcolor{purple}{\mathbf{N}_i}$</span></td></tr><tr><td style="text-align: right"><code>perfectly_grounded_terminals</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right">Terminals fixed to <span>$0\text{ V}$</span></td></tr><tr><td style="text-align: right"><code>v_min</code>, <code>v_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Phase-to-ground magnitude bounds, one per phase terminal</td></tr><tr><td style="text-align: right"><code>vn_max</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Neutral-to-ground magnitude cap</td></tr><tr><td style="text-align: right"><code>vpn_min</code>, <code>vpn_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Phase-to-neutral magnitude bounds, one per phase</td></tr><tr><td style="text-align: right"><code>vpp_min</code>, <code>vpp_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Phase-to-phase magnitude bounds, one per phase pair</td></tr><tr><td style="text-align: right"><code>vpos_min</code>, <code>vpos_max</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Positive-sequence magnitude bounds (three-phase buses)</td></tr><tr><td style="text-align: right"><code>vneg_max</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Negative-sequence magnitude cap (lower bound is always 0)</td></tr><tr><td style="text-align: right"><code>vzero_max</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Zero-sequence magnitude cap (lower bound is always 0)</td></tr></table><p>All bound fields are optional: an absent bound means the corresponding limit is not enforced.</p><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Field</th><th style="text-align: center">Symbol</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>terminal_names</code></td><td style="text-align: center"><span>$\textcolor{purple}{\mathbf{N}_i}$</span></td><td style="text-align: right">stacking order for all bus vectors</td></tr><tr><td style="text-align: right"><code>v_min</code>, <code>v_max</code></td><td style="text-align: center"><span>$\textcolor{red}{\mathbf{U}^{\min}_i},\ \textcolor{red}{\mathbf{U}^{\max}_i}$</span></td><td style="text-align: right">per phase, to ground</td></tr><tr><td style="text-align: right"><code>vn_max</code></td><td style="text-align: center"><span>$\textcolor{red}{U^{\max}_{i,n}}$</span></td><td style="text-align: right">scalar, neutral to ground</td></tr><tr><td style="text-align: right"><code>vpn_min</code>, <code>vpn_max</code></td><td style="text-align: center"><span>$\textcolor{red}{\mathbf{U}^{Y,\min}_i},\ \textcolor{red}{\mathbf{U}^{Y,\max}_i}$</span></td><td style="text-align: right">per phase, to neutral</td></tr><tr><td style="text-align: right"><code>vpp_min</code>, <code>vpp_max</code></td><td style="text-align: center"><span>$\textcolor{red}{\mathbf{U}^{\Delta,\min}_i},\ \textcolor{red}{\mathbf{U}^{\Delta,\max}_i}$</span></td><td style="text-align: right">per phase pair</td></tr><tr><td style="text-align: right"><code>vpos_min</code>, <code>vpos_max</code></td><td style="text-align: center"><span>$\textcolor{red}{U^{1,\min}_i},\ \textcolor{red}{U^{1,\max}_i}$</span></td><td style="text-align: right">positive-sequence magnitude</td></tr><tr><td style="text-align: right"><code>vneg_max</code>, <code>vzero_max</code></td><td style="text-align: center"><span>$\textcolor{red}{U^{2,\max}_i},\ \textcolor{red}{U^{0,\max}_i}$</span></td><td style="text-align: right">negative-/zero-sequence caps (lower bound 0)</td></tr></table><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>Each terminal <span>$p\in\mathcal{N}_i$</span> has a complex voltage-to-ground <span>$\textcolor{blue}{U_{i,p}}$</span>, stacked into the bus voltage vector</p><p class="math-container">\[\textcolor{blue}{\mathbf{U}_i} = \big[\,\textcolor{blue}{U_{i,p}}\,\big]_{p\in\mathcal{N}_i} \in \mathbb{C}^{|\mathcal{N}_i|}.\]</p><p>Ground is the common <span>$0\text{ V}$</span> reference, so these are the only quantities needed to describe the bus&#39;s electrical state.</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="Perfect-grounding"><a class="docs-heading-anchor" href="#Perfect-grounding">Perfect grounding</a><a id="Perfect-grounding-1"></a><a class="docs-heading-anchor-permalink" href="#Perfect-grounding" title="Permalink"></a></h3><p>A perfectly grounded terminal is pinned to the ground reference:</p><p class="math-container">\[\textcolor{blue}{U_{i,p}} = 0 \qquad \forall\, ip \in \mathcal{M}^{\emptyset}.\]</p><h3 id="Voltage-source-(reference-bus)"><a class="docs-heading-anchor" href="#Voltage-source-(reference-bus)">Voltage source (reference bus)</a><a id="Voltage-source-(reference-bus)-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-source-(reference-bus)" title="Permalink"></a></h3><p>The voltage source <span>$s$</span> at bus <span>$i$</span> fixes its phase terminals to the reference magnitude/angle and its neutral to ground:</p><p class="math-container">\[\textcolor{blue}{U_{i,p}} = \textcolor{red}{U^{s}_{i,p}} = \textcolor{red}{|U^{s}_{i,p}|}\,\textcolor{brown}{\angle}\,\textcolor{red}{\theta^{s}_{i,p}},
\qquad
\textcolor{blue}{U_{i,n}} = 0.\]</p><p>The source also injects a free slack current into KCL, making this the power-flow reference bus (detailed on the future <em>Voltage sources</em> page).</p><h3 id="Kirchhoff&#39;s-current-law"><a class="docs-heading-anchor" href="#Kirchhoff&#39;s-current-law">Kirchhoff&#39;s current law</a><a id="Kirchhoff&#39;s-current-law-1"></a><a class="docs-heading-anchor-permalink" href="#Kirchhoff&#39;s-current-law" title="Permalink"></a></h3><p><img src="../assets/kcl_example.svg" alt="Kirchhoff&#39;s current law at a bus terminal: the signed currents of all incident elements sum to zero."/></p><p>At each terminal, the currents of all incident elements sum to zero (sign convention: into the bus positive):</p><p class="math-container">\[\underbrace{\sum_{\ell ij\in\mathcal{T}^{L}}\!\textcolor{blue}{\mathbf{I}_{\ell ij}}}_{\text{lines}}
+ \underbrace{\sum_{xij\in\mathcal{T}^{X}}\!\textcolor{blue}{\mathbf{I}_{x ij}}}_{\text{transformers}}
+ \underbrace{\sum_{wij\in\mathcal{T}^{W}}\!\textcolor{blue}{\mathbf{I}_{w ij}}}_{\text{switches}}
+ \underbrace{\sum_{di\in\mathcal{C}^{D}}\!\textcolor{blue}{\mathbf{I}_{d}}}_{\text{loads}}
- \underbrace{\sum_{gi\in\mathcal{C}^{G}}\!\textcolor{blue}{\mathbf{I}_{g}}}_{\text{generators}}
+ \underbrace{\sum_{hi\in\mathcal{C}^{H}}\!\textcolor{blue}{\mathbf{I}_{h}}}_{\text{shunts}}
= \mathbf{0}.\]</p><p>This holds at every terminal except where the bus is voltage-source-fixed or grounded (there the terminal voltage is set directly, and the balancing current is a free variable rather than a constraint).</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><h3 id="Cartesian-variable-bounds"><a class="docs-heading-anchor" href="#Cartesian-variable-bounds">Cartesian variable bounds</a><a id="Cartesian-variable-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Cartesian-variable-bounds" title="Permalink"></a></h3><p><strong>None.</strong> The physics places no box on the rectangular components of <span>$\textcolor{blue}{\mathbf{U}_i}$</span>; voltage is constrained only by the engineering bounds below and by grounding/source fixing. A box on the real/imaginary parts would impose an axis-aligned magnitude-and-angle limit with no operational meaning.</p><h3 id="Engineering-bounds"><a class="docs-heading-anchor" href="#Engineering-bounds">Engineering bounds</a><a id="Engineering-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Engineering-bounds" title="Permalink"></a></h3><p>Applied at ungrounded, non-source phase terminals (the neutral is excluded from phase bounds — its voltage is set by physics, not operational limits).</p><p><strong>Phase-to-ground magnitude.</strong> With <span>$\textcolor{red}{U^{\min}_{i,n}}=0$</span> and the neutral&#39;s upper bound supplied by <code>vn_max</code>:</p><p class="math-container">\[\textcolor{red}{\mathbf{U}^{\min}_i}\!\circ\textcolor{red}{\mathbf{U}^{\min}_i}
\ \le\ \textcolor{blue}{\mathbf{U}_i}\circ\textcolor{blue}{\mathbf{U}_i}^{*}
\ \le\ \textcolor{red}{\mathbf{U}^{\max}_i}\!\circ\textcolor{red}{\mathbf{U}^{\max}_i}.\]</p><p><strong>Neutral-to-ground cap</strong> (<code>vn_max</code>, only when the neutral floats):</p><p class="math-container">\[|\textcolor{blue}{U_{i,n}}| \le \textcolor{red}{U^{\max}_{i,n}}
\ \Longleftrightarrow\
\textcolor{blue}{U_{i,n}}\,\textcolor{blue}{U_{i,n}}^{*} \le (\textcolor{red}{U^{\max}_{i,n}})^2.\]</p><p><strong>Phase-to-neutral magnitude.</strong> With <span>$\textcolor{blue}{\mathbf{U}^{Y}_i} = \textcolor{red}{\mathbf{M}^{Y}}\,\textcolor{blue}{\mathbf{U}_i}$</span> (or <span>$\textcolor{blue}{\mathbf{U}_i}[\mathcal{P}]$</span> when the neutral is grounded):</p><p class="math-container">\[\textcolor{red}{\mathbf{U}^{Y,\min}_i}\!\circ\textcolor{red}{\mathbf{U}^{Y,\min}_i}
\ \le\ \textcolor{blue}{\mathbf{U}^{Y}_i}\circ(\textcolor{blue}{\mathbf{U}^{Y}_i})^{*}
\ \le\ \textcolor{red}{\mathbf{U}^{Y,\max}_i}\!\circ\textcolor{red}{\mathbf{U}^{Y,\max}_i}.\]</p><p><strong>Phase-to-phase magnitude.</strong> With <span>$\textcolor{blue}{\mathbf{U}^{\Delta}_i} = \textcolor{red}{\mathbf{M}^{\Delta}}\,\textcolor{blue}{\mathbf{U}_i}[\mathcal{P}]$</span>:</p><p class="math-container">\[\textcolor{red}{\mathbf{U}^{\Delta,\min}_i}\!\circ\textcolor{red}{\mathbf{U}^{\Delta,\min}_i}
\ \le\ \textcolor{blue}{\mathbf{U}^{\Delta}_i}\circ(\textcolor{blue}{\mathbf{U}^{\Delta}_i})^{*}
\ \le\ \textcolor{red}{\mathbf{U}^{\Delta,\max}_i}\!\circ\textcolor{red}{\mathbf{U}^{\Delta,\max}_i}.\]</p><p><strong>Symmetrical-component magnitudes</strong> (three-phase buses). The sequence voltages use phase-to-neutral inputs when a neutral floats, phase-to-ground otherwise:</p><p class="math-container">\[\textcolor{blue}{\mathbf{U}^{\text{sym}}_i}
= \textcolor{brown}{\mathbf{F}}\,\textcolor{blue}{\mathbf{U}^{Y}_i}
= \begin{bmatrix}\textcolor{blue}{U^{0}_i}\\ \textcolor{blue}{U^{1}_i}\\ \textcolor{blue}{U^{2}_i}\end{bmatrix},
\qquad
\begin{aligned}
(\textcolor{red}{U^{1,\min}_i})^2 &amp;\le \textcolor{blue}{U^{1}_i}(\textcolor{blue}{U^{1}_i})^{*} \le (\textcolor{red}{U^{1,\max}_i})^2,\\
\textcolor{blue}{U^{2}_i}(\textcolor{blue}{U^{2}_i})^{*} &amp;\le (\textcolor{red}{U^{2,\max}_i})^2,\qquad
\textcolor{blue}{U^{0}_i}(\textcolor{blue}{U^{0}_i})^{*} \le (\textcolor{red}{U^{0,\max}_i})^2.
\end{aligned}\]</p><p>Only the positive sequence carries a lower bound.</p><p><strong>Intra-bus angle difference.</strong> For each phase pair <span>$(p,q)$</span>, with a nominal offset <span>$\Delta=\textcolor{red}{\theta^{\text{nom}}_{i,q}}-\textcolor{red}{\theta^{\text{nom}}_{i,p}}$</span> and <span>$\textcolor{blue}{z}=\textcolor{blue}{U_{i,p}}^{*}\textcolor{blue}{U_{i,q}}\,e^{-\textcolor{brown}{j}\Delta}=c+\textcolor{brown}{j}s$</span>:</p><p class="math-container">\[\tan(\textcolor{red}{\theta^{\Delta,\min}_i})\, c \ \le\ s \ \le\ \tan(\textcolor{red}{\theta^{\Delta,\max}_i})\, c,\]</p><p>which bounds the angle between the two terminals (faithful while <span>$c&gt;0$</span>, i.e. the centered deviation stays within <span>$\pm\pi/2$</span>).</p><h2 id="6.-Implementation-in-BMOPFTools"><a class="docs-heading-anchor" href="#6.-Implementation-in-BMOPFTools">6. Implementation in BMOPFTools</a><a id="6.-Implementation-in-BMOPFTools-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Implementation-in-BMOPFTools" title="Permalink"></a></h2><h3 id="Realisation"><a class="docs-heading-anchor" href="#Realisation">Realization</a><a id="Realisation-1"></a><a class="docs-heading-anchor-permalink" href="#Realisation" title="Permalink"></a></h3><ul><li><strong>Rectangular variables.</strong> Each <span>$\textcolor{blue}{U_{i,p}}$</span> is two real variables <code>vr[(i,p)]</code>, <code>vi[(i,p)]</code> (its real and imaginary parts), declared free in <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/ext/BMOPFOpfExt/variables.jl"><code>variables.jl:_add_voltage_variables!</code></a>. No box is set — matching <em>no cartesian bound</em> in part 5.</li><li><strong>Grounding</strong> is <code>fix(vr,0); fix(vi,0)</code> in the same function. A free ground-injection current <code>cr_gnd</code>/<code>ci_gnd</code> (<code>_add_ground_variables!</code>) is added at each grounded terminal so current can flow into earth there.</li><li><strong>Source fixing</strong> is <code>fix(vr, |U|·cos θ); fix(vi, |U|·sin θ)</code> in <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/ext/BMOPFOpfExt/source.jl"><code>source.jl:_add_source_constraints!</code></a>.</li><li><strong>KCL</strong> is not stamped as the single vector equation of part 4. Instead each incident element adds its signed contribution into a per-terminal accumulator <span>$(\kappa^{\Re}_{i,p},\kappa^{\Im}_{i,p})$</span> (<code>bus.jl:_init_kcl</code>, <code>_kcl_add!</code>), and the real and imaginary parts are set to zero separately, <span>$\kappa^{\Re}_{i,p}=0,\ \kappa^{\Im}_{i,p}=0$</span> (<code>bus.jl:_add_kcl_constraints!</code>). This is the same equation, accumulated incrementally. Grounded terminals keep their KCL equation, balanced by the ground-injection current.</li><li><strong>Engineering bounds</strong> are stamped as <code>vr^2 + vi^2</code>-style quadratics in <code>bus.jl:_add_voltage_bounds!</code> (phase-to-ground) and <code>_add_bus_limit_constraints!</code> (<code>vn_max</code>, phase-to-neutral, phase-to-phase, symmetrical components, angle). The Fortescue transform is applied as an explicit real expansion of <span>$\textcolor{brown}{\mathbf{F}}$</span> rather than a matrix multiply.</li></ul><h3 id="Source-map"><a class="docs-heading-anchor" href="#Source-map">Source map</a><a id="Source-map-1"></a><a class="docs-heading-anchor-permalink" href="#Source-map" title="Permalink"></a></h3><table><tr><th style="text-align: right">Constraint</th><th style="text-align: right">Code location</th></tr><tr><td style="text-align: right">Voltage variables / grounding</td><td style="text-align: right"><code>variables.jl:_add_voltage_variables!</code></td></tr><tr><td style="text-align: right">Ground-injection current</td><td style="text-align: right"><code>variables.jl:_add_ground_variables!</code></td></tr><tr><td style="text-align: right">Source fixing</td><td style="text-align: right"><code>source.jl:_add_source_constraints!</code></td></tr><tr><td style="text-align: right">KCL (accumulator + equality)</td><td style="text-align: right"><code>bus.jl:_init_kcl</code>, <code>_kcl_add!</code>, <code>_add_kcl_constraints!</code></td></tr><tr><td style="text-align: right">Phase-to-ground bounds</td><td style="text-align: right"><code>bus.jl:_add_voltage_bounds!</code></td></tr><tr><td style="text-align: right"><code>vn_max</code>, vpn, vpp, sym, angle</td><td style="text-align: right"><code>bus.jl:_add_bus_limit_constraints!</code> (blocks a–e)</td></tr></table><h3 id="Reconciliation-notes-(data-model)"><a class="docs-heading-anchor" href="#Reconciliation-notes-(data-model)">Reconciliation notes (data model)</a><a id="Reconciliation-notes-(data-model)-1"></a><a class="docs-heading-anchor-permalink" href="#Reconciliation-notes-(data-model)" title="Permalink"></a></h3><div class="admonition is-info" id="Symmetrical-component-fields-(reconciled)-aac98309b700dcfb"><header class="admonition-header">Symmetrical-component fields (reconciled)<a class="admonition-anchor" href="#Symmetrical-component-fields-(reconciled)-aac98309b700dcfb" title="Permalink"></a></header><div class="admonition-body"><p>The schema and the OPF solver now agree: sequence bounds are the <strong>four scalar fields</strong> <code>vpos_min</code>, <code>vpos_max</code>, <code>vneg_max</code>, <code>vzero_max</code>. Only the positive sequence carries a lower bound; the negative- and zero-sequence lower bounds are always 0. This replaces the earlier single array pair <code>vsym_min</code>/<code>vsym_max</code>.</p></div></div><div class="admonition is-warning" id="Angle-difference-fields-absent-from-the-schema-cc196711c6daa20"><header class="admonition-header">Angle-difference fields absent from the schema<a class="admonition-anchor" href="#Angle-difference-fields-absent-from-the-schema-cc196711c6daa20" title="Permalink"></a></header><div class="admonition-body"><p>The intra-bus angle bound uses fields <code>va_diff_min</code>, <code>va_diff_max</code> and the nominal-offset vector <code>va_nom</code>, and the PDF math model defines the constraint — but <strong>none of these fields are in the schema&#39;s bus properties</strong>. Add them (units: radians) so the constraint the solver already enforces is expressible in conformant data.</p></div></div><div class="admonition is-warning" id="vn_max-placement-46b0a09d768935f4"><header class="admonition-header">`vn_max` placement<a class="admonition-anchor" href="#vn_max-placement-46b0a09d768935f4" title="Permalink"></a></header><div class="admonition-body"><p><code>vn_max</code> is in the schema and enforced by the code, but the PDF places it only in an errata addendum. Fold it into the primary bus data model when the PDF is superseded.</p></div></div></article><nav class="docs-footer"><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 05:08">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
