<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Control profiles · BMOPFTools.jl</title><meta name="title" content="Control profiles · BMOPFTools.jl"/><meta property="og:title" content="Control profiles · BMOPFTools.jl"/><meta property="twitter:title" content="Control profiles · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox" checked/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Data model specification</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../notation/">Notation</a></li><li><a class="tocitem" href="../data-format/">Data input formatting</a></li><li><a class="tocitem" href="../grounding/">Grounding</a></li><li><a class="tocitem" href="../example/">Worked example</a></li><li><a class="tocitem" href="../metadata/">Document metadata</a></li><li><a class="tocitem" href="../bus/">Buses</a></li><li><a class="tocitem" href="../line/">Lines</a></li><li><a class="tocitem" href="../impedance/">Impedance derivation</a></li><li><a class="tocitem" href="../switch/">Switches</a></li><li><a class="tocitem" href="../load/">Loads</a></li><li><a class="tocitem" href="../generator/">Generators</a></li><li><a class="tocitem" href="../ibr/">Inverter-based resources</a></li><li class="is-active"><a class="tocitem" href>Control profiles</a><ul class="internal"><li><a class="tocitem" href="#power_factor"><span><code>power_factor</code></span></a></li><li><a class="tocitem" href="#volt_var"><span><code>volt_var</code></span></a></li><li><a class="tocitem" href="#volt_watt"><span><code>volt_watt</code></span></a></li><li><a class="tocitem" href="#Enumerations"><span>Enumerations</span></a></li></ul></li><li><a class="tocitem" href="../shunt/">Shunts</a></li><li><a class="tocitem" href="../capacitor/">Capacitors</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li><a class="tocitem" href="../transformer/">Transformers</a></li><li><a class="tocitem" href="../regulator/">Regulators</a></li><li><a class="tocitem" href="../dc/">DC networks</a></li><li><a class="tocitem" href="../timeseries/">Time series</a></li><li><a class="tocitem" href="../objective/">Objective &amp; feasibility</a></li><li><a class="tocitem" href="../faq/">Modeling notes &amp; FAQ</a></li><li><a class="tocitem" href="../references/">References</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-5" type="checkbox"/><label class="tocitem" for="menuitem-3-5"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><input class="collapse-toggle" id="menuitem-5-1" type="checkbox"/><label class="tocitem" for="menuitem-5-1"><span class="docs-label">Guide &amp; reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Studies</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the solver</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnosing a formulation</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Extending the OPF model</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves, parameters &amp; providers</a></li><li><a class="tocitem" href="../../diffopt_sensitivities/">Sensitivities with DiffOpt</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><input class="collapse-toggle" id="menuitem-7-11" type="checkbox"/><label class="tocitem" for="menuitem-7-11"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Objective risk: decision matrix and loss-maximizing objectives</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">About BMOPFTools</span><ul><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-10-6" type="checkbox"/><label class="tocitem" for="menuitem-10-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: design &amp; runtime contracts</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Network models &amp; data</a></li><li><a class="is-disabled">Data model specification</a></li><li class="is-active"><a href>Control profiles</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Control profiles</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spec/control-profile.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Control-profiles"><a class="docs-heading-anchor" href="#Control-profiles">Control profiles</a><a id="Control-profiles-1"></a><a class="docs-heading-anchor-permalink" href="#Control-profiles" title="Permalink"></a></h1><p>A <strong>control profile</strong> is a reusable smart-inverter control law, referenced by <a href="../ibr/">IBRs</a> the way lines reference a linecode. Several IBRs can share one profile. This page documents the <code>control_profile</code> <strong>object</strong> (its data model); the <em>constraints</em> each law induces are on the <a href="../ibr/#Reactive-power-control-law">IBR page</a>. This is a <em>data-model</em> page — a profile carries no variables itself. Symbols are defined in <a href="../notation/">Notation</a>.</p><p>A <code>control_profile</code> is a named entry of the top-level <code>control_profile</code> object. Each of its sub-objects is optional; the presence of a sub-object activates that law. An IBR references a profile by id via its <code>control_profile</code> field. A profile normally carries <strong>one</strong> law; when both <code>power_factor</code> and a droop are present, <code>power_factor</code> wins and both droop curves are dropped (with a warning). <code>volt_var</code> and <code>volt_watt</code> may be combined.</p><p>The schema accepts every enumerated value below, but the OPF builder applies a droop law only in the supported forms marked in the tables; any other form is skipped with a warning and the IBR keeps its P/Q box bounds.</p><h2 id="power_factor"><a class="docs-heading-anchor" href="#power_factor"><code>power_factor</code></a><a id="power_factor-1"></a><a class="docs-heading-anchor-permalink" href="#power_factor" title="Permalink"></a></h2><p>Constant power-factor operation.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Range</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>pf</code></td><td style="text-align: right">number</td><td style="text-align: center"><span>$0 &lt; \lvert\mathrm{pf}\rvert \le 1$</span></td><td style="text-align: right">Power factor; <strong>positive = lagging</strong> (absorbing VAr), <strong>negative = leading</strong> (injecting VAr)</td></tr></table><p>Induces the bilinear equality <span>$\operatorname{sign}(\textcolor{red}{\mathrm{pf}})\,Q + \tan(\arccos|\textcolor{red}{\mathrm{pf}}|)\,P = 0$</span> per coil (stamped in the equivalent bounded form <span>$\mathrm{pf}\,Q + \sqrt{1-\mathrm{pf}^2}\,P = 0$</span>). Values must be finite real numbers (not Booleans); zero is rejected (<code>E.INT.CONSTANT_PF_INVALID</code>), not interpreted as disabling the law. For positive generation, positive PF means Q absorption and negative PF means Q injection. At P=0 the equality forces Q=0, although the numerical PF ratio itself is undefined at zero S. The same signed equality is retained for existing consumption cases; minimum-PF support below is restricted to generation.</p><p>Minimum PF is a separate operating envelope, not another constant-PF value. See <a href="../../opf/#Minimum-power-factor-for-generation">Minimum power factor for generation</a> for the versioned package policy in <code>extras</code>; it does not add a Task Force-owned profile field.</p><h2 id="volt_var"><a class="docs-heading-anchor" href="#volt_var"><code>volt_var</code></a><a id="volt_var-1"></a><a class="docs-heading-anchor-permalink" href="#volt_var" title="Permalink"></a></h2><p>Reactive power as a piecewise-linear function of a monitored voltage magnitude.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>voltage_reference</code></td><td style="text-align: right">enum</td><td style="text-align: right">Monitored voltage quantity + aggregation (see <a href="#Voltage-reference">below</a>)</td></tr><tr><td style="text-align: right"><code>breakpoints</code></td><td style="text-align: right">number[]</td><td style="text-align: right">Exactly four strictly increasing voltage breakpoints <span>$[U_1,U_2,U_3,U_4]$</span> (V)</td></tr><tr><td style="text-align: right"><code>q_limits</code></td><td style="text-align: right">number[]</td><td style="text-align: right">Exactly two: <span>$[q_{\text{absorb}}\le 0,\ q_{\text{inject}}\ge 0]$</span>, in <code>q_unit</code></td></tr><tr><td style="text-align: right"><code>q_unit</code></td><td style="text-align: right">enum</td><td style="text-align: right"><code>VA_FRACTION</code> (fraction of <code>s_max</code>; default, the only supported value) or <code>VAR</code> (absolute)</td></tr><tr><td style="text-align: right"><code>q_ref</code></td><td style="text-align: right">enum</td><td style="text-align: right"><code>VAR_MAX</code> (fixed limits; default, the only supported value) or <code>VAR_AVAILABLE</code> (scale with remaining apparent power)</td></tr><tr><td style="text-align: right"><code>p_min_for_q</code></td><td style="text-align: right">number</td><td style="text-align: right">Active power below which reactive output is zero (OpenDSS <code>%PminNoVars</code>); accepted but not used by the OPF</td></tr><tr><td style="text-align: right"><code>p_min_for_q_max</code></td><td style="text-align: right">number</td><td style="text-align: right">Active power below which reactive capability is derated (OpenDSS <code>%PminkvarMax</code>); accepted but not used by the OPF</td></tr></table><p>The curve passes through <span>$q_{\text{inject}}$</span> at <span>$U_1$</span>, zero at <span>$U_2$</span> and <span>$U_3$</span>, and <span>$q_{\text{absorb}}$</span> at <span>$U_4$</span>, clamped flat outside <span>$[U_1,U_4]$</span>: it injects VAr at low voltage, absorbs at high voltage, and is zero between <span>$U_2$</span> and <span>$U_3$</span>. The result is multiplied by the coil&#39;s <code>s_max</code>. Breakpoints that are not strictly increasing are rejected with an error.</p><h2 id="volt_watt"><a class="docs-heading-anchor" href="#volt_watt"><code>volt_watt</code></a><a id="volt_watt-1"></a><a class="docs-heading-anchor-permalink" href="#volt_watt" title="Permalink"></a></h2><p>Active-power limit as a piecewise-linear function of a monitored voltage magnitude.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>voltage_reference</code></td><td style="text-align: right">enum</td><td style="text-align: right">Monitored voltage quantity + aggregation</td></tr><tr><td style="text-align: right"><code>breakpoints</code></td><td style="text-align: right">number[]</td><td style="text-align: right">Exactly two strictly increasing breakpoints <span>$[U_5,U_6]$</span> (V)</td></tr><tr><td style="text-align: right"><code>p_limits</code></td><td style="text-align: right">number[]</td><td style="text-align: right">Exactly two: <span>$[p_{\text{low}},\ p_{\text{high}}]$</span>, in <code>p_unit</code></td></tr><tr><td style="text-align: right"><code>p_unit</code></td><td style="text-align: right">enum</td><td style="text-align: right"><code>VA_FRACTION</code> (fraction of the <code>p_ref</code> base; default, the only supported value) or <code>W</code> (absolute)</td></tr><tr><td style="text-align: right"><code>p_ref</code></td><td style="text-align: right">enum</td><td style="text-align: right">Normalization base: <code>S_MAX</code> (coil <code>s_max</code>, default), <code>P_MAX</code> (coil <code>p_max</code>), or <code>P_AVAILABLE</code> (<code>p_avail</code> divided equally over the coils)</td></tr></table><p>The cap is <span>$p_{\text{high}}$</span> at <span>$U_5$</span> falling to <span>$p_{\text{low}}$</span> at <span>$U_6$</span>, clamped flat outside, times the <code>p_ref</code> base. It curtails active power as voltage rises, stacking on top of the IBR&#39;s <code>p_max</code> availability bound (the tighter binds).</p><h2 id="Enumerations"><a class="docs-heading-anchor" href="#Enumerations">Enumerations</a><a id="Enumerations-1"></a><a class="docs-heading-anchor-permalink" href="#Enumerations" title="Permalink"></a></h2><h3 id="Voltage-reference"><a class="docs-heading-anchor" href="#Voltage-reference">Voltage reference</a><a id="Voltage-reference-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-reference" title="Permalink"></a></h3><p><code>voltage_reference</code> combines a <strong>monitored quantity</strong> with a cross-phase <strong>aggregation</strong>:</p><table><tr><th style="text-align: right">Value</th><th style="text-align: right">Quantity</th><th style="text-align: right">Aggregation</th></tr><tr><td style="text-align: right"><code>PN_PER_PHASE</code> (default)</td><td style="text-align: right">phase-to-neutral</td><td style="text-align: right">each phase sees its own magnitude</td></tr><tr><td style="text-align: right"><code>PG_PER_PHASE</code></td><td style="text-align: right">phase-to-ground</td><td style="text-align: right">per phase</td></tr><tr><td style="text-align: right"><code>PP_PER_PHASE</code></td><td style="text-align: right">phase-to-phase</td><td style="text-align: right">per phase</td></tr><tr><td style="text-align: right"><code>PN_AVERAGED</code></td><td style="text-align: right">phase-to-neutral</td><td style="text-align: right">every phase sees the mean magnitude</td></tr><tr><td style="text-align: right"><code>PG_AVERAGED</code></td><td style="text-align: right">phase-to-ground</td><td style="text-align: right">averaged</td></tr><tr><td style="text-align: right"><code>PP_AVERAGED</code></td><td style="text-align: right">phase-to-phase</td><td style="text-align: right">averaged</td></tr></table><p>Phase-to-phase uses the next phase cyclically. A <code>PN</code> reference on an IBR without a neutral terminal, or a <code>PP</code> reference with fewer than two phases, falls back to phase-to-ground with a warning; an unknown value is read as <code>PN_PER_PHASE</code>. For a <code>SINGLE_PHASE</code> IBR, <code>PN</code> and <code>PP</code> both monitor the voltage across its two terminals and aggregation has no effect.</p><p>The legacy IBR-level <code>voltage_aggregation</code> field (<code>PER_PHASE</code> or <code>AVERAGE</code>; renamed from <code>voltage_ref</code> by <code>migrate</code>), when present, overrides the aggregation implied here.</p><h3 id="Applicability"><a class="docs-heading-anchor" href="#Applicability">Applicability</a><a id="Applicability-1"></a><a class="docs-heading-anchor-permalink" href="#Applicability" title="Permalink"></a></h3><p>Volt-VAr / Volt-Watt droop applies to <code>SINGLE_PHASE</code> and <code>FOUR_LEG</code> IBRs; a <code>THREE_LEG</code> (delta) IBR has too few degrees of freedom for a per-phase droop and falls back to box bounds with a warning. See <a href="../ibr/">IBRs</a> for the full constraint treatment and the smoothed piecewise-linear encoding.</p><div class="admonition is-warning" id="Reconciliation-note-—-control-profiles-are-not-in-the-Task-Force-PDF-f441ff0124927b20"><header class="admonition-header">Reconciliation note — control profiles are not in the Task Force PDF<a class="admonition-anchor" href="#Reconciliation-note-—-control-profiles-are-not-in-the-Task-Force-PDF-f441ff0124927b20" title="Permalink"></a></header><div class="admonition-body"><p>The <code>control_profile</code> object and its smart-inverter laws are a BMOPFTools extension with no counterpart in the Task Force PDF. They pair with the <a href="../ibr/">IBR</a> object and should enter the superseding spec together.</p></div></div></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../ibr/">« Inverter-based resources</a><a class="docs-footer-nextpage" href="../shunt/">Shunts »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 07:40">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
