<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Grounding · BMOPFTools.jl</title><meta name="title" content="Grounding · BMOPFTools.jl"/><meta property="og:title" content="Grounding · BMOPFTools.jl"/><meta property="twitter:title" content="Grounding · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Grounding</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Grounding</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spec/grounding.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Grounding"><a class="docs-heading-anchor" href="#Grounding">Grounding</a><a id="Grounding-1"></a><a class="docs-heading-anchor-permalink" href="#Grounding" title="Permalink"></a></h1><p>Grounding is the subtle heart of a four-wire model: the neutral and earth are explicit, and how each element connects to ground determines the return paths for current. This page consolidates the grounding model that the component pages apply locally. Symbols are defined in <a href="../notation/">Notation</a>. For a worked comparison of floating, impedance-grounded, and perfectly-grounded neutrals — and the Kron-reduction and sequence-coordinate consequences — see the <a href="../../tutorial_grounding/">grounding tutorial</a>.</p><h2 id="Ground-as-a-common-reference"><a class="docs-heading-anchor" href="#Ground-as-a-common-reference">Ground as a common reference</a><a id="Ground-as-a-common-reference-1"></a><a class="docs-heading-anchor-permalink" href="#Ground-as-a-common-reference" title="Permalink"></a></h2><p><strong>Ground is a single <span>$0\text{ V}$</span> reference</strong> — a &quot;copper plate&quot; shared across the entire network. It is not a per-element node: elements connect to a <strong>bus terminal</strong>, and that terminal may (or may not) connect to ground. Because ground is a common reference, no separate ground node is indexed in element matrices, and the terminal name <strong><code>&quot;g&quot;</code> is reserved</strong> for the common ground across all elements.</p><h2 id="Two-ways-a-terminal-reaches-ground"><a class="docs-heading-anchor" href="#Two-ways-a-terminal-reaches-ground">Two ways a terminal reaches ground</a><a id="Two-ways-a-terminal-reaches-ground-1"></a><a class="docs-heading-anchor-permalink" href="#Two-ways-a-terminal-reaches-ground" title="Permalink"></a></h2><ul><li><strong>Perfect grounding</strong> — a bus terminal listed in <code>perfectly_grounded_terminals</code> is pinned to the reference, <span>$\textcolor{blue}{U_{i,p}}=0$</span>. Current can still flow into earth there: a free earth-injection current balances the terminal&#39;s KCL (see <a href="../bus/#Perfect-grounding">Buses</a>). This is a <strong>bus property</strong>.</li><li><strong>Grounding through an impedance</strong> — modeled as a <a href="../shunt/">shunt</a> (or capacitor) between the terminal and ground, e.g. a single-entry admittance <span>$\textcolor{brown}{Y_{h,nn}}$</span> on the neutral grounds it through <span>$1/\textcolor{brown}{Y_{h,nn}}$</span>.</li></ul><p>An <strong>ungrounded</strong> terminal has neither; its voltage floats, determined by the network equations. A bus whose terminals are all ungrounded needs no grounding data.</p><h2 id="Which-elements-connect-to-ground"><a class="docs-heading-anchor" href="#Which-elements-connect-to-ground">Which elements connect to ground</a><a id="Which-elements-connect-to-ground-1"></a><a class="docs-heading-anchor-permalink" href="#Which-elements-connect-to-ground" title="Permalink"></a></h2><table><tr><th style="text-align: right">Element</th><th style="text-align: center">Connection to ground</th><th style="text-align: right">Note</th></tr><tr><td style="text-align: right">Load</td><td style="text-align: center">never</td><td style="text-align: right">Grounding is a bus property or a shunt</td></tr><tr><td style="text-align: right">Generator</td><td style="text-align: center">never</td><td style="text-align: right">Grounding is a bus property or a shunt</td></tr><tr><td style="text-align: right">Transformer</td><td style="text-align: center">never</td><td style="text-align: right">Winding neutral grounding via <code>r/x_neutral_*</code> is <em>internal</em>; external grounding is a bus/shunt</td></tr><tr><td style="text-align: right">Switch</td><td style="text-align: center">never</td><td style="text-align: right">Switches are not grounded</td></tr><tr><td style="text-align: right">Bus terminal</td><td style="text-align: center"><strong>optional</strong></td><td style="text-align: right"><code>perfectly_grounded_terminals</code> for perfect grounding; a shunt for impedance grounding</td></tr><tr><td style="text-align: right">Line</td><td style="text-align: center"><strong>always (implicit)</strong></td><td style="text-align: right">A non-zero shunt admittance passes current to ground</td></tr><tr><td style="text-align: right">Shunt</td><td style="text-align: center"><strong>always (implicit)</strong></td><td style="text-align: right">The admittance is defined between terminals and ground</td></tr><tr><td style="text-align: right">Voltage source</td><td style="text-align: center"><strong>always</strong></td><td style="text-align: right">Source voltages are defined line-to-ground</td></tr></table><p>The &quot;always&quot; elements (lines, shunts, voltage sources) carry an implicit ground connection and need no grounding declaration. The only element that <em>optionally</em> declares grounding is the <strong>bus</strong> — everything else routes through a bus terminal or is intrinsic to the element.</p><h2 id="In-the-mathematical-model"><a class="docs-heading-anchor" href="#In-the-mathematical-model">In the mathematical model</a><a id="In-the-mathematical-model-1"></a><a class="docs-heading-anchor-permalink" href="#In-the-mathematical-model" title="Permalink"></a></h2><p>Perfect grounding contributes the equality <span>$\textcolor{blue}{U_{i,p}}=0$</span> for every <span>$ip\in\mathcal{M}^{\emptyset}$</span> (the ground map) and a free earth current so KCL still balances. Impedance grounding contributes a linear admittance current <span>$\textcolor{brown}{Y}\,\textcolor{blue}{U}$</span> to KCL, exactly like any <a href="../shunt/">shunt</a>. No grounding scheme reduces the conductor matrices — neutrals and earth conductors stay explicit, which is what makes this a genuinely four-wire formulation.</p><p>The DC network follows the same idiom: a <code>dc_grounding</code> with <span>$r=0$</span> is a perfect ground (<span>$v^{\text{dc}}=0$</span>, free earth current); <span>$r&gt;0$</span> grounds through an impedance (see <a href="../dc/#dc_grounding">DC networks</a>).</p></article><nav class="docs-footer"><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 01:44">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
