<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Inverter-based resources · BMOPFTools.jl</title><meta name="title" content="Inverter-based resources · BMOPFTools.jl"/><meta property="og:title" content="Inverter-based resources · BMOPFTools.jl"/><meta property="twitter:title" content="Inverter-based resources · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Inverter-based resources</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Inverter-based resources</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spec/ibr.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Inverter-based-resources"><a class="docs-heading-anchor" href="#Inverter-based-resources">Inverter-based resources</a><a id="Inverter-based-resources-1"></a><a class="docs-heading-anchor-permalink" href="#Inverter-based-resources" title="Permalink"></a></h1><p>An <strong>inverter-based resource (IBR)</strong> is a source interfaced to the AC network through a power-electronic converter: PV, battery storage, a STATCOM, or a generic converter. It injects controllable active and reactive power subject to a converter apparent-power rating, and can follow a smart-inverter control law (constant power factor, Volt-VAr, Volt-Watt). Parts 1–5 state the foundational model; <a href="#6.-Implementation-in-BMOPFTools">part 6</a> records how BMOPFTools realizes it. A converter that also connects to a DC network is covered in <a href="../dc/">DC networks</a>. Symbols are defined in <a href="../notation/">Notation</a>.</p><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>An IBR is an entry of the top-level <code>ibr</code> object, keyed by its string ID <span>$r$</span>.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Host bus ID <span>$i$</span></td></tr><tr><td style="text-align: right"><code>terminal_map</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Conductor→terminal map</td></tr><tr><td style="text-align: right"><code>topology</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right"><code>FOUR_LEG</code>, <code>THREE_LEG</code>, or <code>SINGLE_PHASE</code></td></tr><tr><td style="text-align: right"><code>prime_mover</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">PV / battery / STATCOM / …</td></tr><tr><td style="text-align: right"><code>s_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">VA</td><td style="text-align: center">✔</td><td style="text-align: right">Per-phase apparent-power rating</td></tr><tr><td style="text-align: right"><code>p_min</code>, <code>p_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">W</td><td style="text-align: center"></td><td style="text-align: right">Per-phase active-power bounds</td></tr><tr><td style="text-align: right"><code>q_min</code>, <code>q_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">var</td><td style="text-align: center"></td><td style="text-align: right">Per-phase reactive-power bounds</td></tr><tr><td style="text-align: right"><code>i_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">A</td><td style="text-align: center"></td><td style="text-align: right">Per-conductor current-magnitude limit (optional neutral entry)</td></tr><tr><td style="text-align: right"><code>p_avail</code></td><td style="text-align: right">number</td><td style="text-align: center">W</td><td style="text-align: center"></td><td style="text-align: right">Available active power (PV curtailment ceiling)</td></tr><tr><td style="text-align: right"><code>control_profile</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right">Reference to a <a href="../control-profile/">control profile</a></td></tr><tr><td style="text-align: right"><code>dc_link_coupled</code></td><td style="text-align: right">bool</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right">Couple the phases through a shared DC link</td></tr><tr><td style="text-align: right"><code>p_dc_min</code>, <code>p_dc_max</code></td><td style="text-align: right">number</td><td style="text-align: center">W</td><td style="text-align: center"></td><td style="text-align: right">Net DC-side active-power bounds (when <code>dc_link_coupled</code>)</td></tr><tr><td style="text-align: right"><code>dc_bus</code>, <code>dc_terminal_map</code>, <code>dc_control</code>, …</td><td style="text-align: right">–</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right">Shared DC-node coupling — see <a href="../dc/">DC networks</a></td></tr></table><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Field</th><th style="text-align: center">Symbol</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>s_max</code></td><td style="text-align: center"><span>$\textcolor{red}{\mathbf{S}^{\max}_r}$</span></td><td style="text-align: right">per phase</td></tr><tr><td style="text-align: right"><code>p_min</code>, <code>p_max</code></td><td style="text-align: center"><span>$\textcolor{red}{P^{\min}_r},\ \textcolor{red}{P^{\max}_r}$</span></td><td style="text-align: right">per phase</td></tr><tr><td style="text-align: right"><code>q_min</code>, <code>q_max</code></td><td style="text-align: center"><span>$\textcolor{red}{Q^{\min}_r},\ \textcolor{red}{Q^{\max}_r}$</span></td><td style="text-align: right">per phase</td></tr><tr><td style="text-align: right"><code>i_max</code></td><td style="text-align: center"><span>$\textcolor{red}{\mathbf{I}^{\max}_r}$</span></td><td style="text-align: right">per conductor</td></tr><tr><td style="text-align: right"><code>p_dc_min</code>, <code>p_dc_max</code></td><td style="text-align: center"><span>$\textcolor{red}{P^{\text{dc},\min}_r},\ \textcolor{red}{P^{\text{dc},\max}_r}$</span></td><td style="text-align: right">net DC bounds</td></tr></table><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>Each phase conductor <span>$k$</span> injects a complex converter current <span>$\textcolor{blue}{I_{r,k}}$</span>, stacked into <span>$\textcolor{blue}{\mathbf{I}_{r}}$</span>. The number of currents follows the topology: one per phase (<code>FOUR_LEG</code>), one per conductor pair (<code>THREE_LEG</code>), or one (<code>SINGLE_PHASE</code>).</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="Per-phase-power"><a class="docs-heading-anchor" href="#Per-phase-power">Per-phase power</a><a id="Per-phase-power-1"></a><a class="docs-heading-anchor-permalink" href="#Per-phase-power" title="Permalink"></a></h3><p>With <span>$\Delta\textcolor{blue}{U_{r,k}}$</span> the phase voltage difference set by the topology — phase-to-neutral (<code>FOUR_LEG</code>), line-to-line (<code>THREE_LEG</code>), or the terminal pair (<code>SINGLE_PHASE</code>) — the injected complex power is</p><p class="math-container">\[\textcolor{blue}{S_{r,k}} = \Delta\textcolor{blue}{U_{r,k}}\,(\textcolor{blue}{I_{r,k}})^{*} = P_{r,k} + \textcolor{brown}{j}\,Q_{r,k}.\]</p><p>Current conservation over the IBR terminals gives its KCL contribution (injection positive at the phase terminal, return at the neutral for <code>FOUR_LEG</code>).</p><h3 id="Reactive-power-control-law"><a class="docs-heading-anchor" href="#Reactive-power-control-law">Reactive-power control law</a><a id="Reactive-power-control-law-1"></a><a class="docs-heading-anchor-permalink" href="#Reactive-power-control-law" title="Permalink"></a></h3><p>Reactive power can be freely dispatched or set by one of the following control equalities. Declared reactive capability bounds apply in every mode:</p><ul><li><strong>Dispatchable Q</strong> (default): no additional control equality.</li><li><strong>Constant power factor</strong> (from a control profile&#39;s <code>power_factor.pf</code>), a bilinear equality coupling <span>$Q$</span> to <span>$P$</span>:</li></ul><p class="math-container">\[\operatorname{sign}(\textcolor{red}{\mathrm{pf}})\,Q_{r,k} + \tan(\arccos|\textcolor{red}{\mathrm{pf}}|)\,P_{r,k} = 0,\]</p><p>with <span>$\textcolor{red}{\mathrm{pf}}&gt;0$</span> lagging (absorbing VAr), <span>$&lt;0$</span> leading.</p><ul><li><strong>Volt-VAr droop</strong> (from <code>volt_var</code>): <span>$Q$</span> follows a piecewise-linear function of a monitored voltage magnitude <span>$U_k$</span>,</li></ul><p class="math-container">\[Q_{r,k} = \textcolor{red}{Q^{\text{base}}_{r,k}}\; f^{\text{VV}}(U_k),\]</p><p>where <span>$U_k$</span> is phase-to-neutral, phase-to-ground, or phase-to-phase per the   profile&#39;s <code>voltage_reference</code>, and may be per-phase or phase-averaged.</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><h3 id="Cartesian-variable-bounds"><a class="docs-heading-anchor" href="#Cartesian-variable-bounds">Cartesian variable bounds</a><a id="Cartesian-variable-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Cartesian-variable-bounds" title="Permalink"></a></h3><p>Optional per-conductor current box on the converter-current components, from <code>i_max</code> (implied by the current circle below).</p><h3 id="Engineering-bounds"><a class="docs-heading-anchor" href="#Engineering-bounds">Engineering bounds</a><a id="Engineering-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Engineering-bounds" title="Permalink"></a></h3><p><strong>Active-power availability</strong>:</p><p class="math-container">\[\textcolor{red}{P^{\min}_{r,k}} \le P_{r,k} \le \textcolor{red}{P^{\max}_{r,k}}.\]</p><p><strong>Reactive-power capability</strong>, for each declared bound:</p><p class="math-container">\[\textcolor{red}{Q^{\min}_{r,k}} \le Q_{r,k} \le \textcolor{red}{Q^{\max}_{r,k}}.\]</p><p>BMOPFTools enforces these bounds alongside PF or supported Volt-VAr control, without clipping the equality or dropping the bounds. A conflicting requirement can leave no feasible point. This changes the older implementation&#39;s replacement of Q boxes by control equalities; see the <a href="../../opf/">compatibility note</a>. For THREE_LEG, the implemented P/Q quantities index cyclic conductor pairs; these bounds do not constrain independently dispatched external-conductor powers.</p><p>A <strong>Volt-Watt droop</strong> (from <code>volt_watt</code>) adds a voltage-dependent curtailment cap <span>$P_{r,k}\le\textcolor{red}{P^{\text{base}}_{r,k}}\,f^{\text{VW}}(U_k)$</span> on top, so the effective limit is the tighter of the two.</p><p><strong>Apparent-power circle</strong> (the converter rating):</p><p class="math-container">\[P_{r,k}^2 + Q_{r,k}^2 \le (\textcolor{red}{S^{\max}_{r,k}})^2.\]</p><p><strong>Converter current circle</strong> (optional, per conductor). Because <span>$|\textcolor{blue}{S_{r,k}}| = |\Delta\textcolor{blue}{U_{r,k}}|\,|\textcolor{blue}{I_{r,k}}|$</span>, this makes reactive capability roll off roughly linearly with voltage — the faithful voltage-source-converter behavior — rather than staying flat at <span>$\textcolor{red}{S^{\max}}$</span>:</p><p class="math-container">\[\textcolor{blue}{I_{r,k}}(\textcolor{blue}{I_{r,k}})^{*} \le (\textcolor{red}{I^{\max}_{r,k}})^2.\]</p><p>A trailing <code>i_max</code> entry additionally bounds the <code>FOUR_LEG</code> neutral return current.</p><p><strong>Shared-DC-link net power</strong> (when <code>dc_link_coupled</code> without an external <code>dc_bus</code>): the per-phase active powers are coupled by a net balance, letting the converter circulate active power <em>between</em> phases (e.g. a four-wire STATCOM balancing an unbalanced feeder):</p><p class="math-container">\[\textcolor{red}{P^{\text{dc},\min}_r} \le \sum_k P_{r,k} \le \textcolor{red}{P^{\text{dc},\max}_r}.\]</p><p>For a pure STATCOM both bounds are <span>$0$</span> (no net active source). When the IBR instead references an external <code>dc_bus</code>, this net power is balanced through DC KCL — see <a href="../dc/">DC networks</a>.</p><h2 id="6.-Implementation-in-BMOPFTools"><a class="docs-heading-anchor" href="#6.-Implementation-in-BMOPFTools">6. Implementation in BMOPFTools</a><a id="6.-Implementation-in-BMOPFTools-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Implementation-in-BMOPFTools" title="Permalink"></a></h2><h3 id="Realisation"><a class="docs-heading-anchor" href="#Realisation">Realization</a><a id="Realisation-1"></a><a class="docs-heading-anchor-permalink" href="#Realisation" title="Permalink"></a></h3><ul><li><strong>Rectangular bilinear power</strong> with <code>cri</code>/<code>cii</code> the converter currents: <span>$P = \Delta v^r\,\text{cri} + \Delta v^i\,\text{cii}$</span>, <span>$Q = \Delta v^i\,\text{cri} - \Delta v^r\,\text{cii}$</span> (<a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/ext/BMOPFOpfExt/ibr.jl"><code>ibr.jl:_add_ibr_constraints!</code></a>, stamped per phase by <code>_apply_ibr_phase!</code>).</li><li><strong>Apparent-power circle via auxiliaries</strong> (<code>pi</code>,<code>qi</code> pinned to <span>$P,Q$</span>), as for generators.</li><li><strong>Physical-root warm start.</strong> The bilinear power has a spurious low-voltage / high-current root; the code seeds each current at <span>$\textcolor{blue}{I}\approx\overline{S}/\overline{U}$</span> from the seeded nominal voltage (<code>_warmstart_ibr_current!</code>) to steer Ipopt onto the physical branch (important in per-unit).</li><li><strong>Smooth droop encoding.</strong> Volt-VAr and Volt-Watt curves are piecewise-linear; BMOPFTools stamps them with a smoothed ReLU/softplus operator (<code>_resolve_volt_var</code>/<code>_resolve_volt_watt</code>, <code>curve_expr</code>) so the corners are differentiable for Ipopt. Droop is applied for <code>SINGLE_PHASE</code>/<code>FOUR_LEG</code> only; <code>THREE_LEG</code> (delta) has too few degrees of freedom and falls back to box bounds with a warning.</li><li><strong>Neutral-conductor limit</strong> via <code>_neutral_current_limit!</code> (as for generators).</li></ul><h3 id="Source-map"><a class="docs-heading-anchor" href="#Source-map">Source map</a><a id="Source-map-1"></a><a class="docs-heading-anchor-permalink" href="#Source-map" title="Permalink"></a></h3><table><tr><th style="text-align: right">Constraint</th><th style="text-align: right">Code location</th></tr><tr><td style="text-align: right">Current variables</td><td style="text-align: right"><code>ibr.jl:_add_ibr_variables!</code></td></tr><tr><td style="text-align: right">P/Q, ratings, control law</td><td style="text-align: right"><code>ibr.jl:_add_ibr_constraints!</code>, <code>_apply_ibr_phase!</code></td></tr><tr><td style="text-align: right">Volt-VAr / Volt-Watt curves</td><td style="text-align: right"><code>ibr.jl:_resolve_volt_var</code>, <code>_resolve_volt_watt</code>, <code>_monitor_U</code></td></tr><tr><td style="text-align: right">Shared-DC coupling</td><td style="text-align: right"><code>dcnetwork.jl:_couple_converter_to_dc!</code> (see <a href="../dc/">DC networks</a>)</td></tr></table><h3 id="Reconciliation-note"><a class="docs-heading-anchor" href="#Reconciliation-note">Reconciliation note</a><a id="Reconciliation-note-1"></a><a class="docs-heading-anchor-permalink" href="#Reconciliation-note" title="Permalink"></a></h3><div class="admonition is-warning" id="IBR-is-not-in-the-Task-Force-PDF-e712da13060189de"><header class="admonition-header">IBR is not in the Task Force PDF<a class="admonition-anchor" href="#IBR-is-not-in-the-Task-Force-PDF-e712da13060189de" title="Permalink"></a></header><div class="admonition-body"><p>The entire <code>ibr</code> object — topologies, smart-inverter control profiles (constant-PF, Volt-VAr, Volt-Watt), the shared-DC-link STATCOM coupling, and grid-forming fields — is a BMOPFTools extension with no counterpart in the current PDF. It should be a first-class component in the superseding spec, alongside the DC subsystem it pairs with.</p></div></div></article><nav class="docs-footer"><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 03:35">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
