<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Loads · BMOPFTools.jl</title><meta name="title" content="Loads · BMOPFTools.jl"/><meta property="og:title" content="Loads · BMOPFTools.jl"/><meta property="twitter:title" content="Loads · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Inspect the evidence</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../tutorial_triage/">Findings triage tutorial</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Loads</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Loads</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spec/load.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Loads"><a class="docs-heading-anchor" href="#Loads">Loads</a><a id="Loads-1"></a><a class="docs-heading-anchor-permalink" href="#Loads" title="Permalink"></a></h1><p>A <strong>load</strong> draws a specified power at a bus. Its power may be constant, or vary with voltage (ZIP / exponential). Three connection configurations are supported: single-phase, wye (with neutral return), and delta. Parts 1–5 state the foundational model; <a href="#6.-Implementation-in-BMOPFTools">part 6</a> records how BMOPFTools realizes it. Symbols are defined in <a href="../notation/">Notation</a>. For <em>choosing</em> between the load models — and identifying one from measurements — see the <a href="../../tutorial_load_models/">load-model tutorial</a>.</p><p><img src="../assets/load_types.svg" alt="Single-phase (left), wye (center), and delta (right) load connections and their current variables."/></p><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>A load is an entry of the top-level <code>load</code> object, keyed by its string ID <span>$d$</span>.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Host bus ID <span>$i$</span></td></tr><tr><td style="text-align: right"><code>terminal_map</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Conductor→terminal map <span>$\textcolor{purple}{\mathbf{N}_{d}}$</span></td></tr><tr><td style="text-align: right"><code>configuration</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right"><code>WYE</code>, <code>SINGLE_PHASE</code>, or <code>DELTA</code></td></tr><tr><td style="text-align: right"><code>p_nom</code>, <code>q_nom</code></td><td style="text-align: right">number[]</td><td style="text-align: center">W, var</td><td style="text-align: center">✔</td><td style="text-align: right">Nominal per-sub-load active/reactive power</td></tr><tr><td style="text-align: right"><code>model</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right"><code>constant_power</code> (default), <code>constant_current</code>, <code>constant_impedance</code>, <code>zip</code>, <code>exponential</code></td></tr><tr><td style="text-align: right"><code>v_nom</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center">(zip/exp)</td><td style="text-align: right">Nominal voltage at which <code>p_nom</code>/<code>q_nom</code> hold</td></tr><tr><td style="text-align: right"><code>alpha_z</code>, <code>alpha_i</code>, <code>alpha_p</code></td><td style="text-align: right">number[]</td><td style="text-align: center">–</td><td style="text-align: center">(zip)</td><td style="text-align: right">Active ZIP fractions (<span>$\alpha_Z+\alpha_I+\alpha_P=1$</span>)</td></tr><tr><td style="text-align: right"><code>beta_z</code>, <code>beta_i</code>, <code>beta_p</code></td><td style="text-align: right">number[]</td><td style="text-align: center">–</td><td style="text-align: center">(zip)</td><td style="text-align: right">Reactive ZIP fractions</td></tr><tr><td style="text-align: right"><code>gamma_p</code>, <code>gamma_q</code></td><td style="text-align: right">number[]</td><td style="text-align: center">–</td><td style="text-align: center">(exp)</td><td style="text-align: right">Active/reactive voltage exponents</td></tr></table><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Field</th><th style="text-align: center">Symbol</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>p_nom</code>, <code>q_nom</code></td><td style="text-align: center"><span>$\textcolor{red}{P^{\text{nom}}_{d}},\ \textcolor{red}{Q^{\text{nom}}_{d}}$</span></td><td style="text-align: right">per sub-load</td></tr><tr><td style="text-align: right"><code>v_nom</code></td><td style="text-align: center"><span>$\textcolor{red}{V^{\text{nom}}_{d}}$</span></td><td style="text-align: right">reference voltage</td></tr><tr><td style="text-align: right">ZIP fractions</td><td style="text-align: center"><span>$\textcolor{red}{\alpha_Z,\alpha_I,\alpha_P},\ \textcolor{red}{\beta_Z,\beta_I,\beta_P}$</span></td><td style="text-align: right"></td></tr><tr><td style="text-align: right">exponents</td><td style="text-align: center"><span>$\textcolor{red}{\gamma_P},\ \textcolor{red}{\gamma_Q}$</span></td><td style="text-align: right"></td></tr></table><p>A <strong>sub-load</strong> <span>$k$</span> is one two-terminal power element of the load: a phase-to-neutral branch (<code>WYE</code>), the single terminal pair (<code>SINGLE_PHASE</code>), or one line-to-line branch (<code>DELTA</code>).</p><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>Each sub-load <span>$k$</span> draws a complex current <span>$\textcolor{blue}{I_{d,k}}$</span>, stacked into <span>$\textcolor{blue}{\mathbf{I}_{d}}$</span>. These are the currents the load contributes to KCL; the neutral return current is not an independent variable.</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="Sub-load-voltage-drop-and-power"><a class="docs-heading-anchor" href="#Sub-load-voltage-drop-and-power">Sub-load voltage drop and power</a><a id="Sub-load-voltage-drop-and-power-1"></a><a class="docs-heading-anchor-permalink" href="#Sub-load-voltage-drop-and-power" title="Permalink"></a></h3><p>Let <span>$\Delta\textcolor{blue}{U_{d,k}}$</span> be the voltage across sub-load <span>$k$</span>: phase-to-neutral for <code>WYE</code>, the terminal-pair difference for <code>SINGLE_PHASE</code>, line-to-line for <code>DELTA</code>. The complex power the sub-load absorbs is</p><p class="math-container">\[\textcolor{blue}{S_{d,k}} = \Delta\textcolor{blue}{U_{d,k}}\,(\textcolor{blue}{I_{d,k}})^{*}
= P_{d,k} + \textcolor{brown}{j}\,Q_{d,k}.\]</p><p><strong>Constant power</strong> (default) pins it to the nominal setpoint:</p><p class="math-container">\[P_{d,k} = \textcolor{red}{P^{\text{nom}}_{d,k}},
\qquad
Q_{d,k} = \textcolor{red}{Q^{\text{nom}}_{d,k}}.\]</p><p><strong>Voltage-dependent (ZIP)</strong> scales the setpoint by impedance/current/power fractions of the voltage-magnitude ratio <span>$|\Delta\textcolor{blue}{U_{d,k}}|/\textcolor{red}{V^{\text{nom}}_{d,k}}$</span>:</p><p class="math-container">\[\begin{aligned}
P_{d,k} &amp;= \textcolor{red}{P^{\text{nom}}_{d,k}}\left(\textcolor{red}{\alpha_Z}\,\frac{|\Delta\textcolor{blue}{U_{d,k}}|^2}{(\textcolor{red}{V^{\text{nom}}_{d,k}})^2} + \textcolor{red}{\alpha_I}\,\frac{|\Delta\textcolor{blue}{U_{d,k}}|}{\textcolor{red}{V^{\text{nom}}_{d,k}}} + \textcolor{red}{\alpha_P}\right),\\
Q_{d,k} &amp;= \textcolor{red}{Q^{\text{nom}}_{d,k}}\left(\textcolor{red}{\beta_Z}\,\frac{|\Delta\textcolor{blue}{U_{d,k}}|^2}{(\textcolor{red}{V^{\text{nom}}_{d,k}})^2} + \textcolor{red}{\beta_I}\,\frac{|\Delta\textcolor{blue}{U_{d,k}}|}{\textcolor{red}{V^{\text{nom}}_{d,k}}} + \textcolor{red}{\beta_P}\right).
\end{aligned}\]</p><p><strong>Exponential</strong> uses a power law <span>$P_{d,k} = \textcolor{red}{P^{\text{nom}}_{d,k}}\,(|\Delta\textcolor{blue}{U_{d,k}}|/\textcolor{red}{V^{\text{nom}}_{d,k}})^{\textcolor{red}{\gamma_P}}$</span> (and likewise <span>$Q$</span> with <span>$\textcolor{red}{\gamma_Q}$</span>). Constant-impedance, constant-current and constant-power are the special cases <span>$\alpha=(1,0,0),(0,1,0),(0,0,1)$</span> and integer exponents <span>$\gamma\in\{2,1,0\}$</span>.</p><h3 id="Current-conservation"><a class="docs-heading-anchor" href="#Current-conservation">Current conservation</a><a id="Current-conservation-1"></a><a class="docs-heading-anchor-permalink" href="#Current-conservation" title="Permalink"></a></h3><p>The sub-load currents sum to zero over the load&#39;s terminals (the neutral / return carries <span>$-\sum_k\textcolor{blue}{I_{d,k}}$</span>), giving the KCL contribution at each host terminal.</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><p><strong>None (foundational).</strong> A load has no rating bounds in this model — it is a fixed or voltage-dependent power sink. (See part 6 for the auxiliary variable <em>box bounds</em> the implementation adds purely for conditioning.)</p><h2 id="6.-Implementation-in-BMOPFTools"><a class="docs-heading-anchor" href="#6.-Implementation-in-BMOPFTools">6. Implementation in BMOPFTools</a><a id="6.-Implementation-in-BMOPFTools-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Implementation-in-BMOPFTools" title="Permalink"></a></h2><h3 id="Realisation"><a class="docs-heading-anchor" href="#Realisation">Realization</a><a id="Realisation-1"></a><a class="docs-heading-anchor-permalink" href="#Realisation" title="Permalink"></a></h3><ul><li><strong>Rectangular bilinear power.</strong> With <span>$\Delta v^r,\Delta v^i$</span> the drop and <code>crd</code>/<code>cid</code> the sub-load current, the code stamps <span>$P = \Delta v^r\,\text{crd} + \Delta v^i\,\text{cid}$</span> and <span>$Q = \Delta v^i\,\text{crd} - \Delta v^r\,\text{cid}$</span> (<a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/ext/BMOPFOpfExt/load.jl"><code>load.jl:_add_load_constraints!</code></a>), then pins them per <code>model</code> (<code>_add_subload_power!</code>).</li><li><strong>Quadratic ZIP/exponential.</strong> A squared-voltage-drop <strong>variable</strong> <span>$W=\Delta v^{r2}+\Delta v^{i2}$</span> (and, when a constant-current term is present, <span>$s=\sqrt{W}$</span>) is introduced so ZIP terms stay quadratic. Integer exponents are routed to the constant-Z/I/P terms; only a genuinely non-integer exponent emits the nonlinear term <span>$\textcolor{red}{P^{\text{nom}}}(W/\textcolor{red}{V^{\text{nom}}}^2)^{\gamma/2}$</span>.</li><li><strong><code>SINGLE_PHASE</code> two-terminal handling.</strong> A length-2 map is treated as one element between the two listed terminals — phase-to-neutral <em>or</em> phase-to-phase — not as a phase-to-ground load, so 240 V split-phase loads are modeled correctly.</li><li><strong>KCL</strong> contributions are added at the host terminals (<code>_kcl_add!</code>); the neutral return is implicit as the sum of phase currents.</li></ul><h3 id="Cartesian-bounds-(conditioning-only)"><a class="docs-heading-anchor" href="#Cartesian-bounds-(conditioning-only)">Cartesian bounds (conditioning only)</a><a id="Cartesian-bounds-(conditioning-only)-1"></a><a class="docs-heading-anchor-permalink" href="#Cartesian-bounds-(conditioning-only)" title="Permalink"></a></h3><p>The auxiliary <span>$W$</span> (and <span>$s$</span>) carry box bounds at <span>$[0.5\,\textcolor{red}{V^{\text{nom}}},1.5\,\textcolor{red}{V^{\text{nom}}}]^2$</span> — deliberately wider than any supply standard. These bound the <em>auxiliary</em> variables for solver conditioning; the operational voltage limits live on the bus, not here.</p><h3 id="Source-map"><a class="docs-heading-anchor" href="#Source-map">Source map</a><a id="Source-map-1"></a><a class="docs-heading-anchor-permalink" href="#Source-map" title="Permalink"></a></h3><table><tr><th style="text-align: right">Constraint</th><th style="text-align: right">Code location</th></tr><tr><td style="text-align: right">Load currents, KCL, per-config voltage drop</td><td style="text-align: right"><code>load.jl:_add_load_constraints!</code></td></tr><tr><td style="text-align: right">Power pinning (constant / ZIP / exponential)</td><td style="text-align: right"><code>load.jl:_add_subload_power!</code>, <code>_component_terms</code>, <code>_rhs_expr</code></td></tr></table><div class="admonition is-info" id="Reconciliation-note-—-voltage-dependent-models-are-an-extension-134f882b6cb101c7"><header class="admonition-header">Reconciliation note — voltage-dependent models are an extension<a class="admonition-anchor" href="#Reconciliation-note-—-voltage-dependent-models-are-an-extension-134f882b6cb101c7" title="Permalink"></a></header><div class="admonition-body"><p>The Task Force PDF&#39;s core load model is constant power; the ZIP/exponential models (and <code>model</code>, <code>v_nom</code>, <code>alpha_*</code>, <code>beta_*</code>, <code>gamma_*</code> fields) appear in its errata addendum and are fully implemented here. Fold them into the primary load data model when the PDF is superseded.</p></div></div></article><nav class="docs-footer"><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:02">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
