<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Nodal admittance builders · BMOPFTools.jl</title><meta name="title" content="Nodal admittance builders · BMOPFTools.jl"/><meta property="og:title" content="Nodal admittance builders · BMOPFTools.jl"/><meta property="twitter:title" content="Nodal admittance builders · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Inspect the evidence</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../tutorial_triage/">Findings triage tutorial</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li class="is-active"><a class="tocitem" href>Nodal admittance builders</a><ul class="internal"><li><a class="tocitem" href="#Choose-a-builder"><span>Choose a builder</span></a></li><li><a class="tocitem" href="#A-small-network,-with-an-explicit-source-boundary"><span>A small network, with an explicit source boundary</span></a></li><li><a class="tocitem" href="#Convention"><span>Convention</span></a></li><li><a class="tocitem" href="#Nodes,-earth-reference,-and-aliasing"><span>Nodes, earth reference, and aliasing</span></a></li><li><a class="tocitem" href="#Folding-nonlinear-loads"><span>Folding nonlinear loads</span></a></li><li><a class="tocitem" href="#Uses"><span>Uses</span></a></li><li><a class="tocitem" href="#Validation-summary"><span>Validation summary</span></a></li><li><a class="tocitem" href="#References-and-next-steps"><span>References and next steps</span></a></li></ul></li><li><a class="tocitem" href="../transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Advanced formulations &amp; numerics</a></li><li class="is-active"><a href>Nodal admittance builders</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Nodal admittance builders</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spec/nodal-admittance.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="System-nodal-admittance"><a class="docs-heading-anchor" href="#System-nodal-admittance">System nodal admittance</a><a id="System-nodal-admittance-1"></a><a class="docs-heading-anchor-permalink" href="#System-nodal-admittance" title="Permalink"></a></h1><p>Use this guide when you need a network matrix for inspection, a power-flow iteration, or a downstream algorithm. Start with the <a href="../../terminals_primer/">buses and terminals primer</a> and <a href="../../tutorial_units/">units and bases</a>. These builders assemble equations; they do not choose source boundary conditions or certify a solvable network.</p><h2 id="Choose-a-builder"><a class="docs-heading-anchor" href="#Choose-a-builder">Choose a builder</a><a id="Choose-a-builder-1"></a><a class="docs-heading-anchor-permalink" href="#Choose-a-builder" title="Permalink"></a></h2><table><tr><th style="text-align: right">Your task</th><th style="text-align: right">Builder</th><th style="text-align: right">What you receive and must supply</th></tr><tr><td style="text-align: right">Inspect the passive network</td><td style="text-align: right"><a href="../../api/#BMOPFTools.ybus_passive"><code>ybus_passive</code></a></td><td style="text-align: right"><code>Y</code>, <code>nodes</code>, <code>index</code>; loads, generators, IBRs and ideal voltage sources are excluded. Supply injections and source boundaries separately.</td></tr><tr><td style="text-align: right">Keep nonlinear loads in a power-flow iteration</td><td style="text-align: right"><a href="../../api/#BMOPFTools.ybus_linearized"><code>ybus_linearized</code></a>, <code>fold=:constant_z</code></td><td style="text-align: right">A constant-Z load contribution in <code>Y</code>, plus a voltage-dependent <code>i_comp</code>. The assembled equations still contain nonlinear load behavior.</td></tr><tr><td style="text-align: right">Replace loads by admittances at one operating point</td><td style="text-align: right"><a href="../../api/#BMOPFTools.ybus_linearized"><code>ybus_linearized</code></a>, <code>fold=:all</code></td><td style="text-align: right">An equivalent admittance at the supplied <code>v0</code>, with zero <code>i_comp</code>. It matches load current at that point; it is not a Jacobian linearization.</td></tr><tr><td style="text-align: right">Retain supported small/zero transformer leakage or explicit switch currents</td><td style="text-align: right"><a href="../../api/#BMOPFTools.ybus_augmented"><code>ybus_augmented</code></a></td><td style="text-align: right">A bordered <code>K</code>, node mappings and <code>couplings</code>. Additional unknowns represent scaled port currents; finite leakage is retained. Loads are excluded.</td></tr></table><p>The passive relation is <span>$I=YV$</span> with node-to-earth voltages. The augmented relation uses <span>$K=[Y\ A^T;\ A\ {-D}]$</span>; the lower block vanishes only for fully ideal ports. This follows the modified nodal analysis principle of retaining branch currents and constitutive equations when a voltage-only stamp is unsuitable [1]. Package-specific supported domains are listed below. All three builders reuse the <a href="../transformer-admittance/">transformer primitive conventions</a>.</p><h2 id="A-small-network,-with-an-explicit-source-boundary"><a class="docs-heading-anchor" href="#A-small-network,-with-an-explicit-source-boundary">A small network, with an explicit source boundary</a><a id="A-small-network,-with-an-explicit-source-boundary-1"></a><a class="docs-heading-anchor-permalink" href="#A-small-network,-with-an-explicit-source-boundary" title="Permalink"></a></h2><p>This executable example uses a 230 V source, a 1 ohm line, and a 100 W constant-power load. The grounded neutral has index zero and no matrix row. No JuMP model or optimizer is needed.</p><pre><code class="language-julia hljs">using BMOPFTools, LinearAlgebra

net = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{
    &quot;s&quot;:{&quot;terminal_names&quot;:[&quot;a&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
    &quot;b&quot;:{&quot;terminal_names&quot;:[&quot;a&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]}},
 &quot;voltage_source&quot;:{&quot;grid&quot;:{&quot;bus&quot;:&quot;s&quot;,&quot;terminal_map&quot;:[&quot;a&quot;],
     &quot;v_magnitude&quot;:[230.0],&quot;v_angle&quot;:[0.0]}},
 &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:1.0}},
 &quot;line&quot;:{&quot;l&quot;:{&quot;bus_from&quot;:&quot;s&quot;,&quot;bus_to&quot;:&quot;b&quot;,&quot;terminal_map_from&quot;:[&quot;a&quot;],
     &quot;terminal_map_to&quot;:[&quot;a&quot;],&quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1.0}},
 &quot;load&quot;:{&quot;d&quot;:{&quot;bus&quot;:&quot;b&quot;,&quot;terminal_map&quot;:[&quot;a&quot;,&quot;n&quot;],
     &quot;configuration&quot;:&quot;SINGLE_PHASE&quot;,&quot;p_nom&quot;:[100.0],&quot;q_nom&quot;:[0.0]}}}
&quot;&quot;&quot;; from_string=true)

passive = ybus_passive(net)
loads = ybus_linearized(net)  # default: fold=:constant_z
augmented = ybus_augmented(net)
@assert size(passive.Y) == size(loads.Y) == size(augmented.K) == (2, 2)
@assert passive.index[(&quot;b&quot;, &quot;n&quot;)] == 0
@assert isempty(augmented.couplings)  # no bordered devices in this case

# Partition known source voltage b from unknown voltages u; never invert full Y.
b = [loads.index[(&quot;s&quot;, &quot;a&quot;)]]
u = [loads.index[(&quot;b&quot;, &quot;a&quot;)]]
v = fill(230.0 + 0im, length(loads.nodes))
for iteration in 1:10
    rhs = loads.i_comp(v)[u] - loads.Y[u, b] * v[b]
    v[u] = loads.Y[u, u] \ rhs
end
expected = (230.0 + sqrt(230.0^2 - 4 * 100.0)) / 2
@assert isapprox(real(v[only(u)]), expected; atol=1e-8)
@assert norm((loads.Y * v - loads.i_comp(v))[u]) &lt; 1e-8

# An operating-point equivalent matches this load current at this v0.
v0 = Dict(node =&gt; v[k] for (k, node) in enumerate(loads.nodes))
folded = ybus_linearized(net; fold=:all, v0)
@assert norm((folded.Y * v)[u]) &lt; 1e-8
(nodes=loads.nodes, voltage_V=real(v[only(u)]),
 source_current_A=(loads.Y * v - loads.i_comp(v))[only(b)])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(nodes = [(&quot;b&quot;, &quot;a&quot;), (&quot;s&quot;, &quot;a&quot;)], voltage_V = 229.564392373896, source_current_A = 0.4356076261040016 + 0.0im)</code></pre><p>The source row gives the required source injection, rather than a zero residual. Ten fixed-point steps suffice for this case; this is not a convergence guarantee for other networks. Use each result&#39;s <code>index</code> when assembling vectors, since aliasing can change node counts and ordering.</p><h3 id="When-an-admittance-inverse-is-unavailable"><a class="docs-heading-anchor" href="#When-an-admittance-inverse-is-unavailable">When an admittance inverse is unavailable</a><a id="When-an-admittance-inverse-is-unavailable-1"></a><a class="docs-heading-anchor-permalink" href="#When-an-admittance-inverse-is-unavailable" title="Permalink"></a></h3><p>Replace the line by a supported ideal 230:115 V transformer. The passive builder rejects its zero leakage; the augmented builder retains a port current. The load is removed here to isolate the transformer relation.</p><pre><code class="language-julia hljs">ideal = deepcopy(net)
delete!(ideal, &quot;line&quot;)
delete!(ideal, &quot;load&quot;)
ideal[&quot;transformer&quot;] = Dict(&quot;single_phase&quot; =&gt; Dict(&quot;t&quot; =&gt; Dict{String,Any}(
    &quot;bus_from&quot; =&gt; &quot;s&quot;, &quot;bus_to&quot; =&gt; &quot;b&quot;,
    &quot;terminal_map_from&quot; =&gt; [&quot;a&quot;, &quot;n&quot;], &quot;terminal_map_to&quot; =&gt; [&quot;a&quot;, &quot;n&quot;],
    &quot;v_nom_from&quot; =&gt; 230.0, &quot;v_nom_to&quot; =&gt; 115.0,
    &quot;r_series_from&quot; =&gt; 0.0, &quot;x_series_from&quot; =&gt; 0.0,
    &quot;r_series_to&quot; =&gt; 0.0, &quot;x_series_to&quot; =&gt; 0.0)))
rejected = try
    ybus_passive(ideal)
    false
catch err
    err isa ArgumentError
end
@assert rejected
border = ybus_augmented(ideal)
@assert size(border.K) == (3, 3)
@assert length(border.nodes) == 2 &amp;&amp; length(border.couplings) == 1
b = [border.index[(&quot;s&quot;, &quot;a&quot;)]]
u = setdiff(collect(1:size(border.K, 1)), b)  # LV voltage and port unknown
x = zeros(ComplexF64, size(border.K, 1))
x[b] .= 230.0
x[u] = border.K[u, u] \ (-border.K[u, b] * x[b])
@assert isapprox(x[border.index[(&quot;b&quot;, &quot;a&quot;)]], 115.0; atol=1e-10)
physical_port_current = border.couplings[1].scale * x[length(border.nodes) + 1]
(voltage_V=x[border.index[(&quot;b&quot;, &quot;a&quot;)]], physical_port_current_A=physical_port_current)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(voltage_V = 115.0 + 0.0im, physical_port_current_A = -0.0 + 0.0im)</code></pre><p>This unloaded, grounded example has zero port current. Floating references and redundant ideal constraints can make other bordered systems singular. See <a href="../../formulation_substitutions/">exact substitutions and formulation boundaries</a> for why retaining a constitutive equation matters at such boundaries.</p><h2 id="Convention"><a class="docs-heading-anchor" href="#Convention">Convention</a><a id="Convention-1"></a><a class="docs-heading-anchor-permalink" href="#Convention" title="Permalink"></a></h2><p>The passive admittance blocks follow the per-element <code>transformer_yprim</code> export and OpenDSS <code>DumpYprim</code> / <code>getYsparse</code> conventions. The augmented port scaling is described under transformer leakage policy below:</p><ul><li><strong>SI siemens.</strong></li><li><span>$\mathbf{I} = \mathbf{Y}\,\mathbf{V}$</span> with current positive <em>into</em> the element (out of the bus).</li><li><strong>Reciprocal, not Hermitian:</strong> <span>$\mathbf{Y} = \mathbf{Y}^{\mathsf{T}}$</span> (a plain transpose). The network is lossy, so <span>$\mathbf{Y} \neq \mathbf{Y}^{\mathsf{H}}$</span> — symmetry checks and constructions use <code>transpose</code>, never the adjoint.</li><li><strong>Full, un-reduced, multiphase.</strong> Floating neutrals keep their own rows; nothing is Kron-reduced to a phase domain.</li></ul><h2 id="Nodes,-earth-reference,-and-aliasing"><a class="docs-heading-anchor" href="#Nodes,-earth-reference,-and-aliasing">Nodes, earth reference, and aliasing</a><a id="Nodes,-earth-reference,-and-aliasing-1"></a><a class="docs-heading-anchor-permalink" href="#Nodes,-earth-reference,-and-aliasing" title="Permalink"></a></h2><p>A node is a <code>(bus_id, terminal_name)</code> pair. The data model has no integer node numbers, so the assembler assigns a deterministic integer ordering, exposed as <code>YbusResult.nodes</code> (row/column order) and <code>YbusResult.index</code> (<code>(bus, terminal) → row</code>, with <code>0</code> for the earth reference).</p><p><strong>Earth reference.</strong> Earth is the reference (not a matrix row). A terminal collapses onto it only if the bus declares it in <code>perfectly_grounded_terminals</code>. Its admittance contributions become diagonal self-terms. This deliberately differs from the OPF&#39;s internal grounding set, which also pins voltage-source neutrals: whether such a neutral is earthed depends on the actual grounding element (a grounding reactor is imported as a <em>finite</em> <a href="../shunt/">shunt</a>, not a perfect ground), and the explicit-neutral convention keeps every non-perfectly-grounded neutral as its own node. A voltage source is ideal in the BMOPF model — it contributes no admittance and sets only the boundary.</p><p><strong>Zero-impedance aliasing.</strong> Closed switches and negligible-impedance lines fuse their terminal pairs. Transformer windings use voltage/current equations: a unity nameplate ratio does not identify their terminal-to-earth voltages or bond isolated neutrals.</p><p>A switch is closed unless its <a href="../switch/"><code>open_switch</code></a> field is <code>true</code>; an absent field means closed, as in the OPF, and a value that is not a boolean raises an <code>ArgumentError</code>. An open switch is neither aliased nor constrained, so the nodes on its two sides stay separate. A retained terminal with no remaining stamped admittance has an all-zero row (a singular <code>Y</code>). Local shunts can give an isolated terminal a nonzero row, so isolation alone does not imply a singular <code>Y</code>. <a href="../../api/#BMOPFTools.connectivity_analysis"><code>connectivity_analysis</code></a> reports open-switch endpoints without a closed path to a source as <code>open_switch_isolated_buses</code>.</p><p>Transformer borders replace only the <strong>series</strong> contribution. Finite magnetizing and internal neutral-grounding branches remain in the passive block, stamped exactly once. This preserves the represented grounding branch; it does not establish grounding adequacy or equipment safety.</p><h3 id="Transformer-leakage-policy"><a class="docs-heading-anchor" href="#Transformer-leakage-policy">Transformer leakage policy</a><a id="Transformer-leakage-policy-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-leakage-policy" title="Permalink"></a></h3><p>Ordinary two-winding and center-tap Ybus inputs require explicit positive finite <code>v_nom_from</code> and <code>v_nom_to</code>, including shunt-only primitive inspection. Missing, zero, negative, Boolean or nonfinite declarations raise <code>ArgumentError</code>; they never imply a unity turns ratio. Ratios must also remain finite and nonzero in Float64 arithmetic.</p><p><code>xfmr_z_min_ohm</code> must be finite and nonnegative. An effective impedance at or below it selects a bordered representation, <strong>not an approximation to zero</strong>. For ordinary two-winding units, the test uses the primitive&#39;s effective series impedance: tapped from-coil base for single-phase, wye-coil base for Yd/Dy with the existing delta-base and tap referral. Regulators use each from-referred core impedance. Center-tap uses each LV-referred star arm (primary tap scaling cancels against the effective turns ratio). N-winding uses the smallest singular value of the winding-1 coil-base <code>ZB</code>, including partly singular matrices.</p><p><code>ybus_augmented</code> currently supports small/zero leakage for <code>single_phase</code>, <code>wye_delta</code>, <code>delta_wye</code>, <code>single_phase_autotransformer</code>, <code>open_delta_regulator</code>, <code>center_tap</code>, and <code>n_winding</code> within the domains below. Unsupported winding configurations raise <code>ArgumentError</code>. <code>ybus_passive</code>, <code>ybus_linearized</code>, standalone primitives and <code>ideal_xfmrs=:stamp</code> reject such couplings rather than omit them or stamp a large inverse. Set a lower threshold explicitly to request a finite primitive for a nonzero impedance. <code>transformer_yprim(...; shunt_only=true)</code> is an explicit inspection operation, not a complete transformer model.</p><p>The bordered system is <span>$K=\begin{bmatrix}Y&amp;A^T\\A&amp;-D\end{bmatrix}$</span>, with <span>$A=y_0 C$</span>, <span>$D=y_0^2 Z$</span>, and physical port current <span>$i=y_0 w$</span>. Its lower rows express <span>$CV=Zi$</span>. Only exactly zero leakage yields ideal constraints. There is no universal bound of <code>1/xfmr_z_min_ohm</code> on matrix entries: ratios, incidence and superposed contributions also enter. Network islands and redundant ideal cycles may still make the system singular.</p><h2 id="Folding-nonlinear-loads"><a class="docs-heading-anchor" href="#Folding-nonlinear-loads">Folding nonlinear loads</a><a id="Folding-nonlinear-loads-1"></a><a class="docs-heading-anchor-permalink" href="#Folding-nonlinear-loads" title="Permalink"></a></h2><p>DELTA load geometry is shared with the OPF builder: two distinct phase terminals define one coil; three define the ordered cyclic coils. Both paths require exactly one <code>p_nom</code> and <code>q_nom</code> entry per coil and reject neutral/earth endpoints, unresolved roles, duplicates and nonfinite powers. Invalid inputs raise <code>ArgumentError</code>; terminals are never silently removed from the map.</p><p><a href="../../api/#BMOPFTools.ybus_linearized"><code>ybus_linearized</code></a> folds the <a href="../load/">load</a> elements. On each sub-load connection <span>$(t_{\text{pos}}, t_{\text{neg}})$</span> with drop ``\Delta v = V_{\text{pos}}</p><ul><li>V_{\text{neg}}``, a ZIP load draws (matching the OPF load model exactly)</li></ul><p class="math-container">\[P(|\Delta v|) = p_{\text{nom}}\!\left(\alpha_Z \tfrac{|\Delta v|^2}{V_{\text{nom}}^2}
  + \alpha_I \tfrac{|\Delta v|}{V_{\text{nom}}} + \alpha_P\right),
\qquad I = \frac{\overline{S(|\Delta v|)}}{\overline{\Delta v}},\]</p><p>(and <span>$Q$</span> with the <span>$\beta$</span> coefficients; exponential loads use <span>$(|\Delta v|/V_{\text{nom}})^{\gamma}$</span>). This splits by contribution:</p><table><tr><th style="text-align: right">Part</th><th style="text-align: right">Voltage dependence</th><th style="text-align: right">Where it goes</th></tr><tr><td style="text-align: right">constant-Z (<span>$\alpha_Z, \beta_Z$</span>, <span>$\gamma = 2$</span>)</td><td style="text-align: right">``\propto</td><td style="text-align: right">\Delta v</td></tr><tr><td style="text-align: right">constant-I (<span>$\alpha_I, \beta_I$</span>, <span>$\gamma = 1$</span>)</td><td style="text-align: right">magnitude fixed, angle tracks <span>$V$</span></td><td style="text-align: right">compensation current</td></tr><tr><td style="text-align: right">constant-P (<span>$\alpha_P, \beta_P$</span>, <span>$\gamma = 0$</span>)</td><td style="text-align: right"><span>$\overline{S}/\overline{V}$</span></td><td style="text-align: right">compensation current</td></tr><tr><td style="text-align: right">non-integer exponential</td><td style="text-align: right">power law</td><td style="text-align: right">compensation current</td></tr></table><p>The constant-Z part is a plain admittance <span>$y_z = c_{W,p} - \mathrm{j}\,c_{W,q}$</span> (the same two-node stamp as a passive shunt across the connection), where <span>$c_{W,\cdot}$</span> is the <span>$|\Delta v|^2$</span> coefficient of <span>$P$</span> / <span>$Q$</span>. The rest is returned as <code>i_comp(V)</code>, a closure mapping a node-ordered voltage vector to the compensation-current vector (injection <span>$= -$</span> current drawn).</p><p>With fixed source-node voltages <span>$V_b$</span> and unknown-node voltages <span>$V_u$</span>, the equations for the unknown nodes are</p><p class="math-container">\[Y_{uu} V_u = i_{\mathrm{comp},u}(V) + I_{\mathrm{external},u} - Y_{ub}V_b.\]</p><p>Here <span>$I_{\mathrm{external},u}$</span> contains any additional specified injections. A fixed-point iteration evaluates the compensation current at the previous voltage and solves this partitioned system, assuming <span>$Y_{uu}$</span> is nonsingular. The OpenDSS documentation describes the related compensation-current approach [2]; the example above shows the explicit ideal-source boundary used here.</p><p><strong>Fold modes.</strong></p><ul><li><code>fold = :constant_z</code> (default) — fold only the constant-Z part; the rest lives in <code>i_comp</code>. This preserves the declared load law within its supported voltage domain; evaluating <code>i_comp</code> is still necessary at every iterate.</li><li><code>fold = :all</code> — fold the <em>whole</em> load as its equivalent admittance <span>$\overline{S(v_0)}/|\Delta v_0|^2$</span> at an operating point <code>v0</code> (required); then <span>$\mathbf{i}_{\text{comp}} \equiv 0$</span>. This is an operating-point load-as-admittance equivalent. Away from <code>v0</code>, it generally changes the load current and its voltage derivative.</li></ul><div class="admonition is-info" id="Generators-and-IBRs-are-not-folded-e2211cd86ad04776"><header class="admonition-header">Generators and IBRs are not folded<a class="admonition-anchor" href="#Generators-and-IBRs-are-not-folded-e2211cd86ad04776" title="Permalink"></a></header><div class="admonition-body"><p>Generator and IBR injections are OPF variables (or, for state estimation, measured), not a fixed model, so they are not folded here. Adding them as <code>i_comp</code> injections is a planned extension.</p></div></div><h2 id="Uses"><a class="docs-heading-anchor" href="#Uses">Uses</a><a id="Uses-1"></a><a class="docs-heading-anchor-permalink" href="#Uses" title="Permalink"></a></h2><ul><li><strong>Downstream state-estimation work.</strong> <code>ybus_passive</code> supplies network admittances for measurement equations; <code>fold=:all</code> supplies an operating-point equivalent. These exports are building blocks, not a complete estimator.</li><li><strong>Screening and initialization.</strong> Combine a matrix, source boundaries and compensation currents in an external power-flow or initialization algorithm.</li><li><strong>Cross-validation.</strong> Both matrices are checked against OpenDSS — see <a href="../../validation/#Validating-the-OPF-engine">Validating the OPF engine</a> → <em>System nodal admittance gates</em>.</li></ul><h2 id="Validation-summary"><a class="docs-heading-anchor" href="#Validation-summary">Validation summary</a><a id="Validation-summary-1"></a><a class="docs-heading-anchor-permalink" href="#Validation-summary" title="Permalink"></a></h2><ul><li><code>ybus_passive</code> is compared term-by-term against OpenDSS <code>getYsparse</code> on load-free decks (exact to machine precision for lines and capacitors, <span>$\sim 10^{-6}$</span> for the imported transformer).</li><li><code>ybus_linearized</code> (both fold modes) satisfies the power-flow residual <span>$\lVert (\mathbf{Y}\,\mathbf{v}_0 - \mathbf{i}_{\text{comp}}(\mathbf{v}_0))_u\rVert \approx 0$</span> on non-source nodes at OpenDSS&#39;s converged voltage across WYE / DELTA / SINGLE_PHASE + ZIP / constant-power cases.</li></ul><h3 id="Regulator-ports-and-shared-bushings"><a class="docs-heading-anchor" href="#Regulator-ports-and-shared-bushings">Regulator ports and shared bushings</a><a id="Regulator-ports-and-shared-bushings-1"></a><a class="docs-heading-anchor-permalink" href="#Regulator-ports-and-shared-bushings" title="Permalink"></a></h3><p>The single-phase regulator ties its reference bushing between from/to sides; it can be a neutral or the second phase of a line-to-line coil. An omitted reference is allowed only on both sides (implicit earth). Open-delta ties the common phase of its two cores (ABBC: b, BCAC: c, CABA: a). These galvanic bonds apply to finite and ideal leakage alike and are distinct from isolated winding voltage relations.</p><p>Each regulator core uses its own positive finite fixed tap and Type A/B ratio. If one core needs a border, both core equations are retained, including all finite leakage and one no-load shunt per core. Terminal current and absorbed power tests cover shifted references, unbalanced excitation and mixed cutoffs.</p><h3 id="Center-tap-ports"><a class="docs-heading-anchor" href="#Center-tap-ports">Center-tap ports</a><a id="Center-tap-ports-1"></a><a class="docs-heading-anchor-permalink" href="#Center-tap-ports" title="Permalink"></a></h3><p>A center-tap transformer&#39;s terminal order is <code>[HV phase, HV neutral]</code> and <code>[LV leg1, LV neutral, LV leg2]</code>. Its two auxiliary currents use the LV coil base. Write <code>uH=(V_Hp-V_Hn)/N</code>, <code>u1=V_leg1-V_Ln</code>, <code>u2=V_Ln-V_leg2</code>, <code>zH=Z_from*tap²/N²</code>, and <code>zL=Z_to</code>. The port rows are <code>[uH-u1,uH-u2]</code> and the impedance block is <code>[zH+zL zH; zH zH+zL]</code>. This preserves the opposite polarity of leg2 and every finite arm, including when another arm is zero. No arm is inverted. Fully ideal units have two independent zero-voltage-drop relations; partly ideal units generally have a nonzero lower-right block. Magnetizing current remains on LV leg1 and both internal neutral grounding branches remain in the passive block.</p><p><code>couplings[j]</code> describes auxiliary unknown <code>w[j]</code> at row/column <code>length(nodes)+j</code>; its physical port current is <code>couplings[j].scale*w[j]</code>. For coupled ports the lower-right block defines mutual impedances, so a single auxiliary row cannot be interpreted as an independent ideal constraint.</p><h3 id="N-winding-ports"><a class="docs-heading-anchor" href="#N-winding-ports">N-winding ports</a><a id="N-winding-ports-1"></a><a class="docs-heading-anchor-permalink" href="#N-winding-ports" title="Permalink"></a></h3><p>N-winding ports retain the existing winding-1 coil-base <code>ZB</code> matrix. For each phase, port <code>k-1</code> has voltage <code>u1-uk/Nk</code>, where <code>Nk=v_nom[k]/v_nom[1]</code> and each <code>uk</code> is the explicitly connected WYE or DELTA coil voltage. The lower block is <code>-scale²*ZB</code>, including all finite and singular modes. Neither inversion, mode truncation nor an artificial impedance is used for bordered units. At a zero configured cutoff, a roundoff-rank-deficient <code>ZB</code> still selects the border; this preserves the supplied matrix rather than declaring its small singular values exactly zero.</p><p>The supported domain is two or more windings with positive finite coil voltages, matching phase counts, explicit finite pairwise <code>x_sc</code> values and finite winding resistances. Terminal labels are <code>a</code>, <code>b</code>, <code>c</code>, and optional <code>n</code> (case insensitive). WYE supports one to three phases with explicit neutral or implicit earth; DELTA requires three phases, no neutral and <code>delta_roll</code> of +1 or -1. Unknown configurations, malformed maps and missing pairs are rejected rather than inferred. The no-load branch remains across each coil of winding 2. Internal neutral-grounding fields are not supported by the n-winding model; represent grounding as explicit network shunts. Network assembly also requires every referenced winding bus and terminal to exist. A named but undeclared neutral is an error, not implicit earth. Omit the neutral from a WYE winding map to request the documented implicit-earth domain; declared perfectly grounded terminals continue to map to earth explicitly. Floating winding references and ideal delta cycles can leave free voltages or circulating currents; callers must supply valid references and handle rank limitations. A border does not assert solvability or physical realizability.</p><h2 id="References-and-next-steps"><a class="docs-heading-anchor" href="#References-and-next-steps">References and next steps</a><a id="References-and-next-steps-1"></a><a class="docs-heading-anchor-permalink" href="#References-and-next-steps" title="Permalink"></a></h2><ol><li>C.-W. Ho, A. E. Ruehli, and P. A. Brennan, “The Modified Nodal Approach to Network Analysis,” <em>IEEE Transactions on Circuits and Systems</em> 22(6), 504–509, 1975. <a href="https://doi.org/10.1109/TCS.1975.1084079">doi:10.1109/TCS.1975.1084079</a>.</li><li>EPRI, OpenDSS documentation, <a href="https://opendss.epri.com/TheNormalSolutionmethod.html">The Normal method</a>.</li></ol><p>For changing the JuMP formulation, continue to <a href="../../formulation_substitutions/">exact substitutions</a> and <a href="../../tutorial_custom_formulations/">custom formulations</a>. To differentiate a solved model with respect to physical parameters, use the <a href="../../differentiable_extensions/#diffopt-worked-example">DiffOpt worked example</a>. These are different tasks from constructing <code>Y</code> or <code>K</code>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../advanced/">« Choose an advanced route</a><a class="docs-footer-nextpage" href="../transformer-admittance/">Transformer primitive admittance »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:02">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
