<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Notation · BMOPFTools.jl</title><meta name="title" content="Notation · BMOPFTools.jl"/><meta property="og:title" content="Notation · BMOPFTools.jl"/><meta property="twitter:title" content="Notation · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Notation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Notation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spec/notation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Notation"><a class="docs-heading-anchor" href="#Notation">Notation</a><a id="Notation-1"></a><a class="docs-heading-anchor-permalink" href="#Notation" title="Permalink"></a></h1><p>This page defines the notation used throughout the <a href="../">Model specification</a>: the typography that distinguishes variables from parameters and real from complex, the voltage and current symbols and their rectangular realization, the standard transform matrices, the element-wise idiom used to write magnitude bounds, and the set/topology machinery that links elements to buses.</p><p>All quantities are in <strong>SI</strong> units (V, A, Ω, S, W, var, VA, rad).</p><h2 id="Typography"><a class="docs-heading-anchor" href="#Typography">Typography</a><a id="Typography-1"></a><a class="docs-heading-anchor-permalink" href="#Typography" title="Permalink"></a></h2><p>A symbol&#39;s <em>typeface</em> and <em>color</em> encode its type. This lets an equation be read at a glance: whether a quantity is known input data or a solved unknown, and whether it is real or complex.</p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: center"><span>$x$</span></td><td style="text-align: right">real scalar <strong>variable</strong></td></tr><tr><td style="text-align: center"><span>$\mathbf{x}$</span></td><td style="text-align: right">real vector/matrix <strong>variable</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{blue}{x}$</span></td><td style="text-align: right">complex scalar <strong>variable</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{blue}{\mathbf{x}}$</span></td><td style="text-align: right">complex vector/matrix <strong>variable</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{red}{x}$</span></td><td style="text-align: right">real scalar <strong>parameter</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{red}{\mathbf{x}}$</span></td><td style="text-align: right">real vector/matrix <strong>parameter</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{brown}{x}$</span></td><td style="text-align: right">complex scalar <strong>parameter</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{brown}{\mathbf{x}}$</span></td><td style="text-align: right">complex vector/matrix <strong>parameter</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{purple}{x}$</span></td><td style="text-align: right">string <strong>parameter</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{purple}{\mathbf{x}}$</span></td><td style="text-align: right">array of string <strong>parameters</strong></td></tr><tr><td style="text-align: center"><span>$\mathcal{X}$</span></td><td style="text-align: right">set</td></tr></table><p>Operators and accessors:</p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: center"><span>$\mathbf{X}^{\text{T}}$</span></td><td style="text-align: right">transpose</td></tr><tr><td style="text-align: center"><span>$\textcolor{blue}{\mathbf{X}}^{*}$</span></td><td style="text-align: right">(element-wise) complex conjugate</td></tr><tr><td style="text-align: center"><span>$\textcolor{blue}{\mathbf{X}}^{\text{H}}$</span></td><td style="text-align: right">conjugate transpose</td></tr><tr><td style="text-align: center"><span>$\circ$</span></td><td style="text-align: right">element-wise (Hadamard) product</td></tr><tr><td style="text-align: center"><span>$\textcolor{brown}{j}$</span></td><td style="text-align: right">imaginary unit, <span>$\textcolor{brown}{j}^2=-1$</span></td></tr><tr><td style="text-align: center"><span>$a \textcolor{brown}{\angle} b$</span></td><td style="text-align: right">polar form <span>$a\, e^{\textcolor{brown}{j} b}$</span></td></tr><tr><td style="text-align: center"><span>$\mathfrak{R}(\cdot),\ \mathfrak{I}(\cdot)$</span></td><td style="text-align: right">real / imaginary part</td></tr><tr><td style="text-align: center"><span>$\mathbf{1},\ \mathbf{0}$</span></td><td style="text-align: right">all-ones / all-zeros vector</td></tr></table><div class="admonition is-info" id="Color-in-this-web-rendering-c72ebdaa069ef165"><header class="admonition-header">Color in this web rendering<a class="admonition-anchor" href="#Color-in-this-web-rendering-c72ebdaa069ef165" title="Permalink"></a></header><div class="admonition-body"><p>Color is applied to <strong>symbol and parameter definitions</strong> and to the headline equations, exactly as in the Task Force PDF. In long derivations color is sometimes dropped for legibility; the type of any symbol is always its type at definition. Nothing about the model depends on color — it is a reading aid.</p></div></div><h2 id="Voltage:-complex-phasor-and-its-rectangular-realisation"><a class="docs-heading-anchor" href="#Voltage:-complex-phasor-and-its-rectangular-realisation">Voltage: complex phasor and its rectangular realization</a><a id="Voltage:-complex-phasor-and-its-rectangular-realisation-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage:-complex-phasor-and-its-rectangular-realisation" title="Permalink"></a></h2><p>The primary voltage quantity at bus <span>$\textcolor{red}{i}$</span> is a <strong>complex, stacked per-terminal vector</strong>. For a four-terminal bus with phases <span>$a,b,c$</span> and neutral <span>$n$</span>,</p><p class="math-container">\[\textcolor{blue}{\mathbf{U}_i}
=
\begin{bmatrix}
\textcolor{blue}{U_{i,a}} \\ \textcolor{blue}{U_{i,b}} \\ \textcolor{blue}{U_{i,c}} \\ \textcolor{blue}{U_{i,n}}
\end{bmatrix}
\in \mathbb{C}^{|\mathcal{N}_i|},\]</p><p>where <span>$\textcolor{blue}{U_{i,p}}$</span> is the voltage of terminal <span>$p$</span> <strong>to ground</strong> (ground is a single <span>$0\text{ V}$</span> reference across the network). The stacking order is the bus&#39;s declared terminal order (see <a href="#Terminal-names-and-maps">Terminal names</a>).</p><p>The complex vector decomposes into real components in rectangular or polar form:</p><p class="math-container">\[\textcolor{blue}{\mathbf{U}_i}
= \mathbf{U}_i^{\Re} + \textcolor{brown}{j}\,\mathbf{U}_i^{\Im}
= \mathbf{U}_i^{\text{mag}} \textcolor{brown}{\angle}\, \boldsymbol{\theta}_i,\]</p><p>with <span>$\mathbf{U}_i^{\Re},\mathbf{U}_i^{\Im}\in\mathbb{R}^{|\mathcal{N}_i|}$</span> the real and imaginary parts (black — real variables), <span>$\mathbf{U}_i^{\text{mag}}$</span> the magnitude and <span>$\boldsymbol{\theta}_i$</span> the angle.</p><p>The foundational model on each page is written with the <strong>complex</strong> vectors. The implementation solves in the <strong>rectangular real</strong> parts — one variable per part per terminal — so every complex equality becomes a pair of real equalities; this realization is described in each page&#39;s <em>Implementation</em> section, not repeated in the physics.</p><p><strong>Phase selection.</strong> <span>$\textcolor{blue}{\mathbf{U}_i}[\mathcal{P}]$</span> selects the phase (non-neutral) sub-vector <span>$[\textcolor{blue}{U_{i,a}};\textcolor{blue}{U_{i,b}};\textcolor{blue}{U_{i,c}}]$</span>.</p><h2 id="Currents"><a class="docs-heading-anchor" href="#Currents">Currents</a><a id="Currents-1"></a><a class="docs-heading-anchor-permalink" href="#Currents" title="Permalink"></a></h2><p>Complex current vectors follow the same stacking. The <strong>terminal current flowing into element</strong> at its bus is the primary quantity; for a line <span>$\textcolor{red}{\ell}$</span> from bus <span>$\textcolor{red}{i}$</span> toward bus <span>$\textcolor{red}{j}$</span> it is <span>$\textcolor{blue}{\mathbf{I}_{\ell ij}}$</span>, and it splits into a series and a shunt part (see <a href="../line/">Lines</a>):</p><p class="math-container">\[\textcolor{blue}{\mathbf{I}_{\ell ij}}
= \textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ij}} + \textcolor{blue}{\mathbf{I}^{\text{sh}}_{\ell ij}}.\]</p><p>The sign convention throughout is <strong>positive current flows into the bus</strong> at the terminal where it is summed by Kirchhoff&#39;s current law (KCL).</p><h2 id="Standard-transforms-and-constants"><a class="docs-heading-anchor" href="#Standard-transforms-and-constants">Standard transforms and constants</a><a id="Standard-transforms-and-constants-1"></a><a class="docs-heading-anchor-permalink" href="#Standard-transforms-and-constants" title="Permalink"></a></h2><p>Several fixed matrices recur. With the unit rotation <span>$\textcolor{brown}{\alpha}=e^{\textcolor{brown}{j}2\pi/3}$</span>:</p><p><strong>Phase-to-neutral</strong> (four-terminal bus → three phase-to-neutral voltages):</p><p class="math-container">\[\textcolor{red}{\mathbf{M}^{Y}} =
\begin{bmatrix}
1 &amp; 0 &amp; 0 &amp; -1\\
0 &amp; 1 &amp; 0 &amp; -1\\
0 &amp; 0 &amp; 1 &amp; -1
\end{bmatrix}.\]</p><p><strong>Phase-to-phase / delta</strong> (line-to-line differences of the three phases):</p><p class="math-container">\[\textcolor{red}{\mathbf{M}^{\Delta}} =
\begin{bmatrix}
\phantom{-}1 &amp; -1 &amp; \phantom{-}0\\
\phantom{-}0 &amp; \phantom{-}1 &amp; -1\\
-1 &amp; \phantom{-}0 &amp; \phantom{-}1
\end{bmatrix}.\]</p><p><strong>Symmetrical components (Fortescue)</strong>, mapping three phase quantities to zero/positive/negative sequence:</p><p class="math-container">\[\textcolor{brown}{\mathbf{F}} = \frac{1}{3}
\begin{bmatrix}
1 &amp; 1 &amp; 1\\
1 &amp; \textcolor{brown}{\alpha} &amp; \textcolor{brown}{\alpha}^2\\
1 &amp; \textcolor{brown}{\alpha}^2 &amp; \textcolor{brown}{\alpha}
\end{bmatrix},
\qquad
\textcolor{blue}{\mathbf{U}^{\text{sym}}_i}
= \begin{bmatrix}\textcolor{blue}{U^{0}_i}\\ \textcolor{blue}{U^{1}_i}\\ \textcolor{blue}{U^{2}_i}\end{bmatrix}.\]</p><h2 id="The-element-wise-bound-idiom"><a class="docs-heading-anchor" href="#The-element-wise-bound-idiom">The element-wise bound idiom</a><a id="The-element-wise-bound-idiom-1"></a><a class="docs-heading-anchor-permalink" href="#The-element-wise-bound-idiom" title="Permalink"></a></h2><p>Magnitude bounds are written first as a vector inequality on magnitudes, then in an equivalent <strong>smooth (quadratic) form</strong> using the Hadamard product <span>$\circ$</span> and the conjugate, which is what the solver receives. For a generic complex vector <span>$\textcolor{blue}{\mathbf{z}}$</span> with real bound vectors <span>$\textcolor{red}{\mathbf{z}^{\min}},\textcolor{red}{\mathbf{z}^{\max}}$</span>:</p><p class="math-container">\[\textcolor{red}{\mathbf{z}^{\min}} \le |\textcolor{blue}{\mathbf{z}}| \le \textcolor{red}{\mathbf{z}^{\max}}
\quad\Longleftrightarrow\quad
\textcolor{red}{\mathbf{z}^{\min}}\!\circ\textcolor{red}{\mathbf{z}^{\min}}
\ \le\
\textcolor{blue}{\mathbf{z}}\circ\textcolor{blue}{\mathbf{z}}^{*}
\ \le\
\textcolor{red}{\mathbf{z}^{\max}}\!\circ\textcolor{red}{\mathbf{z}^{\max}}.\]</p><p>The upper (circle) bound is convex; a non-zero lower bound is non-convex. Component <span>$k$</span> reads <span>$(\textcolor{red}{z^{\min}_k})^2 \le \mathfrak{R}(\textcolor{blue}{z_k})^2 + \mathfrak{I}(\textcolor{blue}{z_k})^2 \le (\textcolor{red}{z^{\max}_k})^2$</span>, i.e. <code>vr^2 + vi^2</code> in the code.</p><p>This is the <strong>engineering-bound</strong> idiom. It is distinct from a <strong>cartesian bound</strong>, which constrains a variable&#39;s own real/imaginary components with a box <span>$\underline{x}\le\mathfrak{R}(\textcolor{blue}{z_k})\le\overline{x}$</span> (and likewise for <span>$\mathfrak{I}$</span>) — a rectangle, not a circle. Both appear in part 5 of each component page and are kept separate.</p><h2 id="Sets-and-indices"><a class="docs-heading-anchor" href="#Sets-and-indices">Sets and indices</a><a id="Sets-and-indices-1"></a><a class="docs-heading-anchor-permalink" href="#Sets-and-indices" title="Permalink"></a></h2><p>Finite sets collect the network&#39;s elements; each element is referenced by a unique string ID.</p><p>The <strong>element sets</strong> each collect one kind of network element:</p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: right">Represents</th><th style="text-align: center">Index</th><th style="text-align: center">Alt. index</th></tr><tr><td style="text-align: center"><span>$\mathcal{P}$</span></td><td style="text-align: right">phases, e.g. <span>$\{a,b,c\}$</span></td><td style="text-align: center"><span>$p$</span></td><td style="text-align: center"><span>$q$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{N}$</span></td><td style="text-align: right">terminals (nodes), e.g. <span>$\mathcal{P}\cup\{n\}$</span></td><td style="text-align: center"><span>$p$</span></td><td style="text-align: center"><span>$q$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{F}$</span></td><td style="text-align: right">configurations, <span>$\{\text{WYE},\text{DELTA},\text{SINGLE\_PHASE}\}$</span></td><td style="text-align: center"><span>$f$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{B}$</span></td><td style="text-align: right">buses</td><td style="text-align: center"><span>$i$</span></td><td style="text-align: center"><span>$j$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{L}$</span></td><td style="text-align: right">lines</td><td style="text-align: center"><span>$\ell$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{X}$</span></td><td style="text-align: right">transformers &amp; regulators</td><td style="text-align: center"><span>$x$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{W}$</span></td><td style="text-align: right">switches</td><td style="text-align: center"><span>$w$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{S}$</span></td><td style="text-align: right">voltage sources</td><td style="text-align: center"><span>$s$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{G}$</span></td><td style="text-align: right">generators</td><td style="text-align: center"><span>$g$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{D}$</span></td><td style="text-align: right">loads (demand)</td><td style="text-align: center"><span>$d$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{H}$</span></td><td style="text-align: right">shunts</td><td style="text-align: center"><span>$h$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{V}$</span></td><td style="text-align: right">IBRs</td><td style="text-align: center"><span>$r$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{K}$</span></td><td style="text-align: right">capacitors</td><td style="text-align: center"><span>$\kappa$</span></td><td style="text-align: center"></td></tr></table><p class="math-container">\[\mathcal{N}_i\subseteq\mathcal{N}\]</p><p>denotes the terminals of bus <span>$i$</span>. (Libraries — linecodes, wire data, line geometries, control profiles, time series — are referenced by string id, not collected as topological sets.)</p><p>From these, <strong>derived sets</strong> capture how elements attach to buses. There are four families — topology, connectivity, terminal mappings, and configurations — summarized in one table at the <a href="#Overview-of-derived-sets">end of this section</a>; the prose below defines each family, and <span>$\mathcal{T},\mathcal{C},\mathcal{M},\mathcal{R}$</span> are reserved for them (distinct from the element sets above).</p><h3 id="Topology:-linking-branches-to-buses"><a class="docs-heading-anchor" href="#Topology:-linking-branches-to-buses">Topology: linking branches to buses</a><a id="Topology:-linking-branches-to-buses-1"></a><a class="docs-heading-anchor-permalink" href="#Topology:-linking-branches-to-buses" title="Permalink"></a></h3><p>Branch elements (lines, transformers, switches) connect two buses. A <strong>triple index</strong> <span>$\ell i j$</span> names line <span>$\ell$</span> oriented from bus <span>$i$</span> to bus <span>$j$</span>; the <em>forward</em> topology set and its <em>reverse</em> are</p><p class="math-container">\[\ell ij \in \mathcal{T}^{L\rightarrow} \subset \mathcal{L}\times\mathcal{B}\times\mathcal{B},
\qquad
\mathcal{T}^{L\leftarrow} = \{\,\ell ji \mid \ell ij \in \mathcal{T}^{L\rightarrow}\,\},
\qquad
\mathcal{T}^{L} = \mathcal{T}^{L\rightarrow}\cup\mathcal{T}^{L\leftarrow}.\]</p><p>The triple index allows parallel branches between the same bus pair. Transformer and switch topologies <span>$\mathcal{T}^{X},\mathcal{T}^{W}$</span> are defined identically, and the <strong>network topology</strong> is their union, <span>$\mathcal{T}=\mathcal{T}^{L}\cup\mathcal{T}^{X}\cup\mathcal{T}^{W}$</span> (likewise for the forward and reverse senses).</p><h3 id="Connectivity:-linking-nodal-elements-to-buses"><a class="docs-heading-anchor" href="#Connectivity:-linking-nodal-elements-to-buses">Connectivity: linking nodal elements to buses</a><a id="Connectivity:-linking-nodal-elements-to-buses-1"></a><a class="docs-heading-anchor-permalink" href="#Connectivity:-linking-nodal-elements-to-buses" title="Permalink"></a></h3><p>Nodal elements attach to a single bus, indexed by (element, bus):</p><p class="math-container">\[d i \in \mathcal{C}^{D}\subset\mathcal{D}\times\mathcal{B},
\quad
g i \in \mathcal{C}^{G},
\quad
h i \in \mathcal{C}^{H},
\quad
r i \in \mathcal{C}^{V},
\quad
\kappa i \in \mathcal{C}^{K},
\quad
s i \in \mathcal{C}^{S}.\]</p><p>This model version permits a single voltage source, so the source bus set <span>$\mathcal{I}^{\text{source}}=\{i : si\in\mathcal{C}^{S}\}$</span> has <span>$|\mathcal{I}^{\text{source}}|=1$</span>.</p><h3 id="Terminal-names-and-maps"><a class="docs-heading-anchor" href="#Terminal-names-and-maps">Terminal names and maps</a><a id="Terminal-names-and-maps-1"></a><a class="docs-heading-anchor-permalink" href="#Terminal-names-and-maps" title="Permalink"></a></h3><p>A bus declares an <strong>ordered</strong> list of terminal names <span>$\textcolor{purple}{\mathbf{N}_i}$</span> (<code>terminal_names</code>), e.g. <span>$[\texttt{&quot;a&quot;},\texttt{&quot;b&quot;},\texttt{&quot;c&quot;},\texttt{&quot;n&quot;}]$</span>. Element vectors and matrices stack in this order. Terminal names are strings; common conventions include <span>$\{a,b,c,n\}$</span>, <span>$\{1,2,3,n\}$</span>, and IEC <span>$\{L1,L2,L3,N\}$</span>.</p><p>Every element carries a <strong>terminal map</strong> — the string array <span>$\textcolor{purple}{\mathbf{N}_{\ell i}}$</span> (<code>terminal_map_from</code>), <span>$\textcolor{purple}{\mathbf{N}_{\ell j}}$</span> (<code>terminal_map_to</code>) for a line — listing which of its bus&#39;s terminals each conductor connects to, so per-phase properties align across the network. As a <em>set</em>, a terminal mapping is written <span>$\mathcal{M}^{\bullet}$</span>: a member <span>$d\,z\,p$</span> of the load mapping <span>$\mathcal{M}^{D}$</span> says load <span>$d$</span>&#39;s conductor at order <span>$z$</span> maps to bus terminal <span>$p$</span>; branch mappings carry an extra bus index (<span>$\ell i z p$</span>).</p><p>The <strong>neutral terminal</strong> <span>$n$</span> of a bus is identified by the bus&#39;s declaration (an explicit neutral field, or a terminal named <code>&quot;n&quot;</code>/<code>&quot;N&quot;</code>). If a bus has no neutral, all its terminals are treated as phases.</p><h3 id="Configurations"><a class="docs-heading-anchor" href="#Configurations">Configurations</a><a id="Configurations-1"></a><a class="docs-heading-anchor-permalink" href="#Configurations" title="Permalink"></a></h3><p>Loads and generators declare a connection <strong>configuration</strong> <span>$f\in\mathcal{F}$</span> (WYE / DELTA / SINGLE_PHASE). The configuration sets pair each element with its configuration: <span>$d f\in\mathcal{R}^{D}$</span> for loads, <span>$g f\in\mathcal{R}^{G}$</span> for generators.</p><h3 id="Grounding"><a class="docs-heading-anchor" href="#Grounding">Grounding</a><a id="Grounding-1"></a><a class="docs-heading-anchor-permalink" href="#Grounding" title="Permalink"></a></h3><p><strong>Ground</strong> is a single <span>$0\text{ V}$</span> reference. Terminals listed in a bus&#39;s <code>perfectly_grounded_terminals</code> form the ground mapping <span>$i p \in \mathcal{M}^{\emptyset}\subset\mathcal{B}\times\mathcal{N}$</span>; their voltage is fixed to zero. Lines and shunts always carry an implicit ground connection (their shunt admittance is defined to ground). See <a href="../grounding/">Grounding</a> for the full model.</p><h3 id="Overview-of-derived-sets"><a class="docs-heading-anchor" href="#Overview-of-derived-sets">Overview of derived sets</a><a id="Overview-of-derived-sets-1"></a><a class="docs-heading-anchor-permalink" href="#Overview-of-derived-sets" title="Permalink"></a></h3><p>All topology, connectivity, terminal-mapping, and configuration sets, with the tuple that indexes each:</p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: right">Represents</th><th style="text-align: center">Member tuple</th></tr><tr><td style="text-align: center"><span>$\mathcal{T}^{L\rightarrow},\ \mathcal{T}^{L\leftarrow},\ \mathcal{T}^{L}$</span></td><td style="text-align: right">line topology — forward, reverse, combined</td><td style="text-align: center"><span>$\ell ij$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{T}^{X\rightarrow},\ \mathcal{T}^{X\leftarrow},\ \mathcal{T}^{X}$</span></td><td style="text-align: right">transformer topology</td><td style="text-align: center"><span>$x ij$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{T}^{W\rightarrow},\ \mathcal{T}^{W\leftarrow},\ \mathcal{T}^{W}$</span></td><td style="text-align: right">switch topology</td><td style="text-align: center"><span>$w ij$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{T}^{\rightarrow},\ \mathcal{T}^{\leftarrow},\ \mathcal{T}$</span></td><td style="text-align: right">network topology (union of the above)</td><td style="text-align: center"><span>$\cdot\,ij$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{S}$</span></td><td style="text-align: right">voltage-source–bus connectivity</td><td style="text-align: center"><span>$s i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{G}$</span></td><td style="text-align: right">generator–bus connectivity</td><td style="text-align: center"><span>$g i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{D}$</span></td><td style="text-align: right">load–bus connectivity</td><td style="text-align: center"><span>$d i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{H}$</span></td><td style="text-align: right">shunt–bus connectivity</td><td style="text-align: center"><span>$h i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{V}$</span></td><td style="text-align: right">IBR–bus connectivity</td><td style="text-align: center"><span>$r i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{K}$</span></td><td style="text-align: right">capacitor–bus connectivity</td><td style="text-align: center"><span>$\kappa i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{I}^{\text{source}}$</span></td><td style="text-align: right">source bus set (<span>$\lvert\cdot\rvert=1$</span>)</td><td style="text-align: center"><span>$i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{M}^{S},\mathcal{M}^{G},\mathcal{M}^{D},\mathcal{M}^{H},\mathcal{M}^{V},\mathcal{M}^{K}$</span></td><td style="text-align: right">nodal terminal mappings</td><td style="text-align: center"><span>$\cdot\,z\,p$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{M}^{L},\mathcal{M}^{X},\mathcal{M}^{W}$</span></td><td style="text-align: right">branch terminal mappings</td><td style="text-align: center"><span>$\cdot\,i\,z\,p$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{M}^{\emptyset}$</span></td><td style="text-align: right">ground terminal mapping</td><td style="text-align: center"><span>$i p$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{R}^{D},\ \mathcal{R}^{G}$</span></td><td style="text-align: right">load / generator configurations</td><td style="text-align: center"><span>$\cdot\,f$</span></td></tr></table><p><strong>Matrices</strong> (e.g. impedance) are stored <strong>row-first</strong> with an underscore delimiter: matrix entry <span>$A_{kj}$</span> is the field <code>A_k_j</code>, 1-indexed. So <code>R_series_1_2</code> is the <span>$(1,2)$</span> entry of the series-resistance matrix.</p><h2 id="A-minimal-example-(bus-line)"><a class="docs-heading-anchor" href="#A-minimal-example-(bus-line)">A minimal example (bus + line)</a><a id="A-minimal-example-(bus-line)-1"></a><a class="docs-heading-anchor-permalink" href="#A-minimal-example-(bus-line)" title="Permalink"></a></h2><p>Two four-terminal buses <span>$\mathcal{B}=\{\texttt{A},\texttt{B}\}$</span> joined by one line <span>$\mathcal{L}=\{\ell\}$</span> from <code>A</code> to <code>B</code>, each terminal mapped straight through:</p><p class="math-container">\[\mathcal{T}^{L\rightarrow} = \{\ell\,\texttt{A}\,\texttt{B}\},\quad
\textcolor{purple}{\mathbf{N}_\texttt{A}} = \textcolor{purple}{\mathbf{N}_\texttt{B}} = [a,b,c,n],\quad
\textcolor{purple}{\mathbf{N}_{\ell\texttt{A}}} = \textcolor{purple}{\mathbf{N}_{\ell\texttt{B}}} = [a,b,c,n].\]</p><p>If terminal <code>n</code> of bus <code>B</code> is perfectly grounded, <span>$\mathcal{M}^{\emptyset}=\{\texttt{B}\,n\}$</span> and <span>$\textcolor{blue}{U_{\texttt{B},n}}=0$</span>. This is the running example used on the <a href="../bus/">Buses</a> and <a href="../line/">Lines</a> pages.</p></article><nav class="docs-footer"><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 08:33">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
