<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Regulators · BMOPFTools.jl</title><meta name="title" content="Regulators · BMOPFTools.jl"/><meta property="og:title" content="Regulators · BMOPFTools.jl"/><meta property="twitter:title" content="Regulators · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Regulators</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Regulators</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spec/regulator.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Regulators"><a class="docs-heading-anchor" href="#Regulators">Regulators</a><a id="Regulators-1"></a><a class="docs-heading-anchor-permalink" href="#Regulators" title="Permalink"></a></h1><p>A <strong>step-voltage regulator</strong> is an <strong>autotransformer</strong>: a <em>series</em> winding and a <em>common</em> (shunt) winding share a node, so the source (<code>from</code>) and regulated (<code>to</code>) sides are <strong>galvanically tied</strong>, not isolated like a two-winding <a href="../transformer/">transformer</a>. It adjusts the voltage by a tap ratio close to 1. Two objects are provided: <code>single_phase_autotransformer</code> and the monolithic three-phase <code>open_delta_regulator</code>. Parts 1–5 state the foundational model; <a href="#6.-Implementation-in-BMOPFTools">part 6</a> records the realization. Symbols are defined in <a href="../notation/">Notation</a>.</p><p><img src="../assets/autotransformer.svg" alt="Single-phase step-voltage regulator (autotransformer): series and common windings sharing a node."/></p><div class="admonition is-info" id="Two-ways-to-conceptualize-a-regulator-—-series-branch-vs-shunt-terminal-66eacd1243a58223"><header class="admonition-header">Two ways to conceptualize a regulator — series branch vs shunt terminal<a class="admonition-anchor" href="#Two-ways-to-conceptualize-a-regulator-—-series-branch-vs-shunt-terminal-66eacd1243a58223" title="Permalink"></a></header><div class="admonition-body"><p>A regulator admits two modeling views. <strong>(1) As a series branch</strong> — a two-port element on the feeder with a <em>from</em> (source) and a <em>to</em> (regulated) bus, power flowing through it exactly like a transformer. This is the natural power-systems reading for anyone used to galvanic (isolated) transformers, and it is what this specification adopts: the regulator is a branch in the network topology <span>$\mathcal{T}^{X}$</span> with <code>bus_from</code>/<code>bus_to</code>. <strong>(2) As a shunt element exposing an extra terminal</strong> — because an autotransformer is <em>not</em> galvanically isolated, the regulated node is electrically part of the source bus, so one could keep a single bus, add a tapped terminal, and have the regulator inject a shunt current that sets that terminal&#39;s voltage.</p><p>We use the <strong>series</strong> view for consistency with the <a href="../transformer/">transformer</a> element and the galvanic-transformer intuition, while still capturing the non-isolation exactly: the shared bushing is tied by the galvanic bond (a through-branch current, <a href="#4.-Equality-constraints">§4</a>), so the from and to sides remain one electrical node even though they sit on two buses. The shunt view is the same physics re-partitioned — it trades the extra bus for an extra terminal — and is equally valid; a reader should not mistake the two-bus series form for galvanic isolation.</p></div></div><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>Entries under <code>transformer.single_phase_autotransformer</code> and <code>transformer.open_delta_regulator</code>, keyed by string ID <span>$x$</span>.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus_from</code>, <code>bus_to</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Source-side and regulated-side buses</td></tr><tr><td style="text-align: right"><code>terminal_map_from</code>, <code>terminal_map_to</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Arity (2,2) single-phase; (4,4) open-delta</td></tr><tr><td style="text-align: right"><code>tap_ratio</code></td><td style="text-align: right">number / number[]</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right">Regulation ratio (regulated/source), e.g. <span>$[0.9,1.1]$</span>; per-regulator array for open-delta</td></tr><tr><td style="text-align: right"><code>tap_ratio_min</code>, <code>tap_ratio_max</code></td><td style="text-align: right">number</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right">A free OPF variable when <code>min &lt; max</code>; otherwise fixed</td></tr><tr><td style="text-align: right"><code>regulator_type</code></td><td style="text-align: right">enum</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right">ANSI <code>A</code> or <code>B</code> (see below)</td></tr><tr><td style="text-align: right"><code>connection</code></td><td style="text-align: right">enum</td><td style="text-align: center">–</td><td style="text-align: center">(open-delta)</td><td style="text-align: right">Phase-pair wiring <code>ABBC</code> / <code>BCAC</code> / <code>CABA</code></td></tr><tr><td style="text-align: right"><code>r_series_from</code>/<code>_to</code>, <code>x_series_from</code>/<code>_to</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω</td><td style="text-align: center"></td><td style="text-align: right">Series-winding leakage</td></tr><tr><td style="text-align: right"><code>g_no_load</code>, <code>b_no_load</code></td><td style="text-align: right">number</td><td style="text-align: center">S</td><td style="text-align: center"></td><td style="text-align: right">No-load shunt at the <code>from</code> terminals</td></tr><tr><td style="text-align: right"><code>s_rating</code></td><td style="text-align: right">number</td><td style="text-align: center">VA</td><td style="text-align: center"></td><td style="text-align: right">Rating</td></tr><tr><td style="text-align: right"><code>i_max_from</code>, <code>i_max_to</code></td><td style="text-align: right">number[]</td><td style="text-align: center">A</td><td style="text-align: center"></td><td style="text-align: right">Per-conductor current limits</td></tr></table><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Field</th><th style="text-align: center">Symbol</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>tap_ratio</code></td><td style="text-align: center"><span>$\textcolor{red}{a}$</span></td><td style="text-align: right">regulated/source ratio</td></tr><tr><td style="text-align: right"><code>regulator_type</code></td><td style="text-align: center">—</td><td style="text-align: right">selects <span>$\textcolor{red}{n_{\text{eff}}}$</span> from <span>$\textcolor{red}{a}$</span></td></tr><tr><td style="text-align: right"><code>r/x_series_*</code></td><td style="text-align: center"><span>$\textcolor{brown}{Z^{\text{fr}}_x},\ \textcolor{brown}{Z^{\text{to}}_x}$</span></td><td style="text-align: right">series leakage</td></tr><tr><td style="text-align: right"><code>g/b_no_load</code></td><td style="text-align: center"><span>$\textcolor{brown}{Y_0}=\textcolor{red}{G_0}+\textcolor{brown}{j}\textcolor{red}{B_0}$</span></td><td style="text-align: right">no-load shunt</td></tr></table><p>The <strong>effective from→to ratio</strong> depends on the ANSI connection (which winding is the series winding):</p><p class="math-container">\[\textcolor{red}{n_{\text{eff}}} =
\begin{cases}
\textcolor{red}{a} &amp; \text{type B (series on source side, standard SVR)},\\
1/\textcolor{red}{a} &amp; \text{type A (series on regulated side)}.
\end{cases}\]</p><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>Each regulating winding carries a series current <span>$\textcolor{blue}{I_{x,\text{fr},k}}$</span> (from side) and <span>$\textcolor{blue}{I_{x,\text{to},k}}$</span> (to side). Because the sides are galvanically tied, the shared bushing also carries a <strong>bond current</strong> (a through-branch current variable) — one per shared node. When the tap is free, <span>$\textcolor{red}{n_{\text{eff}}}$</span> becomes a decision variable.</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="Regulating-winding"><a class="docs-heading-anchor" href="#Regulating-winding">Regulating winding</a><a id="Regulating-winding-1"></a><a class="docs-heading-anchor-permalink" href="#Regulating-winding" title="Permalink"></a></h3><p>Across one winding spanning terminal pair <span>$(p,q)$</span> on each side, the voltage and ampere-turn relations have the <strong>same form</strong> as the isolated single-phase transformer, with the combined leakage <span>$\textcolor{brown}{Z_x}=\textcolor{brown}{Z^{\text{fr}}_x}+\textcolor{red}{n_{\text{eff}}}^2\textcolor{brown}{Z^{\text{to}}_x}$</span>:</p><p class="math-container">\[\textcolor{blue}{V^{\text{fr}}_{x,k}} - \textcolor{red}{n_{\text{eff}}}\,\textcolor{blue}{V^{\text{to}}_{x,k}} = \textcolor{brown}{Z_x}\,\textcolor{blue}{I_{x,\text{fr},k}},
\qquad
\textcolor{red}{n_{\text{eff}}}\,\textcolor{blue}{I_{x,\text{fr},k}} + \textcolor{blue}{I_{x,\text{to},k}} = 0,\]</p><p>where <span>$\textcolor{blue}{V^{\sigma}_{x,k}}$</span> is phase-to-neutral (single-phase L-N) or line-to-line (open-delta, and single-phase L-L). A lossless ideal regulator collapses to <span>$\textcolor{blue}{V^{\text{to}}}=\textcolor{red}{n_{\text{eff}}}^{-1}\textcolor{blue}{V^{\text{fr}}}$</span>.</p><p>The loss elements are two of the three in the transformer <a href="../transformer/#The-loss-equivalent-circuit">loss equivalent circuit</a>: the <strong>series leakage</strong> <span>$\textcolor{brown}{Z_x}=\textcolor{brown}{Z^{\text{fr}}_x}+\textcolor{red}{n_{\text{eff}}}^2\textcolor{brown}{Z^{\text{to}}_x}$</span> (from <code>r/x_series_from</code>, <code>r/x_series_to</code>) and the <strong>no-load shunt</strong> <span>$\textcolor{brown}{Y_0}=\textcolor{red}{G_0}+\textcolor{brown}{j}\textcolor{red}{B_0}$</span> (from <code>g_no_load</code>, <code>b_no_load</code>). A regulator has <strong>no</strong> isolated secondary, so — unlike a transformer — the shunt sits on the <strong>from</strong> side; and it exposes no internal winding neutral, so there is no <code>r/x_neutral</code> grounding branch.</p><p><img src="../assets/regulator_loss.svg" alt="Regulator (autotransformer) loss equivalent circuit: series winding impedance on each side forming the short-circuit impedance, a no-load shunt on the from side, and a single continuous neutral rail — the galvanic bond that makes the from and to sides one electrical node (not isolated)."/></p><p>The one visible difference from the <a href="../transformer/#The-loss-equivalent-circuit">transformer circuit</a> is the <strong>shared neutral rail</strong>: a transformer&#39;s two neutrals are isolated, whereas the regulator&#39;s are bonded into a single node — the graphical signature of an autotransformer.</p><h3 id="The-galvanic-tie-(what-makes-it-a-regulator)"><a class="docs-heading-anchor" href="#The-galvanic-tie-(what-makes-it-a-regulator)">The galvanic tie (what makes it a regulator)</a><a id="The-galvanic-tie-(what-makes-it-a-regulator)-1"></a><a class="docs-heading-anchor-permalink" href="#The-galvanic-tie-(what-makes-it-a-regulator)" title="Permalink"></a></h3><p>The departure from the isolated model is at the <strong>shared node</strong>. The series and common windings share a bushing — the neutral for an L-N regulator, or the common phase for an open-delta bank — so both sides&#39; return currents close there. When the shared reference <span>$q$</span> is a single node, its KCL combines both returns:</p><p class="math-container">\[\textcolor{blue}{I_{x,q}} + \textcolor{blue}{I_{x,\text{fr},k}} + \textcolor{blue}{I_{x,\text{to},k}} = 0
\ \Longleftrightarrow\
\textcolor{blue}{I_{x,q}} + (1-\textcolor{red}{n_{\text{eff}}})\,\textcolor{blue}{I_{x,\text{fr},k}} = 0.\]</p><p>When the reference is exposed as two data terminals (<code>t_fr_q</code>, <code>t_to_q</code>) on two buses, they are bonded by a zero-impedance through-branch — equal voltage plus a bond current — so the primary return closes at <code>t_fr_q</code> and the secondary at <code>t_to_q</code> while remaining electrically one node. The four terminal injections sum to zero, keeping the loss identity exact. The no-load shunt <span>$\textcolor{brown}{Y_0}$</span> is placed across the from-side winding voltage.</p><h3 id="Open-delta-specifics"><a class="docs-heading-anchor" href="#Open-delta-specifics">Open-delta specifics</a><a id="Open-delta-specifics-1"></a><a class="docs-heading-anchor-permalink" href="#Open-delta-specifics" title="Permalink"></a></h3><p>An <code>open_delta_regulator</code> is <strong>two</strong> line-to-line regulating windings across the phase pairs implied by <code>connection</code> (<code>ABBC</code> ⇒ regulators across <span>$(a,b)$</span> and <span>$(b,c)$</span>; etc.), each obeying the regulating-winding relation above with its own <span>$\textcolor{red}{n_{\text{eff}}}$</span>. The phase common to both windings (<span>$b$</span> in <code>ABBC</code>) is a <strong>copper straight-through</strong>: its from and to voltages are tied, <span>$\textcolor{blue}{U_{i,b}}=\textcolor{blue}{U_{j,b}}$</span>, with a wire current carrying the balance (the &quot;common neutral&quot; model that matches OpenDSS and field measurement). The third phase and neutral follow from KCL.</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><h3 id="Cartesian-variable-bounds"><a class="docs-heading-anchor" href="#Cartesian-variable-bounds">Cartesian variable bounds</a><a id="Cartesian-variable-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Cartesian-variable-bounds" title="Permalink"></a></h3><p>Optional per-conductor boxes on the series-current components from <code>i_max_from</code>/<code>i_max_to</code>.</p><h3 id="Engineering-bounds"><a class="docs-heading-anchor" href="#Engineering-bounds">Engineering bounds</a><a id="Engineering-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Engineering-bounds" title="Permalink"></a></h3><p>Per-winding current-magnitude circles, per side and conductor:</p><p class="math-container">\[\textcolor{blue}{I_{x,\sigma,k}}\,(\textcolor{blue}{I_{x,\sigma,k}})^{*} \le (\textcolor{red}{I^{\max}_{x,\sigma,k}})^2.\]</p><h2 id="6.-Implementation-in-BMOPFTools"><a class="docs-heading-anchor" href="#6.-Implementation-in-BMOPFTools">6. Implementation in BMOPFTools</a><a id="6.-Implementation-in-BMOPFTools-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Implementation-in-BMOPFTools" title="Permalink"></a></h2><h3 id="Realisation"><a class="docs-heading-anchor" href="#Realisation">Realization</a><a id="Realisation-1"></a><a class="docs-heading-anchor-permalink" href="#Realisation" title="Permalink"></a></h3><p>Both regulator subtypes also have an exact nodal <strong>primitive admittance</strong> <span>$\textcolor{brown}{\mathbf{Y}_x}$</span> (<code>Yprim</code>) — the autotransformer <span>$2\times2$</span> core and the two line-to-line open-delta cores — given in closed form on the <a href="../transformer-admittance/#6.-Regulators">Transformer primitive admittance</a> page.</p><ul><li>The shared <strong>regulating-winding</strong> relation is stamped by <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/ext/BMOPFOpfExt/transformer.jl"><code>transformer.jl:_add_regulating_winding!</code></a>; it writes the to-side leakage via <span>$\textcolor{blue}{I_{x,\text{to}}}$</span> so a free tap stays degree-2, and reduces to <span>$\textcolor{brown}{Z_x}=\textcolor{brown}{Z^{\text{fr}}_x}+\textcolor{red}{n_{\text{eff}}}^2\textcolor{brown}{Z^{\text{to}}_x}$</span> at nominal.</li><li><strong><code>single_phase_autotransformer</code></strong> (<code>_add_autotransformer!</code>) — one winding across the from/to pair, the no-load shunt on the from side, and the galvanic bond (an extra from-side current index) tying the shared reference terminals. Getting the shared-node sign wrong yields negative regulator losses, so the tie is enforced explicitly.</li><li><strong><code>open_delta_regulator</code></strong> (<code>_add_open_delta_regulator!</code>) — two windings per the <code>connection</code> map, each with its own tap ratio, plus the shared-phase straight-through (a further through-branch current) reproducing the common-neutral model.</li><li><strong>ANSI type</strong> selects <span>$\textcolor{red}{n_{\text{eff}}}=\textcolor{red}{a}$</span> (B) or <span>$1/\textcolor{red}{a}$</span> (A); the tap ratio can be a fixed number or a free OPF variable (<code>tap_ratio_min</code>/<code>max</code>).</li></ul><h3 id="Source-map"><a class="docs-heading-anchor" href="#Source-map">Source map</a><a id="Source-map-1"></a><a class="docs-heading-anchor-permalink" href="#Source-map" title="Permalink"></a></h3><table><tr><th style="text-align: right">Element</th><th style="text-align: right">Code location</th></tr><tr><td style="text-align: right">Regulating winding (shared relation)</td><td style="text-align: right"><code>transformer.jl:_add_regulating_winding!</code></td></tr><tr><td style="text-align: right">single<em>phase</em>autotransformer</td><td style="text-align: right"><code>transformer.jl:_add_autotransformer!</code></td></tr><tr><td style="text-align: right">open<em>delta</em>regulator</td><td style="text-align: right"><code>transformer.jl:_add_open_delta_regulator!</code></td></tr></table><div class="admonition is-warning" id="Regulators-are-not-in-the-Task-Force-PDF-134b629567a05657"><header class="admonition-header">Regulators are not in the Task Force PDF<a class="admonition-anchor" href="#Regulators-are-not-in-the-Task-Force-PDF-134b629567a05657" title="Permalink"></a></header><div class="admonition-body"><p>Step-voltage regulators (<code>single_phase_autotransformer</code>, <code>open_delta_regulator</code>) — galvanically-tied autotransformers with tap optimization — are a BMOPFTools extension with no counterpart in the current PDF, and are modeled as a distinct element from the isolated <a href="../transformer/">transformers</a>. Add them to the superseding spec as their own component.</p></div></div></article><nav class="docs-footer"><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 23:58">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
