<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Transformer primitive admittance · BMOPFTools.jl</title><meta name="title" content="Transformer primitive admittance · BMOPFTools.jl"/><meta property="og:title" content="Transformer primitive admittance · BMOPFTools.jl"/><meta property="twitter:title" content="Transformer primitive admittance · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../nodal-admittance/">Nodal admittance builders</a></li><li class="is-active"><a class="tocitem" href>Transformer primitive admittance</a><ul class="internal"><li><a class="tocitem" href="#1.-Conventions-and-construction"><span>1. Conventions and construction</span></a></li><li><a class="tocitem" href="#2.-single_phase-(wye–wye,-Γ-model)"><span>2. <code>single_phase</code> (wye–wye, Γ-model)</span></a></li><li><a class="tocitem" href="#3.-center_tap-(split-phase,-3-winding)"><span>3. <code>center_tap</code> (split-phase, 3-winding)</span></a></li><li><a class="tocitem" href="#4.-wye_delta-(Yd)-and-delta_wye-(Dy)"><span>4. <code>wye_delta</code> (Yd) and <code>delta_wye</code> (Dy)</span></a></li><li><a class="tocitem" href="#5.-n_winding-(general,-WYE-and/or-DELTA)"><span>5. <code>n_winding</code> (general, WYE and/or DELTA)</span></a></li><li><a class="tocitem" href="#6.-Regulators"><span>6. Regulators</span></a></li><li><a class="tocitem" href="#7.-Validation-and-implementation"><span>7. Validation and implementation</span></a></li></ul></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Advanced formulations &amp; numerics</a></li><li class="is-active"><a href>Transformer primitive admittance</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Transformer primitive admittance</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spec/transformer-admittance.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Transformer-primitive-admittance"><a class="docs-heading-anchor" href="#Transformer-primitive-admittance">Transformer primitive admittance</a><a id="Transformer-primitive-admittance-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-primitive-admittance" title="Permalink"></a></h1><p>For supported transformer and regulator configurations with finite, invertible effective leakage above the configured cutoff, BMOPFTools builds a <strong>nodal admittance block</strong> (a <em>primitive admittance</em>, or <code>Yprim</code>): the complex matrix <span>$\textcolor{brown}{\mathbf{Y}_x}$</span> over the element&#39;s terminal nodes such that</p><p class="math-container">\[\textcolor{blue}{\mathbf{I}_x} = \textcolor{brown}{\mathbf{Y}_x}\,\textcolor{blue}{\mathbf{U}_x},\]</p><p>where <span>$\textcolor{blue}{\mathbf{U}_x}$</span> stacks the node voltages (each terminal to ground) and <span>$\textcolor{blue}{\mathbf{I}_x}$</span> the <strong>currents into the element</strong> at those terminals (out of the bus). This is the object OpenDSS exposes as a PD-element <code>Yprim</code> (<code>Export Y</code> / <code>DumpYprim</code>) and that PowerModelsDistribution assembles internally, so it is the natural artifact for <strong>cross-tool validation</strong>: an informed reader can compare our block against their own implementation term-by-term, before any topology or Kirchhoff law enters.</p><p>Start with <a href="../nodal-admittance/">Nodal admittance builders</a> to choose between a finite stamp and a bordered representation. This page gives <span>$\textcolor{brown}{\mathbf{Y}_x}$</span> in <strong>symbolic</strong> form for the supported transformer/regulator models — the <a href="../transformer/">Transformers</a> subtypes (<code>single_phase</code>, <code>center_tap</code>, <code>wye_delta</code>, <code>delta_wye</code>, <code>n_winding</code>) and the <a href="../regulator/">Regulators</a> (<code>single_phase_autotransformer</code>, <code>open_delta_regulator</code>). The <a href="../transformer/#4.-Equality-constraints">OPF constraints</a> stamp the <em>same</em> relations as nodal current injections; regression tests compare the two paths on their declared fixtures and domains. Symbols are defined in <a href="../notation/">Notation</a> and the loss elements (<span>$\textcolor{brown}{Z^{\text{fr}}_x}$</span>, <span>$\textcolor{brown}{Z^{\text{to}}_x}$</span>, <span>$\textcolor{brown}{Y_0}$</span>, <span>$\textcolor{brown}{y_n}$</span>) in <a href="../transformer/#4.-Equality-constraints">Transformers §4</a>.</p><h2 id="1.-Conventions-and-construction"><a class="docs-heading-anchor" href="#1.-Conventions-and-construction">1. Conventions and construction</a><a id="1.-Conventions-and-construction-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Conventions-and-construction" title="Permalink"></a></h2><table><tr><th style="text-align: right">Item</th><th style="text-align: right">Choice</th></tr><tr><td style="text-align: right">Units</td><td style="text-align: right"><strong>SI</strong> — siemens, volts, amperes. No per-unit base.</td></tr><tr><td style="text-align: right">Node</td><td style="text-align: right">a <code>(bus, terminal)</code> pair; <span>$\textcolor{blue}{\mathbf{U}_x}$</span> stacks them in the order listed for each subtype.</td></tr><tr><td style="text-align: right">Current sign</td><td style="text-align: right"><span>$\textcolor{blue}{\mathbf{I}_x}$</span> = current <strong>into</strong> the element (out of the bus), matching OpenDSS <code>Yprim</code>.</td></tr><tr><td style="text-align: right">Turns ratio</td><td style="text-align: right"><span>$\textcolor{red}{N}=\textcolor{red}{N_0}\,\textcolor{red}{t}$</span> with nameplate <span>$\textcolor{red}{N_0}=\textcolor{red}{v^{\text{nom}}_{\text{fr}}}/\textcolor{red}{v^{\text{nom}}_{\text{to}}}$</span> and fixed tap multiplier <span>$\textcolor{red}{t}$</span> (<code>tap</code>, default 1). For <code>center_tap</code>, <span>$\textcolor{red}{v^{\text{nom}}_{\text{to}}}$</span> is the per-leg rating.</td></tr><tr><td style="text-align: right">Winding leakage</td><td style="text-align: right"><span>$\textcolor{brown}{Z^{\text{fr}}_x}=\textcolor{red}{R_1}+\textcolor{brown}{j}\textcolor{red}{X_1}$</span> (<code>r/x_series_from</code>), <span>$\textcolor{brown}{Z^{\text{to}}_x}=\textcolor{red}{R_2}+\textcolor{brown}{j}\textcolor{red}{X_2}$</span> (<code>r/x_series_to</code>).</td></tr><tr><td style="text-align: right">No-load shunt</td><td style="text-align: right"><span>$\textcolor{brown}{Y_0}=\textcolor{red}{G_0}+\textcolor{brown}{j}\textcolor{red}{B_0}$</span> (<code>g/b_no_load</code>), across <strong>winding 2</strong> (the to-side coil) — the OpenDSS placement. Inductive: <span>$\textcolor{red}{B_0}&lt;0$</span>.</td></tr><tr><td style="text-align: right">Neutral grounding</td><td style="text-align: right"><span>$\textcolor{brown}{y_n}=1/(\textcolor{red}{R_n}+\textcolor{brown}{j}\textcolor{red}{X_n})$</span> (<code>r/x_neutral_from</code>, <code>r/x_neutral_to</code>): an <strong>internal</strong> branch from a shared neutral terminal to earth — a <strong>diagonal add</strong> at that node (OpenDSS&#39;s Yprim gains exactly <span>$\textcolor{brown}{y_n}$</span> on the neutral diagonal).</td></tr></table><p><strong>The construction.</strong> Every block is built in the textbook <em>primitive-admittance × connection-matrix</em> form</p><p class="math-container">\[\textcolor{brown}{\mathbf{Y}_x}
= \textcolor{brown}{\mathbf{C}}^{\text{T}}\,\textcolor{brown}{\mathbf{y}_{\text{prim}}}\,\textcolor{brown}{\mathbf{C}}
\;+\; \text{(winding-2 shunt)}\;+\;\text{(neutral diagonal }\textcolor{brown}{y_n}),\]</p><p>where <span>$\textcolor{brown}{\mathbf{C}}$</span> maps node voltages to per-core winding voltages and <span>$\textcolor{brown}{\mathbf{y}_{\text{prim}}}$</span> is the (block-)diagonal primitive of the winding pairs. Because <span>$\textcolor{brown}{\mathbf{y}_{\text{prim}}}$</span> is symmetric, so is the result:</p><div class="admonition is-info" id="Reciprocity-—-the-hard-correctness-gate-1881b482de6ae1cc"><header class="admonition-header">Reciprocity — the hard correctness gate<a class="admonition-anchor" href="#Reciprocity-—-the-hard-correctness-gate-1881b482de6ae1cc" title="Permalink"></a></header><div class="admonition-body"><p>A transformer built from linear impedances and ideal cores is a <strong>reciprocal</strong> network, so <span>$\textcolor{brown}{\mathbf{Y}_x}=\textcolor{brown}{\mathbf{Y}_x}^{\text{T}}$</span> (a plain transpose — <strong>not</strong> Hermitian; the network is lossy, so <span>$\textcolor{brown}{\mathbf{Y}_x}\neq\textcolor{brown}{\mathbf{Y}_x}^{\text{H}}$</span>). Every block below satisfies <span>$\lVert\textcolor{brown}{\mathbf{Y}_x}-\textcolor{brown}{\mathbf{Y}_x}^{\text{T}}\rVert_\infty&lt;\epsilon$</span>; any asymmetry is a sign/convention bug.</p></div></div><div class="admonition is-warning" id="Finite-stamps-and-ideal-device-boundaries-156aa547988f790b"><header class="admonition-header">Finite stamps and ideal-device boundaries<a class="admonition-anchor" href="#Finite-stamps-and-ideal-device-boundaries-156aa547988f790b" title="Permalink"></a></header><div class="admonition-body"><p>A complete voltage-only stamp requires the relevant effective leakage inverse. Nonzero entries alone do not establish that a multi-winding leakage matrix is invertible. The public primitive API rejects leakage at or below its configured cutoff; the exact tests and supported domains are given in the <a href="../nodal-admittance/#Transformer-leakage-policy">transformer leakage policy</a>. Use <code>ybus_augmented</code> for supported small/zero or singular leakage cases. Its border retains finite leakage rather than replacing it by zero. <code>shunt_only=true</code> inspects the finite no-load contribution and is not a complete transformer model.</p></div></div><h2 id="2.-single_phase-(wye–wye,-Γ-model)"><a class="docs-heading-anchor" href="#2.-single_phase-(wye–wye,-Γ-model)">2. <code>single_phase</code> (wye–wye, Γ-model)</a><a id="2.-single_phase-(wye–wye,-Γ-model)-1"></a><a class="docs-heading-anchor-permalink" href="#2.-single_phase-(wye–wye,-Γ-model)" title="Permalink"></a></h2><p>Per phase-pair <span>$k$</span>: HV node <span>$p$</span>, LV node <span>$q$</span>. The two coils lump into one leakage referred to HV (the Γ model). With <span>$\textcolor{brown}{y}=1/\textcolor{brown}{Z}$</span> and the no-load shunt split over the <span>$\textcolor{red}{n_c}$</span> pairs,</p><p class="math-container">\[\textcolor{brown}{Z} = \textcolor{red}{t}^2\,\textcolor{brown}{Z^{\text{fr}}_x} + \textcolor{red}{N}^2\,\textcolor{brown}{Z^{\text{to}}_x},
\qquad
\textcolor{brown}{Y_0&#39;} = \textcolor{brown}{Y_0}/\textcolor{red}{n_c},\]</p><p>so the off-nominal tap scales the from-coil leakage by <span>$\textcolor{red}{t}^2$</span> (equivalently <span>$\textcolor{brown}{Z}=\textcolor{red}{N}^2(\textcolor{brown}{Z^{\text{to}}_x}+\textcolor{brown}{Z^{\text{fr}}_x}/\textcolor{red}{N_0}^2)$</span>, the to-referred leakage held at nominal — matching OpenDSS&#39;s turns-scaled <code>Yprim</code>). The <span>$2\times2$</span> block for pair <span>$k$</span> (nodes <span>$[p,q]$</span>), with <span>$\textcolor{brown}{\mathbf{C}}=[\,1\;\;-\textcolor{red}{N}\,]$</span> and the shunt on the <strong>to</strong> node, is</p><p class="math-container">\[\begin{bmatrix}\textcolor{blue}{I_p}\\ \textcolor{blue}{I_q}\end{bmatrix}
=
\begin{bmatrix}
\textcolor{brown}{y} &amp; -\textcolor{red}{N}\textcolor{brown}{y}\\[2pt]
-\textcolor{red}{N}\textcolor{brown}{y} &amp; \textcolor{red}{N}^2\textcolor{brown}{y}+\textcolor{brown}{Y_0&#39;}
\end{bmatrix}
\begin{bmatrix}\textcolor{blue}{U_p}\\ \textcolor{blue}{U_q}\end{bmatrix}.\]</p><p>The full block is <strong>block-diagonal</strong> over the <span>$\textcolor{red}{n_c}$</span> phase-pairs. Each grounded neutral (from and/or to) that a phase-pair returns to adds <span>$\textcolor{brown}{y_n}$</span> to that neutral node&#39;s diagonal.</p><h2 id="3.-center_tap-(split-phase,-3-winding)"><a class="docs-heading-anchor" href="#3.-center_tap-(split-phase,-3-winding)">3. <code>center_tap</code> (split-phase, 3-winding)</a><a id="3.-center_tap-(split-phase,-3-winding)-1"></a><a class="docs-heading-anchor-permalink" href="#3.-center_tap-(split-phase,-3-winding)" title="Permalink"></a></h2><p>Five nodes <span>$[\,p,\,m,\,a,\,g,\,c\,]$</span>: HV-phase, HV-neutral, LV-leg-1, LV-center-tap, LV-leg-2. This is a genuine <strong>3-winding</strong> unit (1 HV + 2 series-aiding LV legs sharing <span>$g$</span>). Refer all arms to the LV base:</p><p class="math-container">\[\textcolor{brown}{y_1}=\textcolor{red}{N}^2/(\textcolor{red}{t}^2\textcolor{brown}{Z^{\text{fr}}_x}),\qquad
\textcolor{brown}{y_2}=1/\textcolor{brown}{Z^{\text{to}}_x},\qquad
\textcolor{brown}{Y_\Sigma}=\textcolor{brown}{y_1}+2\,\textcolor{brown}{y_2}.\]</p><p>The stored primary arm is in nominal ohms; its physical impedance scales by <code>tap²</code>, so the referred primary admittance is independent of the primary tap. This matches the non-unity-tap OpenDSS fixtures for #393.</p><p>Eliminating the internal star node gives the symmetric 3-port star admittance in the winding-terminal ordering <span>$[\text{HV-ref},\,\text{leg-1},\,\text{leg-2}]$</span>, with <span>$\textcolor{brown}{\mathbf{y}}=(\textcolor{brown}{y_1},\textcolor{brown}{y_2},\textcolor{brown}{y_2})$</span>:</p><p class="math-container">\[[\textcolor{brown}{\mathbf{Y}_{\text{3port}}}]_{ij}=
\begin{cases}
\textcolor{brown}{y_i}(\textcolor{brown}{Y_\Sigma}-\textcolor{brown}{y_i})/\textcolor{brown}{Y_\Sigma} &amp; i=j,\\[4pt]
-\textcolor{brown}{y_i}\textcolor{brown}{y_j}/\textcolor{brown}{Y_\Sigma} &amp; i\neq j.
\end{cases}\]</p><p>The connection matrix maps node voltages <span>$[p,m,a,g,c]$</span> to the three winding voltages — the HV winding sees <span>$(\textcolor{blue}{U_p}-\textcolor{blue}{U_m})/\textcolor{red}{N}$</span>, leg 1 sees <span>$\textcolor{blue}{U_a}-\textcolor{blue}{U_g}$</span>, and leg 2 sees <span>$\textcolor{blue}{U_g}-\textcolor{blue}{U_c}$</span> (both legs the <em>same</em> polarity about the center tap — series-aiding):</p><p class="math-container">\[\textcolor{brown}{\mathbf{C}}=
\begin{bmatrix}
1/\textcolor{red}{N} &amp; -1/\textcolor{red}{N} &amp; 0 &amp; 0 &amp; 0\\
0 &amp; 0 &amp; 1 &amp; -1 &amp; 0\\
0 &amp; 0 &amp; 0 &amp; 1 &amp; -1
\end{bmatrix}.\]</p><p>With the no-load shunt across winding 2 = LV leg 1 (the <span>$a$</span>–<span>$g$</span> coil, <span>$\textcolor{brown}{\mathbf{c}}_{ag}=\mathbf{e}_a-\mathbf{e}_g$</span>) and the two optional neutral-grounding branches — <span>$\textcolor{brown}{y_n^{\text{fr}}}$</span> at the HV neutral <span>$m$</span> (node 2) and <span>$\textcolor{brown}{y_n^{\text{to}}}$</span> at the center tap <span>$g$</span> (node 4):</p><p class="math-container">\[\textcolor{brown}{\mathbf{Y}_x}=
\textcolor{brown}{\mathbf{C}}^{\text{T}}\,\textcolor{brown}{\mathbf{Y}_{\text{3port}}}\,\textcolor{brown}{\mathbf{C}}
+\textcolor{brown}{Y_0}\,\textcolor{brown}{\mathbf{c}}_{ag}\textcolor{brown}{\mathbf{c}}_{ag}^{\text{T}}
+\textcolor{brown}{y_n^{\text{fr}}}\,\mathbf{e}_m\mathbf{e}_m^{\text{T}}
+\textcolor{brown}{y_n^{\text{to}}}\,\mathbf{e}_g\mathbf{e}_g^{\text{T}}.\]</p><p>This reproduces OpenDSS&#39;s own transformer <code>Yprim</code> to machine precision. The star arms come from the symmetric short-circuit split <span>$\textcolor{red}{X_{1,\star}}=(\textcolor{red}{X_{HL}}+\textcolor{red}{X_{HT}}-\textcolor{red}{X_{LT}})/2$</span>, <span>$\textcolor{red}{X_{2,\star}}=(\textcolor{red}{X_{HL}}+\textcolor{red}{X_{LT}}-\textcolor{red}{X_{HT}})/2$</span>.</p><h2 id="4.-wye_delta-(Yd)-and-delta_wye-(Dy)"><a class="docs-heading-anchor" href="#4.-wye_delta-(Yd)-and-delta_wye-(Dy)">4. <code>wye_delta</code> (Yd) and <code>delta_wye</code> (Dy)</a><a id="4.-wye_delta-(Yd)-and-delta_wye-(Dy)-1"></a><a class="docs-heading-anchor-permalink" href="#4.-wye_delta-(Yd)-and-delta_wye-(Dy)" title="Permalink"></a></h2><p>Take <span>$\textcolor{red}{n_\phi}=3$</span>. Node ordering <span>$[\,w_1,w_2,w_3,w_n,\,d_1,d_2,d_3\,]$</span> (wye phases, wye neutral, delta nodes). Each core couples a wye phase-to-neutral winding voltage with a delta line-to-line winding voltage; the <span>$6\times7$</span> connection matrix is</p><p class="math-container">\[\textcolor{brown}{\mathbf{C}}=
\begin{bmatrix}\mathbf{I}_3 &amp; -\mathbf{1} &amp; \mathbf{0}\\[2pt] \mathbf{0} &amp; \mathbf{0} &amp; \textcolor{red}{\mathbf{D}}\end{bmatrix},
\qquad
\textcolor{red}{\mathbf{D}}=\begin{bmatrix}1&amp;-1&amp;0\\0&amp;1&amp;-1\\-1&amp;0&amp;1\end{bmatrix},\]</p><p>where <span>$\textcolor{red}{\mathbf{D}}$</span> (forward delta) is used for <strong>Yd</strong> and <span>$\textcolor{red}{\mathbf{D}}^{\text{T}}$</span> (backward delta) for <strong>Dy</strong>. The effective per-winding turns ratio and the wye-referred short-circuit admittance are</p><p class="math-container">\[\textcolor{red}{n^{\text{eff}}}=
\begin{cases}\sqrt3/\textcolor{red}{N} &amp; \text{Yd},\\ \textcolor{red}{N}\sqrt3 &amp; \text{Dy},\end{cases}
\qquad
\textcolor{brown}{y_t}=\frac{1}{\textcolor{brown}{Z_{\text{sc}}}},\quad
\textcolor{brown}{Z_{\text{sc}}}=\textcolor{brown}{Z^w}+\frac{\textcolor{red}{n_\phi}}{(\textcolor{red}{n^{\text{eff}}_0})^2}\,\textcolor{brown}{Z^d},\]</p><p>with <span>$\textcolor{brown}{Z^w},\textcolor{brown}{Z^d}$</span> the wye- and delta-side leakages (mapped by which side is <code>from</code>) and <span>$\textcolor{red}{n^{\text{eff}}_0}$</span> the nominal (tap-1) ratio. A non-nominal tap scales the short-circuit impedance by <span>$(\textcolor{red}{n^{\text{eff}}_0}/\textcolor{red}{n^{\text{eff}}})^2$</span> on the tapped (wye=from) side. The ideal coil relation is <span>$\textcolor{blue}{U^d_k}=\textcolor{red}{n^{\text{eff}}}\,\textcolor{blue}{U^w_k}$</span>, so with <span>$\textcolor{red}{a}=1/\textcolor{red}{n^{\text{eff}}}$</span> the per-core primitive (rows <span>$[w_k,d_k]$</span>) is</p><p class="math-container">\[\textcolor{brown}{\mathbf{y}^{(k)}_{\text{prim}}}=\textcolor{brown}{y_t}
\begin{bmatrix}1 &amp; -\textcolor{red}{a}\\ -\textcolor{red}{a} &amp; \textcolor{red}{a}^2\end{bmatrix}.\]</p><div class="admonition is-warning" id="Orientation-matters-8a804330b4070fc4"><header class="admonition-header">Orientation matters<a class="admonition-anchor" href="#Orientation-matters-8a804330b4070fc4" title="Permalink"></a></header><div class="admonition-body"><p>Stamping <span>$\textcolor{red}{n^{\text{eff}}}$</span> instead of <span>$\textcolor{red}{a}$</span> builds the <em>inverse</em> transformer — its no-load point lands at <span>$\textcolor{blue}{U^d}=\textcolor{blue}{U^w}/\textcolor{red}{n^{\text{eff}}}$</span> instead of <span>$\textcolor{red}{n^{\text{eff}}}\textcolor{blue}{U^w}$</span> (an <span>$\sim(\textcolor{red}{n^{\text{eff}}})^2$</span> error) — yet passes every symmetry and passivity check. Only the OpenDSS <code>Yprim</code> cross-check catches it.</p></div></div><p>The nodal block is <span>$\textcolor{brown}{\mathbf{Y}_x}=\textcolor{brown}{\mathbf{C}}^{\text{T}}\textcolor{brown}{\mathbf{y}_{\text{prim}}}\textcolor{brown}{\mathbf{C}}+\textcolor{brown}{Y_0}\,(\text{winding-2 shunt})+\textcolor{brown}{y_n}\,(\text{wye-neutral diagonal})$</span>, with the shunt a delta of <span>$\textcolor{brown}{Y_0}/\textcolor{red}{n_\phi}$</span> branches on the LV delta (Yd) or phase-to-neutral on the LV wye (Dy). For the common lossless-delta case (<span>$\textcolor{brown}{Z^d}=0$</span>, <span>$\textcolor{brown}{y_w}=1/\textcolor{brown}{Z^w}$</span>, no shunt) it evaluates to the explicit symmetric block</p><p class="math-container">\[\textcolor{brown}{\mathbf{Y}_x}=\textcolor{brown}{y_w}
\begin{bmatrix}
\mathbf{I}_3 &amp; -\mathbf{1} &amp; -\textcolor{red}{a}\textcolor{red}{\mathbf{D}}\\[4pt]
-\mathbf{1}^{\text{T}} &amp; 3 &amp; \textcolor{red}{a}\,\mathbf{1}^{\text{T}}\textcolor{red}{\mathbf{D}}\\[4pt]
-\textcolor{red}{a}\textcolor{red}{\mathbf{D}}^{\text{T}} &amp; \textcolor{red}{a}\,\textcolor{red}{\mathbf{D}}^{\text{T}}\mathbf{1} &amp; \textcolor{red}{a}^2\textcolor{red}{\mathbf{D}}^{\text{T}}\textcolor{red}{\mathbf{D}}
\end{bmatrix}.\]</p><p>The wye↔delta cross blocks are transposes of each other; the <span>$3$</span> on the wye neutral is the zero-sequence admittance path, so a zero from-side impedance makes that row singular.</p><h2 id="5.-n_winding-(general,-WYE-and/or-DELTA)"><a class="docs-heading-anchor" href="#5.-n_winding-(general,-WYE-and/or-DELTA)">5. <code>n_winding</code> (general, WYE and/or DELTA)</a><a id="5.-n_winding-(general,-WYE-and/or-DELTA)-1"></a><a class="docs-heading-anchor-permalink" href="#5.-n_winding-(general,-WYE-and/or-DELTA)" title="Permalink"></a></h2><p>For <span>$\textcolor{red}{n_W}\ge 2$</span> windings, start from the OpenDSS-style short-circuit matrix <span>$\textcolor{brown}{\mathbf{Z}_B}$</span> (the <span>$(\textcolor{red}{n_W}-1)\times(\textcolor{red}{n_W}-1)$</span> leakage referred to winding 1, built from the pairwise <span>$\textcolor{red}{x_{\text{sc}}[i,j]}$</span> and per-winding resistances) and invert it, <span>$\textcolor{brown}{\mathbf{Y}_B}=\textcolor{brown}{\mathbf{Z}_B}^{-1}$</span>. Expanding with winding 1 as the reference node and de-referring by the turns ratios <span>$\textcolor{red}{\mathbf{D}}=\operatorname{diag}(\textcolor{red}{N_k})$</span> gives the per-winding admittance</p><p class="math-container">\[\textcolor{brown}{\mathbf{Y}_w}=\textcolor{red}{\mathbf{D}}^{-1}\,\textcolor{brown}{\mathbf{C}_{\text{ref}}}^{\text{T}}\,\textcolor{brown}{\mathbf{Y}_B}\,\textcolor{brown}{\mathbf{C}_{\text{ref}}}\,\textcolor{red}{\mathbf{D}}^{-1},
\qquad
[\textcolor{brown}{\mathbf{C}_{\text{ref}}}]_{i,:}=\mathbf{e}_1-\mathbf{e}_{i+1}.\]</p><p>This <span>$\textcolor{red}{n_W}\times\textcolor{red}{n_W}$</span> winding admittance is stamped onto the terminal nodes, once per phase <span>$p$</span>, through a connection-aware <strong>coil incidence</strong> <span>$\textcolor{brown}{\mathbf{P}}$</span>: a WYE coil maps to its phase-neutral pair, a DELTA coil to its phase-phase pair (selected by the winding&#39;s <code>delta_roll</code>, the vector-group orientation). Summing over phases and adding the winding-2 shunt,</p><p class="math-container">\[\textcolor{brown}{\mathbf{Y}_x}=\sum_{p}\ \textcolor{brown}{\mathbf{P}}_p^{\text{T}}\,\textcolor{brown}{\mathbf{Y}_w}\,\textcolor{brown}{\mathbf{P}}_p
\;+\;\textcolor{brown}{Y_0}\,\text{(winding-2 coil)}.\]</p><p>This is the exact multi-winding leakage star; the 2-winding subtypes above are its closed-form specializations.</p><h2 id="6.-Regulators"><a class="docs-heading-anchor" href="#6.-Regulators">6. Regulators</a><a id="6.-Regulators-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Regulators" title="Permalink"></a></h2><p>Both regulator subtypes replace the nameplate ratio with the fixed-tap <strong>effective ratio</strong> <span>$\textcolor{red}{n^{\text{eff}}}$</span> from <code>tap_ratio</code> <span>$\textcolor{red}{a}$</span> and <code>regulator_type</code>: <span>$\textcolor{red}{n^{\text{eff}}}=1/\textcolor{red}{a}$</span> (Type B, default) or <span>$\textcolor{red}{a}$</span> (Type A). Because an autotransformer is not galvanically isolated, the leakage is the autotransformer sum <span>$\textcolor{brown}{Z}=\textcolor{brown}{Z^{\text{fr}}_x}+(\textcolor{red}{n^{\text{eff}}})^2\textcolor{brown}{Z^{\text{to}}_x}$</span> and the no-load shunt sits on the <strong>from</strong> side.</p><p><strong><code>single_phase_autotransformer</code>.</strong> Nodes <span>$[\,t^{\text{ph}}_{\text{fr}},\,t^{\text{ph}}_{\text{to}},\,t^{n}_{\text{fr}},\,t^{n}_{\text{to}}\,]$</span>, one core spanning phase-to-neutral on each side. With <span>$\textcolor{brown}{y_t}=1/\textcolor{brown}{Z}$</span>, the primitive and connection are</p><p class="math-container">\[\textcolor{brown}{\mathbf{y}_{\text{prim}}}=\textcolor{brown}{y_t}
\begin{bmatrix}1 &amp; -\textcolor{red}{n^{\text{eff}}}\\ -\textcolor{red}{n^{\text{eff}}} &amp; (\textcolor{red}{n^{\text{eff}}})^2\end{bmatrix},
\qquad
\textcolor{brown}{\mathbf{C}}=
\begin{bmatrix}1 &amp; 0 &amp; -1 &amp; 0\\ 0 &amp; 1 &amp; 0 &amp; -1\end{bmatrix},\]</p><p>giving <span>$\textcolor{brown}{\mathbf{Y}_x}=\textcolor{brown}{\mathbf{C}}^{\text{T}}\textcolor{brown}{\mathbf{y}_{\text{prim}}}\textcolor{brown}{\mathbf{C}}$</span> plus the from-winding shunt. Reducing to the two phase nodes (neutrals at 0) recovers the familiar <span>$\bigl[\begin{smallmatrix}\textcolor{brown}{y_t} &amp; -\textcolor{red}{n^{\text{eff}}}\textcolor{brown}{y_t}\\ -\textcolor{red}{n^{\text{eff}}}\textcolor{brown}{y_t} &amp; (\textcolor{red}{n^{\text{eff}}})^2\textcolor{brown}{y_t}\end{smallmatrix}\bigr]$</span>; every column of the full <span>$4\times4$</span> sums to zero (current conservation through the shared neutral).</p><p><strong><code>open_delta_regulator</code>.</strong> Two <strong>line-to-line</strong> cores across the phase pairs implied by <code>connection</code> (<code>ABBC</code>/<code>BCAC</code>/<code>CABA</code>), each with its own tap <span>$\textcolor{red}{n^{\text{eff}}_j}$</span> and primitive <span>$\textcolor{brown}{y_{t,j}}\bigl[\begin{smallmatrix}1 &amp; -\textcolor{red}{n^{\text{eff}}_j}\\ -\textcolor{red}{n^{\text{eff}}_j} &amp; (\textcolor{red}{n^{\text{eff}}_j})^2\end{smallmatrix}\bigr]$</span> across the from/to pair <span>$(p,q)$</span>, summed with the from-side shunt:</p><p class="math-container">\[\textcolor{brown}{\mathbf{Y}_x}=\sum_{j=1}^{2}\ \textcolor{brown}{\mathbf{C}}_j^{\text{T}}\,\textcolor{brown}{\mathbf{y}_{\text{prim},j}}\,\textcolor{brown}{\mathbf{C}}_j.\]</p><p>This is the device&#39;s natural line-to-line admittance — the &quot;unspecified neutral&quot; matrix of Yan et al. (2018), IEEE Trans. Smart Grid <strong>9</strong>(3):2224–2234, <a href="https://doi.org/10.1109/TSG.2016.2609440">doi:10.1109/TSG.2016.2609440</a>, Eq. (11): the shared phase carries <span>$2\textcolor{brown}{y_t}$</span> on its diagonal (both regulators) and the from↔to coupling scales as <span>$\textcolor{red}{n^{\text{eff}}}$</span> and <span>$(\textcolor{red}{n^{\text{eff}}})^2$</span> — the autotransformer factor, not an isolated-transformer ratio. The galvanic straight-through of the shared phase (the paper&#39;s <em>common-neutral</em> model, its Eq. 14) is a <strong>topological constraint imposed in the OPF</strong>, not folded into this primitive — folding it in would conflate the device admittance with one particular elimination of the shared node.</p><h2 id="7.-Validation-and-implementation"><a class="docs-heading-anchor" href="#7.-Validation-and-implementation">7. Validation and implementation</a><a id="7.-Validation-and-implementation-1"></a><a class="docs-heading-anchor-permalink" href="#7.-Validation-and-implementation" title="Permalink"></a></h2><p>The blocks are built by <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/src/io/to_ybus.jl"><code>transformer_yprim</code></a> (<code>nwinding_yprim</code> for <code>n_winding</code>) and exported node-aligned via <code>export_yprim</code> / <code>write_yprim</code>, for direct comparison with OpenDSS <code>Export Y</code>. Four gates hold each block to the physics:</p><table><tr><th style="text-align: right">Gate</th><th style="text-align: right">Check</th></tr><tr><td style="text-align: right"><strong>Symmetry</strong></td><td style="text-align: right"><span>$\lVert\textcolor{brown}{\mathbf{Y}_x}-\textcolor{brown}{\mathbf{Y}_x}^{\text{T}}\rVert_\infty&lt;\epsilon$</span> for every block.</td></tr><tr><td style="text-align: right"><strong>Closed form</strong></td><td style="text-align: right">the <code>single_phase</code> <span>$2\times2$</span> block matches §2 exactly (unit-test oracle).</td></tr><tr><td style="text-align: right"><strong>Power balance</strong></td><td style="text-align: right"><span>$\mathfrak{R}[\textcolor{blue}{\mathbf{U}}^{\text{H}}\textcolor{brown}{\mathbf{Y}_x}\textcolor{blue}{\mathbf{U}}]=\sum_k\lvert\textcolor{blue}{I_k}\rvert^2\textcolor{red}{R_k}$</span> (winding resistive loss) for arbitrary <span>$\textcolor{blue}{\mathbf{U}}$</span>.</td></tr><tr><td style="text-align: right"><strong>OpenDSS cross-check</strong></td><td style="text-align: right">dump <code>Yprim</code> per fixture, permute to the same node order, assert <span>$\lVert\textcolor{brown}{\mathbf{Y}_x}^{\text{bmopf}}-\textcolor{brown}{\mathbf{Y}_x}^{\text{dss}}\rVert_\infty&lt;\text{tol}$</span> — catches turns-ratio direction, <span>$\sqrt3$</span> scaling, delta phase-shift, and shunt placement in one shot.</td></tr></table><p>A fifth gate ties this export to the <a href="../transformer/#6.-Implementation-in-BMOPFTools">OPF constraints</a>: at a solved power-flow setpoint, the nodal currents <span>$\textcolor{brown}{\mathbf{Y}_x}\textcolor{blue}{\mathbf{U}_x}$</span> match the OPF&#39;s own winding-current variables node-by-node, including off-nominal fixed taps, within the tested domains.</p><div class="admonition is-info" id="Current-variable-convention-(informational)-c418d177a9aa2673"><header class="admonition-header">Current-variable convention (informational)<a class="admonition-anchor" href="#Current-variable-convention-(informational)-c418d177a9aa2673" title="Permalink"></a></header><div class="admonition-body"><p>The Yd/Dy OPF winding-current <em>variables</em> are not the physical terminal currents used here: the OPF&#39;s <span>$\textcolor{blue}{I^w_k}=\textcolor{red}{n^{\text{eff}}}\,\textcolor{blue}{I^{\text{phys}}_{w,k}}$</span> and <span>$\textcolor{blue}{I^d_k}=\textcolor{blue}{I^{\text{phys}}_{d,k}}/\textcolor{red}{n^{\text{eff}}}$</span> carry the ratio scaling. The OPF is internally consistent (its voltage equations and current coupling use the same scaled convention throughout), so it produces correct voltages and power flows; this export uses the physical terminal currents via <span>$\textcolor{brown}{\mathbf{C}}^{\text{T}}\textcolor{brown}{\mathbf{y}_{\text{prim}}}\textcolor{brown}{\mathbf{C}}$</span> and is therefore directly comparable to OpenDSS.</p></div></div></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../nodal-admittance/">« Nodal admittance builders</a><a class="docs-footer-nextpage" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 23:58">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
