<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Transformers · BMOPFTools.jl</title><meta name="title" content="Transformers · BMOPFTools.jl"/><meta property="og:title" content="Transformers · BMOPFTools.jl"/><meta property="twitter:title" content="Transformers · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Inspect the evidence</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../../tutorial_triage/">Findings triage tutorial</a></li><li><a class="tocitem" href="../../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li><li><a class="tocitem" href="../../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../../solvers/">Solver guide</a></li><li><a class="tocitem" href="../../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../../api/">API reference</a></li><li><a class="tocitem" href="../../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Transformers</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Transformers</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/spec/transformer.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Transformers"><a class="docs-heading-anchor" href="#Transformers">Transformers</a><a id="Transformers-1"></a><a class="docs-heading-anchor-permalink" href="#Transformers" title="Permalink"></a></h1><p>A <strong>transformer</strong> couples two buses through <strong>galvanically isolated</strong> windings — primary and secondary share no conductor, only magnetic flux. (Step-voltage <strong>regulators</strong>, where the windings <em>do</em> share a node, are a separate element; see <a href="../regulator/">Regulators</a>.) Because the winding topologies differ qualitatively, each configuration is a distinct data-model object: <code>single_phase</code>, <code>center_tap</code>, <code>wye_delta</code>, <code>delta_wye</code>, and the general <code>n_winding</code>. Every model is built from an idealized winding pair plus three loss components. Parts 1–5 state the foundational model; <a href="#6.-Implementation-in-BMOPFTools">part 6</a> records the realization. Symbols are defined in <a href="../notation/">Notation</a>.</p><div class="admonition is-info" id="What-a-“winding”-counts-—-ports,-not-physical-coils-4e45439827142351"><header class="admonition-header">What a “winding” counts — ports, not physical coils<a class="admonition-anchor" href="#What-a-“winding”-counts-—-ports,-not-physical-coils-4e45439827142351" title="Permalink"></a></header><div class="admonition-body"><p>In the literature and in tools, a <strong>winding</strong> (and an <em>n-winding</em> transformer) usually counts the number of <strong>buses / voltage levels the transformer connects</strong> — its <em>ports</em> — not the number of physical coils. For a <em>single-phase</em> transformer the two coincide: a two-winding single-phase unit has two coils and two ports. For a <em>three-phase</em> transformer they do <strong>not</strong>: a three-phase two-winding transformer has <strong>six</strong> physical coils (three per side) yet is still called &quot;two-winding&quot;. Throughout this specification &quot;winding&quot; means a <strong>port</strong> — one bus connection at one voltage level — and each winding comprises <code>n_phase</code> physical coils. The <code>n_winding</code> object&#39;s <code>windings</code> array lists these ports (each with its own <code>bus</code>), so <code>n</code> is the number of buses, and per phase there are <code>n</code> coils on the shared core.</p></div></div><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>Each subtype is an entry under <code>transformer.&lt;subtype&gt;</code>, keyed by its string ID <span>$x$</span>. Common fields (two-winding subtypes):</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus_from</code>, <code>bus_to</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Endpoint bus IDs <span>$i$</span>, <span>$j$</span></td></tr><tr><td style="text-align: right"><code>terminal_map_from</code>, <code>terminal_map_to</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Conductor→terminal maps (lengths per subtype)</td></tr><tr><td style="text-align: right"><code>v_nom_from</code>, <code>v_nom_to</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center">✔</td><td style="text-align: right">Reference winding voltages — set the turns ratio</td></tr><tr><td style="text-align: right"><code>s_rating</code></td><td style="text-align: right">number</td><td style="text-align: center">VA</td><td style="text-align: center">✔</td><td style="text-align: right">Nameplate apparent-power rating</td></tr><tr><td style="text-align: right"><code>r_series_from</code>, <code>x_series_from</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω</td><td style="text-align: center"></td><td style="text-align: right">From-winding series leakage</td></tr><tr><td style="text-align: right"><code>r_series_to</code>, <code>x_series_to</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω</td><td style="text-align: center"></td><td style="text-align: right">To-winding series leakage</td></tr><tr><td style="text-align: right"><code>g_no_load</code>, <code>b_no_load</code></td><td style="text-align: right">number</td><td style="text-align: center">S</td><td style="text-align: center"></td><td style="text-align: right">Legacy excitation on winding 2; bank total for single-phase/Yd/Dy, per coil for n-winding, entire first secondary half-winding for center-tap</td></tr><tr><td style="text-align: right"><code>no_load_shunt</code></td><td style="text-align: right">object</td><td style="text-align: center">S</td><td style="text-align: center"></td><td style="text-align: right">Explicit <code>{winding, g, b}</code>, per coil of the selected winding; exclusive with legacy fields</td></tr><tr><td style="text-align: right"><code>r_neutral_from</code>/<code>_to</code>, <code>x_neutral_from</code>/<code>_to</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω</td><td style="text-align: center"></td><td style="text-align: right">Winding-neutral grounding impedance (OpenDSS <code>rneut</code>/<code>xneut</code>)</td></tr><tr><td style="text-align: right"><code>tap</code>, <code>tap_min</code>, <code>tap_max</code></td><td style="text-align: right">number</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right">From-side tap multiplier; a free OPF variable when <code>tap_min &lt; tap_max</code></td></tr><tr><td style="text-align: right"><code>i_max_from</code>, <code>i_max_to</code></td><td style="text-align: right">number[]</td><td style="text-align: center">A</td><td style="text-align: center"></td><td style="text-align: right">Per-conductor current limits</td></tr></table><p>Terminal-map lengths: <code>single_phase</code> 2 + 2; <code>center_tap</code> 2 (from) + 3 (to); <code>wye_delta</code> 4 (wye) + 3 (delta); <code>delta_wye</code> 3 (delta) + 4 (wye). The <code>n_winding</code> object instead carries a <code>windings</code> array (each with <code>bus</code>, <code>terminal_map</code>, <code>v_nom</code>, <code>configuration</code>, <code>r_winding</code>, optional <code>delta_roll</code>, <code>i_max</code>) and pairwise short-circuit reactances <code>x_sc</code> keyed <code>&quot;i_j&quot;</code>.</p><p><code>r_winding</code> is an ohmic resistance at the winding&#39;s own coil voltage; <code>x_sc</code> is in ohms referred to winding 1&#39;s coil voltage. A wye coil voltage is line-to-neutral and a delta coil voltage is line-to-line. The engine consumes these ohmic values directly, without using per-winding <code>s_rating</code> to rebase them. That rating is retained metadata; explicit <code>s_max</code>/<code>i_max</code> fields declare supported winding limits.</p><div class="admonition is-info" id="Unequal-winding-kVAs-in-DSS-intake-44c7e8727d054474"><header class="admonition-header">Unequal winding kVAs in DSS intake<a class="admonition-anchor" href="#Unequal-winding-kVAs-in-DSS-intake-44c7e8727d054474" title="Permalink"></a></header><div class="admonition-body"><p><code>from_dss</code> reconstructs multi-winding resistance from the source IR&#39;s <code>%R</code>, coil voltage, phase count, and winding-1 power base. PowerIO 0.11.1 alone uses each winding&#39;s own rating, which disagrees with the independent OpenDSS primitive for the unequal-rating fixture (#356). The package records changed values and source bases in <code>_meta.powerio_intake_repairs</code>. Smaller, equal, and larger winding-rating cases are regression-tested; ordinary BMOPF JSON resistances remain physical ohms and are not rebased.</p></div></div><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Field</th><th style="text-align: center">Symbol</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>v_nom_from</code>, <code>v_nom_to</code></td><td style="text-align: center"><span>$\textcolor{red}{U^{\text{ref}}_i},\ \textcolor{red}{U^{\text{ref}}_j}$</span></td><td style="text-align: right">turns ratio <span>$\textcolor{red}{N}=\textcolor{red}{U^{\text{ref}}_i}/\textcolor{red}{U^{\text{ref}}_j}$</span></td></tr><tr><td style="text-align: right"><code>r/x_series_from</code></td><td style="text-align: center"><span>$\textcolor{brown}{Z^{\text{fr}}_x}=\textcolor{red}{R^{\text{fr}}_x}+\textcolor{brown}{j}\textcolor{red}{X^{\text{fr}}_x}$</span></td><td style="text-align: right">from-winding leakage</td></tr><tr><td style="text-align: right"><code>r/x_series_to</code></td><td style="text-align: center"><span>$\textcolor{brown}{Z^{\text{to}}_x}=\textcolor{red}{R^{\text{to}}_x}+\textcolor{brown}{j}\textcolor{red}{X^{\text{to}}_x}$</span></td><td style="text-align: right">to-winding leakage</td></tr><tr><td style="text-align: right"><code>g/b_no_load</code></td><td style="text-align: center"><span>$\textcolor{brown}{Y_0}=\textcolor{red}{G_0}+\textcolor{brown}{j}\textcolor{red}{B_0}$</span></td><td style="text-align: right">magnetizing shunt</td></tr><tr><td style="text-align: right"><code>r/x_neutral_*</code></td><td style="text-align: center"><span>$\textcolor{brown}{y_n}=1/(\textcolor{red}{R_n}+\textcolor{brown}{j}\textcolor{red}{X_n})$</span></td><td style="text-align: right">neutral grounding</td></tr><tr><td style="text-align: right"><code>tap</code></td><td style="text-align: center"><span>$\textcolor{red}{\tau}$</span> (fixed) or <span>$\tau$</span> (variable)</td><td style="text-align: right"><span>$\textcolor{red}{N}_{\text{eff}}=\textcolor{red}{N}\,\tau$</span></td></tr><tr><td style="text-align: right"><code>s_rating</code></td><td style="text-align: center"><span>$\textcolor{red}{S^{\max}_x}$</span></td><td style="text-align: right">nameplate</td></tr></table><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>Each winding conductor <span>$k$</span> on side <span>$\sigma\in\{\text{fr},\text{to}\}$</span> carries a complex winding current <span>$\textcolor{blue}{I_{x,\sigma,k}}$</span>. For the winding spanning terminal pair <span>$(p_k,q_k)$</span> on bus <span>$b^\sigma$</span>, write the <strong>winding voltage</strong></p><p class="math-container">\[\textcolor{blue}{V^{\sigma}_{x,k}} = \textcolor{blue}{U_{b^\sigma,p_k}} - \textcolor{blue}{U_{b^\sigma,q_k}}\]</p><p>(phase-to-neutral for a wye winding, line-to-line for a delta winding, with <span>$\textcolor{blue}{U}=0$</span> when <span>$q_k$</span> is absent/ground). When the tap is free, the ratio <span>$\textcolor{red}{N}_{\text{eff}}$</span> becomes a decision variable.</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="The-idealised-winding-pair"><a class="docs-heading-anchor" href="#The-idealised-winding-pair">The idealized winding pair</a><a id="The-idealised-winding-pair-1"></a><a class="docs-heading-anchor-permalink" href="#The-idealised-winding-pair" title="Permalink"></a></h3><p>Every transformer is built from <strong>ideal winding pairs</strong> obeying flux linkage, complex- power conservation, and winding KCL. With winding EMFs <span>$\textcolor{blue}{E^{\text{fr}}_x},\textcolor{blue}{E^{\text{to}}_x}$</span> and the reference voltages standing in for the turns ratio:</p><p><img src="../assets/idealised_tx.svg" alt="Idealized single-phase transformer: a pair of magnetically coupled windings."/></p><p class="math-container">\[\frac{\textcolor{blue}{E^{\text{fr}}_x}}{\textcolor{red}{U^{\text{ref}}_i}} = \frac{\textcolor{blue}{E^{\text{to}}_x}}{\textcolor{red}{U^{\text{ref}}_j}},
\qquad
\textcolor{red}{U^{\text{ref}}_i}\,\textcolor{blue}{I_{x,\text{fr}}} + \textcolor{red}{U^{\text{ref}}_j}\,\textcolor{blue}{I_{x,\text{to}}} = 0
\ \Longleftrightarrow\
\textcolor{red}{N}_{\text{eff}}\,\textcolor{blue}{I_{x,\text{fr}}} + \textcolor{blue}{I_{x,\text{to}}} = 0.\]</p><p>The second relation is the <strong>ampere-turn balance</strong>; with all losses removed the EMF is the terminal voltage and <span>$\textcolor{blue}{V^{\text{fr}}_x} = \textcolor{red}{N}_{\text{eff}}\,\textcolor{blue}{V^{\text{to}}_x}$</span>.</p><h3 id="Loss-components"><a class="docs-heading-anchor" href="#Loss-components">Loss components</a><a id="Loss-components-1"></a><a class="docs-heading-anchor-permalink" href="#Loss-components" title="Permalink"></a></h3><p>Three loss elements dress the ideal pair. Every subtype places them the <strong>same</strong> way, consistent with the OpenDSS reference model; the four subtype diagrams below are the same family of picture, differing only in how the windings connect.</p><ul><li><strong>Series leakage.</strong> Each winding carries a series impedance between its EMF and its terminals (Ohm&#39;s law). Referred to the HV (from) side and combined, <span>$\textcolor{brown}{Z_x}=\textcolor{brown}{Z^{\text{fr}}_x}+\textcolor{red}{N}_{\text{eff}}^2\,\textcolor{brown}{Z^{\text{to}}_x}$</span>, the ideal voltage relation becomes <span>$\textcolor{blue}{V^{\text{fr}}_x} - \textcolor{red}{N}_{\text{eff}}\,\textcolor{blue}{V^{\text{to}}_x} = \textcolor{brown}{Z_x}\,\textcolor{blue}{I_{x,\text{fr}}}$</span>.</li><li><strong>No-load (magnetizing) shunt.</strong> A single <span>$\textcolor{brown}{Y_0}=\textcolor{red}{G_0}+\textcolor{brown}{j}\textcolor{red}{B_0}$</span> sits across <strong>winding 2</strong> (the to-side coil), referred to that coil&#39;s voltage, adding a current <span>$\textcolor{brown}{Y_0}\,\textcolor{blue}{V^{\text{to}}_x}$</span> to the to-side terminal — the core-loss/excitation branch (OpenDSS places it on winding 2, verified against its <code>Yprim</code>).</li><li><strong>Neutral grounding.</strong> When a wye winding&#39;s shared neutral terminal is earthed through an impedance, an internal branch <span>$\textcolor{brown}{y_n}=1/(\textcolor{red}{R_n}+\textcolor{brown}{j}\textcolor{red}{X_n})$</span> draws <span>$\textcolor{brown}{y_n}\,\textcolor{blue}{U_{b,n}}$</span> from that neutral terminal to earth.</li></ul><h4 id="The-loss-equivalent-circuit"><a class="docs-heading-anchor" href="#The-loss-equivalent-circuit">The loss equivalent circuit</a><a id="The-loss-equivalent-circuit-1"></a><a class="docs-heading-anchor-permalink" href="#The-loss-equivalent-circuit" title="Permalink"></a></h4><p>Read on the standard per-winding-pair equivalent circuit — shown here for the archetypal two-winding (single-phase) transformer, the reference picture every subtype below specializes:</p><p><img src="../assets/single_phase_loss.svg" alt="Two-winding (single-phase) loss equivalent circuit: a series winding impedance on each coil about the ideal core, their referred series sum forming the short-circuit impedance, and a no-load shunt (core loss + magnetization) on the secondary coil."/></p><ul><li><strong>Winding series impedance</strong> — each coil carries a series leakage, <span>$\textcolor{brown}{Z^{\text{fr}}_x}=\textcolor{red}{R^{\text{fr}}_x}+\textcolor{brown}{j}\textcolor{red}{X^{\text{fr}}_x}$</span> (from) and <span>$\textcolor{brown}{Z^{\text{to}}_x}$</span> (to). This is the copper/leakage loss.</li><li><strong>Short-circuit impedance</strong> — a short-circuit test shorts one side and energizes the other, so it measures the <em>series sum</em> of the two leakages referred to one side, <span>$\textcolor{brown}{Z_{\text{sc}}}=\textcolor{brown}{Z^{\text{fr}}_x}+\textcolor{red}{N}_{\text{eff}}^{2}\textcolor{brown}{Z^{\text{to}}_x}$</span>. It is <strong>not</strong> a separate element, and the split between the two windings is a <em>modeling choice</em>, since the test fixes only the sum (see the note below).</li><li><strong>No-load loss and magnetization</strong> — the shunt <span>$\textcolor{brown}{Y_0}=\textcolor{red}{G_0}+\textcolor{brown}{j}\textcolor{red}{B_0}$</span> on the winding-2 coil carries the <strong>core (no-load) loss</strong> <span>$\textcolor{red}{G_0}$</span> and the <strong>magnetizing</strong> susceptance <span>$\textcolor{red}{B_0}$</span>, as an open-circuit test measures.</li></ul><p>The <strong>optional neutral-grounding branch</strong> <span>$\textcolor{brown}{y_n}=1/(\textcolor{red}{R_n}+\textcolor{brown}{j}\textcolor{red}{X_n})$</span> (shown on the from-side neutral) is the third loss element: an internal branch from a wye winding&#39;s neutral terminal to earth. These map one-to-one onto the data fields: <code>r/x_series_from</code> → <span>$\textcolor{brown}{Z^{\text{fr}}_x}$</span>, <code>r/x_series_to</code> → <span>$\textcolor{brown}{Z^{\text{to}}_x}$</span>, <code>g_no_load</code> → <span>$\textcolor{red}{G_0}$</span>, <code>b_no_load</code> → <span>$\textcolor{red}{B_0}$</span>, <code>r/x_neutral_from</code>/<code>_to</code> → <span>$\textcolor{brown}{y_n}$</span>. The subtype diagrams below omit the <span>$\textcolor{brown}{y_n}$</span> branch to keep the connection clear; it attaches to whichever winding carries a groundable neutral (<code>single_phase</code>, <code>center_tap</code>, <code>wye_delta</code>/<code>delta_wye</code>).</p><div class="admonition is-info" id="The-per-winding-leakage-split-is-under-determined-by-a-short-circuit-test-7437adf385b5de71"><header class="admonition-header">The per-winding leakage split is under-determined by a short-circuit test<a class="admonition-anchor" href="#The-per-winding-leakage-split-is-under-determined-by-a-short-circuit-test-7437adf385b5de71" title="Permalink"></a></header><div class="admonition-body"><p>A standard short-circuit test yields only <span>$\textcolor{brown}{Z_{\text{sc}}}$</span> — the <em>sum</em> of the two winding leakages. Splitting it into <span>$\textcolor{brown}{Z^{\text{fr}}_x}$</span> and <span>$\textcolor{brown}{Z^{\text{to}}_x}$</span> requires an extra convention (OpenDSS splits per its winding definitions; a common default is to put it all on one winding, i.e. the Γ-model with the other winding&#39;s leakage zero). The data model exposes both fields so the convention is explicit rather than assumed.</p></div></div><p>The subtypes below re-arrange exactly these three elements: <strong>single-phase</strong> is the picture above; <strong>center-tap</strong> replaces the single secondary arm with two LV-leg arms; <strong>wye–delta / delta–wye</strong> wrap the pair in a Δ/Y connection with a <span>$\sqrt{3}$</span> referral; and <strong>n-winding</strong> generalizes the two leakage arms to a star.</p><h3 id="Single-phase-(wye–wye)"><a class="docs-heading-anchor" href="#Single-phase-(wye–wye)">Single-phase (wye–wye)</a><a id="Single-phase-(wye–wye)-1"></a><a class="docs-heading-anchor-permalink" href="#Single-phase-(wye–wye)" title="Permalink"></a></h3><p>One winding pair per phase — the archetypal two-winding transformer, whose loss equivalent circuit is the canonical one in <a href="#The-loss-equivalent-circuit">The loss equivalent circuit</a> above. With the combined leakage <span>$\textcolor{brown}{Z_x}=\textcolor{brown}{Z^{\text{fr}}_x}+\textcolor{red}{N}_{\text{eff}}^2\textcolor{brown}{Z^{\text{to}}_x}$</span>:</p><p class="math-container">\[\textcolor{blue}{V^{\text{fr}}_{x,k}} - \textcolor{red}{N}_{\text{eff}}\,\textcolor{blue}{V^{\text{to}}_{x,k}} = \textcolor{brown}{Z_x}\,\textcolor{blue}{I_{x,\text{fr},k}},
\qquad
\textcolor{red}{N}_{\text{eff}}\,\textcolor{blue}{I_{x,\text{fr},k}} + \textcolor{blue}{I_{x,\text{to},k}} = 0.\]</p><p>The to-side terminal current is <span>$\textcolor{blue}{I_{x,\text{to},k}}+\textcolor{brown}{Y_0}\textcolor{blue}{V^{\text{to}}_{x,k}}$</span> (series + magnetizing); the neutral grounding branch, if present, adds its current at the shared neutral.</p><h3 id="Center-tap-(split-phase)"><a class="docs-heading-anchor" href="#Center-tap-(split-phase)">Center-tap (split-phase)</a><a id="Center-tap-(split-phase)-1"></a><a class="docs-heading-anchor-permalink" href="#Center-tap-(split-phase)" title="Permalink"></a></h3><p>One HV winding drives <strong>two anti-series LV legs</strong> sharing a center-tap neutral: two from terminals <span>$[t^{\text{ph}},t^{\text{n}}]$</span>, three to terminals <span>$[t_1,t^{\text{n}},t_2]$</span>. The two half-windings are tightly coupled, so the model is a genuine three-winding (coupled-coil) unit, not two independent legs.</p><p><img src="../assets/split_phase_tx.svg" alt="Center-tap transformer: one HV winding, two anti-series LV legs sharing a center-tap neutral."/></p><p>Writing <span>$\textcolor{blue}{V^{\text{hv}}}=\textcolor{blue}{U_{i,t^{\text{ph}}}}-\textcolor{blue}{U_{i,t^{\text{n}}}}$</span>, <span>$\textcolor{blue}{v_1}=\textcolor{blue}{U_{j,t_1}}-\textcolor{blue}{U_{j,t^{\text{n}}}}$</span>, <span>$\textcolor{blue}{v_2}=\textcolor{blue}{U_{j,t^{\text{n}}}}-\textcolor{blue}{U_{j,t_2}}$</span> (winding 3 dotted at the center tap), HV series current <span>$\textcolor{blue}{I_s}$</span> and leg currents <span>$\textcolor{blue}{I_{\ell 1}},\textcolor{blue}{I_{\ell 2}}$</span>:</p><p class="math-container">\[\begin{aligned}
\textcolor{blue}{V^{\text{hv}}} - \textcolor{red}{N}_{\text{eff}}\,\textcolor{blue}{v_1} &amp;= \textcolor{brown}{Z^{\text{fr}}_x}\,\textcolor{blue}{I_s} - \textcolor{red}{N}_{\text{eff}}\,\textcolor{brown}{Z^{\text{to}}_x}\,\textcolor{blue}{I_{\ell 1}},\\
\textcolor{blue}{V^{\text{hv}}} - \textcolor{red}{N}_{\text{eff}}\,\textcolor{blue}{v_2} &amp;= \textcolor{brown}{Z^{\text{fr}}_x}\,\textcolor{blue}{I_s} + \textcolor{red}{N}_{\text{eff}}\,\textcolor{brown}{Z^{\text{to}}_x}\,\textcolor{blue}{I_{\ell 2}},
\end{aligned}\]</p><p>with the ampere-turn coupling and center-tap KCL</p><p class="math-container">\[\textcolor{red}{N}_{\text{eff}}\,\textcolor{blue}{I_s} + \textcolor{blue}{I_{\ell 1}} - \textcolor{blue}{I_{\ell 2}} = 0,
\qquad
\textcolor{blue}{I_n} + \textcolor{blue}{I_{\ell 1}} + \textcolor{blue}{I_{\ell 2}} = 0,\]</p><p>where <span>$\textcolor{blue}{I_n}$</span> is the center-tap current (the leg imbalance). The HV series current returns through the HV neutral, <span>$\textcolor{blue}{I_{x,\text{fr},n}}=-\textcolor{blue}{I_s}$</span>. The magnetizing shunt <span>$\textcolor{brown}{Y_0}$</span> sits across winding 2 (LV leg 1, <span>$\textcolor{blue}{v_1}$</span>). The <span>$\mp\textcolor{red}{N}_{\text{eff}}\textcolor{brown}{Z^{\text{to}}_x}$</span> sign difference between the legs is the reversed dotting of winding 3; using <span>$+$</span> for both makes the legs identical and loses the load-imbalance physics.</p><p>The same three loss elements (<a href="#The-loss-equivalent-circuit">The loss equivalent circuit</a>), but as a genuine three-winding unit its leakage is a <strong>star</strong> of arms — an HV arm and one per LV leg, not a single series pair — with the no-load shunt on leg 1:</p><p><img src="../assets/center_tap_loss.svg" alt="Center-tap loss equivalent circuit: an HV winding series impedance and a series impedance on each of the two anti-series LV legs, with a no-load shunt (core loss + magnetization) on leg 1."/></p><h3 id="Wye–delta-and-delta–wye"><a class="docs-heading-anchor" href="#Wye–delta-and-delta–wye">Wye–delta and delta–wye</a><a id="Wye–delta-and-delta–wye-1"></a><a class="docs-heading-anchor-permalink" href="#Wye–delta-and-delta–wye" title="Permalink"></a></h3><p>Three winding pairs. The delta connection introduces a <span>$\sqrt{3}$</span> factor, so the effective per-winding ratio is</p><p><img src="../assets/wye_delta_tx.svg" alt="Three-phase wye–delta (or delta–wye) transformer connection and winding variables."/></p><p class="math-container">\[\textcolor{red}{n^{\text{eff}}} =
\begin{cases}
\sqrt{3}/\textcolor{red}{N}_{\text{eff}} &amp; \text{wye\_delta (wye is from)},\\
\textcolor{red}{N}_{\text{eff}}\,\sqrt{3} &amp; \text{delta\_wye (delta is from)}.
\end{cases}\]</p><p>For phase <span>$k$</span> with cyclic partner <span>$k&#39;$</span> (next for Yd, previous for Dy), the delta line-to-line voltage equals <span>$\textcolor{red}{n^{\text{eff}}}$</span> times the wye phase-to-neutral voltage, less the series drop on the wye phase current <span>$\textcolor{blue}{I_{x,\text{wye},k}}$</span> through the effective impedance <span>$\textcolor{brown}{Z_{\text{eff}}}=\textcolor{red}{n^{\text{eff}}}\textcolor{brown}{Z_{\text{wye}}}+n_\phi\,\textcolor{brown}{Z_{\text{del}}}$</span>:</p><p class="math-container">\[\textcolor{blue}{U_{\text{del},k}} - \textcolor{blue}{U_{\text{del},k&#39;}}
= \textcolor{red}{n^{\text{eff}}}\big(\textcolor{blue}{U_{\text{wye},k}} - \textcolor{blue}{U_{\text{wye},n}}\big)
- \textcolor{brown}{Z_{\text{eff}}}\,\textcolor{blue}{I_{x,\text{wye},k}}.\]</p><p>The current transform is the transpose (power-conservative), <span>$\textcolor{red}{n^{\text{eff}}}\,\textcolor{blue}{I_{x,\text{del},k}} = -(\textcolor{blue}{I_{x,\text{wye},k}}-\textcolor{blue}{I_{x,\text{wye},k&#39;}})$</span>, and the wye star point satisfies <span>$\textcolor{blue}{I_{x,\text{wye},n}}+\sum_k\textcolor{blue}{I_{x,\text{wye},k}}=0$</span>. The magnetizing shunt sits across the winding-2 coils (a delta of branches when the delta is winding 2, phase-to-neutral when the wye is winding 2); the wye neutral may be grounded through <span>$\textcolor{brown}{y_n}$</span>.</p><p>The same three loss elements (<a href="#The-loss-equivalent-circuit">The loss equivalent circuit</a>) here wrap a delta primary and a wye secondary, with the <span>$\sqrt{3}$</span> folded into the effective ratio <span>$\textcolor{red}{n^{\text{eff}}}$</span>:</p><p><img src="../assets/dy_loss_model.svg" alt="Delta–wye per-winding-pair loss equivalent circuit: a delta primary coil and wye secondary coil about the ideal core, each with its series winding impedance; the two leakages in series form the short-circuit impedance, and a no-load shunt (core loss plus magnetization) hangs off the secondary coil."/></p><h3 id="General-n-winding"><a class="docs-heading-anchor" href="#General-n-winding">General n-winding</a><a id="General-n-winding-1"></a><a class="docs-heading-anchor-permalink" href="#General-n-winding" title="Permalink"></a></h3><p>The <code>n_winding</code> object models an arbitrary number of windings (each wye or delta) on a shared core, from the OpenDSS-style short-circuit reactance matrix <span>$\textcolor{brown}{\mathbf{Z}_B}$</span> referred to <strong>winding 1</strong>. With per-winding turns ratio <span>$\textcolor{red}{N_k}=\textcolor{red}{U^{\text{ref}}_k}/\textcolor{red}{U^{\text{ref}}_1}$</span> (<span>$\textcolor{red}{N_1}=1$</span>), referred coil currents <span>$\textcolor{blue}{I^{\text{r}}_k}=\textcolor{red}{N_k}\textcolor{blue}{I_k}$</span> and referred coil voltages <span>$\textcolor{blue}{V^{\text{r}}_k}=\textcolor{blue}{U_k}/\textcolor{red}{N_k}$</span>, per phase/leg:</p><p><img src="../assets/nwinding.svg" alt="Multi-winding transformer: several windings on one shared magnetic core, each on its own bus, coupled by the common flux Φ; winding k carries current I_k at turns ratio N_k."/></p><p class="math-container">\[\sum_{k=1}^{n}\textcolor{red}{N_k}\,\textcolor{blue}{I_k} = 0,
\qquad
\textcolor{blue}{V^{\text{r}}_1} - \textcolor{blue}{V^{\text{r}}_{i+1}} = \sum_{j=1}^{n-1}\textcolor{brown}{Z_{B,ij}}\,\textcolor{blue}{I^{\text{r}}_{j+1}},\quad i=1,\ldots,n-1.\]</p><p>The coil voltage <span>$\textcolor{blue}{U_k}$</span> is phase-to-neutral for a wye winding and line-to-line for a delta winding (whose <code>v_nom</code> is the line-to-line coil voltage, so the <span>$\sqrt{3}$</span> lives in <span>$\textcolor{red}{N_k}$</span>). Each wye coil returns its phase currents through its neutral; each delta coil injects between its two phase nodes. The magnetizing shunt again sits across winding 2&#39;s coil. Tap optimization is <strong>not</strong> supported for <code>n_winding</code> (the ratios are fixed).</p><p>This is the general form of the loss model: the leakage is a <strong>star of per-winding arms</strong> (referred to winding 1) meeting at a common core node, with the no-load shunt at that node. It generalizes the <a href="#The-loss-equivalent-circuit">two-winding picture</a> — where the two arms in series <em>are</em> the single short-circuit impedance — to <span>$n$</span> windings, where each unordered pair <span>$(i,j)$</span> has its own short-circuit reactance <span>$\textcolor{brown}{x_{\text{sc}}}[i,j]$</span> (the field <code>x_sc</code> keyed <code>&quot;i_j&quot;</code>), and the star arms are recovered from that matrix (<span>$\textcolor{brown}{x_{\text{sc}}}[i,j]=\textcolor{red}{X_i}+\textcolor{red}{X_j}$</span> for a symmetric star):</p><p><img src="../assets/nwinding_loss.svg" alt="n-winding star (leakage) equivalent, referred to winding 1: each winding contributes a leakage arm to a common core node, the no-load shunt sits at the core, and each winding pair (i,j) has its own short-circuit reactance x_sc[i,j] = X_i + X_j."/></p><p>So for more than two windings there is <strong>no single &quot;short-circuit reactance&quot;</strong> — only a matrix of pairwise short-circuits, which is exactly what the <code>x_sc</code> field records.</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><h3 id="Cartesian-variable-bounds"><a class="docs-heading-anchor" href="#Cartesian-variable-bounds">Cartesian variable bounds</a><a id="Cartesian-variable-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Cartesian-variable-bounds" title="Permalink"></a></h3><p>Optional per-conductor current boxes on the winding-current components, from <code>i_max_from</code> / <code>i_max_to</code> (<code>i_max</code> per winding for <code>n_winding</code>) — implied by the current circles below.</p><h3 id="Engineering-bounds"><a class="docs-heading-anchor" href="#Engineering-bounds">Engineering bounds</a><a id="Engineering-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Engineering-bounds" title="Permalink"></a></h3><p><strong>Per-winding current-magnitude circles</strong>, per conductor <span>$k$</span> and side <span>$\sigma$</span>:</p><p class="math-container">\[\textcolor{blue}{I_{x,\sigma,k}}\,(\textcolor{blue}{I_{x,\sigma,k}})^{*} \le (\textcolor{red}{I^{\max}_{x,\sigma,k}})^2.\]</p><p><strong>Nameplate power.</strong> The winding-pair power transfer is bounded by the rating, <span>$|\textcolor{blue}{E^{\text{fr}}_x}\,(\textcolor{blue}{I_{x,\text{fr}}})^{*}| \le \textcolor{red}{S^{\max}_x}/\textcolor{red}{n_x}$</span> with <span>$\textcolor{red}{n_x}$</span> the number of winding pairs (1 single-phase, 3 three-phase; center-tap uses 1 on the from winding and 2 on the to legs).</p><h2 id="6.-Implementation-in-BMOPFTools"><a class="docs-heading-anchor" href="#6.-Implementation-in-BMOPFTools">6. Implementation in BMOPFTools</a><a id="6.-Implementation-in-BMOPFTools-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Implementation-in-BMOPFTools" title="Permalink"></a></h2><h3 id="Realisation"><a class="docs-heading-anchor" href="#Realisation">Realization</a><a id="Realisation-1"></a><a class="docs-heading-anchor-permalink" href="#Realisation" title="Permalink"></a></h3><p>Each subtype&#39;s device behavior also has an exact nodal <strong>primitive admittance</strong> <span>$\textcolor{brown}{\mathbf{Y}_x}$</span> (<code>Yprim</code>); the closed-form matrices — the natural artifact for cross-checking against OpenDSS or another implementation — are collected on the <a href="../transformer-admittance/">Transformer primitive admittance</a> page, and the OPF stamps the same relations.</p><p>All transformer constraints are linear/bilinear in the voltage and current variables, stamped in rectangular form (<a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/ext/BMOPFOpfExt/transformer.jl"><code>transformer.jl</code></a>, dispatched by <code>_add_transformer_constraints!</code>; <code>nwinding.jl</code> for <code>n_winding</code>):</p><ul><li><strong><code>single_phase</code></strong> (<code>_add_yy_transformer!</code>) — Γ-model. To keep the tap degree-2, the leakage is referred to the <strong>to</strong> side, <span>$\textcolor{brown}{Z&#39;}=\textcolor{brown}{Z^{\text{to}}_x}+\textcolor{brown}{Z^{\text{fr}}_x}/\textcolor{red}{N}_0^2$</span>, and the drop written via <span>$\textcolor{blue}{I_{x,\text{to}}}$</span> using the ampere-turn coupling — algebraically identical to the HV-referred <span>$\textcolor{brown}{Z_x}$</span> above at nominal tap, matching the OpenDSS turns-scaled <code>Yprim</code>.</li><li><strong><code>center_tap</code></strong> (<code>_add_center_tap_transformer!</code>) — for a fixed ratio, the exact 5×5 coupled-coil <strong>primitive admittance</strong> (<code>Yprim</code>) is stamped, reproducing OpenDSS to machine precision; for a free tap (or a zero star arm) the degree-2 <strong>T-model</strong> above is used, which is algebraically identical at nominal.</li><li><strong><code>wye_delta</code>/<code>delta_wye</code></strong> (<code>_add_yd_transformer!</code>) — the <span>$\textcolor{red}{n^{\text{eff}}}$</span> referral with the exact tap² short-circuit scaling; the effective-impedance coefficients are kept degree-1 in <span>$\{\textcolor{red}{n^{\text{eff}}},1/\textcolor{red}{n^{\text{eff}}}\}$</span>.</li><li><strong><code>n_winding</code></strong> (<code>_add_nwinding_constraints!</code>) — independent builder using the <span>$\textcolor{brown}{\mathbf{Z}_B}$</span> leakage and ampere-turn relations, connection-aware coil incidence.</li><li><strong>Neutral grounding</strong> (<code>r/x_neutral_*</code>) and the <strong>no-load shunt</strong> (<code>g/b_no_load</code>) are stamped as extra KCL currents at the relevant terminals in every builder.</li><li><strong>Continuous tap</strong> promotes <span>$\textcolor{red}{N}_{\text{eff}}$</span> (or <span>$\textcolor{red}{n^{\text{eff}}}$</span>) to a variable; an auxiliary <span>$1/\textcolor{red}{n^{\text{eff}}}$</span> pinned by <span>$\textcolor{red}{n^{\text{eff}}}\cdot(1/\textcolor{red}{n^{\text{eff}}})=1$</span> keeps the delta referral degree-2.</li></ul><h3 id="Source-map"><a class="docs-heading-anchor" href="#Source-map">Source map</a><a id="Source-map-1"></a><a class="docs-heading-anchor-permalink" href="#Source-map" title="Permalink"></a></h3><table><tr><th style="text-align: right">Subtype</th><th style="text-align: right">Code location</th></tr><tr><td style="text-align: right">Dispatch</td><td style="text-align: right"><code>transformer.jl:_add_transformer_constraints!</code></td></tr><tr><td style="text-align: right">single_phase (Γ)</td><td style="text-align: right"><code>_add_yy_transformer!</code></td></tr><tr><td style="text-align: right">center_tap (Yprim / T-model)</td><td style="text-align: right"><code>_add_center_tap_transformer!</code></td></tr><tr><td style="text-align: right">wye<em>delta / delta</em>wye</td><td style="text-align: right"><code>_add_yd_transformer!</code></td></tr><tr><td style="text-align: right">n_winding (ZB leakage)</td><td style="text-align: right"><code>nwinding.jl:_add_nwinding_constraints!</code></td></tr></table><h3 id="Reconciliation-notes"><a class="docs-heading-anchor" href="#Reconciliation-notes">Reconciliation notes</a><a id="Reconciliation-notes-1"></a><a class="docs-heading-anchor-permalink" href="#Reconciliation-notes" title="Permalink"></a></h3><div class="admonition is-info" id="Known-approximation-—-Yd/Dy-tap-referral-b86c0c9912c785e6"><header class="admonition-header">Known approximation — Yd/Dy tap referral<a class="admonition-anchor" href="#Known-approximation-—-Yd/Dy-tap-referral-b86c0c9912c785e6" title="Permalink"></a></header><div class="admonition-body"><p>Under a non-nominal tap the delta-arm leakage referral is held at nominal (a ~0.3–0.5 % approximation); <code>single_phase</code>/<code>center_tap</code> reproduce the tap-scaled leakage exactly. Exact Yd/Dy tap referral is deferred.</p></div></div><div class="admonition is-warning" id="n-winding-and-loss-detail-beyond-the-PDF-cc914d6a8d910a6d"><header class="admonition-header">n-winding and loss detail beyond the PDF<a class="admonition-anchor" href="#n-winding-and-loss-detail-beyond-the-PDF-cc914d6a8d910a6d" title="Permalink"></a></header><div class="admonition-body"><p>The general <code>n_winding</code> transformer, the per-winding no-load magnetizing shunt (<code>g/b_no_load</code>), and internal neutral grounding (<code>r/x_neutral_*</code>) extend the Task Force PDF&#39;s transformer section; document them in the superseding spec.</p></div></div><div class="admonition is-info" id="Center-tap-neutral-grounding-—-supported,-pending-data-model-cleanup-94f6aa7a70190ead"><header class="admonition-header">Center-tap neutral grounding — supported, pending data-model cleanup<a class="admonition-anchor" href="#Center-tap-neutral-grounding-—-supported,-pending-data-model-cleanup-94f6aa7a70190ead" title="Permalink"></a></header><div class="admonition-body"><p><code>single_phase</code> and <code>center_tap</code> share the <code>single_phase_or_center_tap_transformer</code> schema, which exposes <code>r/x_neutral_from</code>/<code>_to</code>. <strong>Both builders honor them</strong>: an internal <span>$\textcolor{brown}{y_n}=1/(\textcolor{red}{R_n}+\textcolor{brown}{j}\textcolor{red}{X_n})$</span> grounding branch — <code>*_from</code> grounds the HV neutral, <code>*_to</code> grounds the center-tap neutral. This is accepted for OpenDSS compatibility; a future <strong>data-cleanup</strong> pass should reify such grounding as an explicit external <a href="../shunt/"><code>shunt</code></a> object (exactly equivalent — verified by an OPF equivalence test) so the transformer zoo stays simpler.</p></div></div></article><nav class="docs-footer"><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 00:44">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
