<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Transformer models · BMOPFTools.jl</title><meta name="title" content="Transformer models · BMOPFTools.jl"/><meta property="og:title" content="Transformer models · BMOPFTools.jl"/><meta property="twitter:title" content="Transformer models · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox" checked/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li class="is-active"><a class="tocitem" href>Transformer models</a><ul class="internal"><li><a class="tocitem" href="#Supported-subtypes"><span>Supported subtypes</span></a></li><li><a class="tocitem" href="#Conventions"><span>Conventions</span></a></li><li><a class="tocitem" href="#Primitive-admittance-export"><span>Primitive admittance export</span></a></li><li><a class="tocitem" href="#Approximations"><span>Approximations</span></a></li><li><a class="tocitem" href="#transformer-nameplate-cap"><span>Nameplate rating (<code>s_rating</code>) as a loading cap</span></a></li><li><a class="tocitem" href="#Grounding:-the-stand-alone-contract"><span>Grounding: the stand-alone contract</span></a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Inspect the evidence</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage tutorial</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Network models &amp; data</a></li><li><a class="is-disabled">Modeling choices</a></li><li class="is-active"><a href>Transformer models</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Transformer models</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/transformer_models.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Transformer-models"><a class="docs-heading-anchor" href="#Transformer-models">Transformer models</a><a id="Transformer-models-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-models" title="Permalink"></a></h1><p>This page is the normative reference for how BMOPFTools models transformers: the supported subtypes, the conventions every subtype follows, the exported primitive admittance (<code>Yprim</code>), and the explicit list of approximations. The overriding design goal is <strong>consistency with OpenDSS</strong>: at a given setpoint the OPF constraints and the exported <code>Yprim</code> describe the same device, and both are built to match OpenDSS&#39;s own <code>Yprim</code> term-by-term wherever OpenDSS is unambiguous.</p><p>The companion <a href="../spec/transformer-admittance/">Transformer primitive admittance</a> spec page carries the full symbolic matrix derivations; this page is the model-level contract. For the workflow that <em>produces</em> these fields — turning short-circuit/open-circuit test data into a validated model — see the <a href="../tutorial_transformer_tests/">transformer test-data tutorial</a>.</p><h2 id="Supported-subtypes"><a class="docs-heading-anchor" href="#Supported-subtypes">Supported subtypes</a><a id="Supported-subtypes-1"></a><a class="docs-heading-anchor-permalink" href="#Supported-subtypes" title="Permalink"></a></h2><table><tr><th style="text-align: right">Subtype</th><th style="text-align: right">Shape</th><th style="text-align: right">Windings</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>single_phase</code></td><td style="text-align: right">two-bus</td><td style="text-align: right">2 (per-phase YY)</td><td style="text-align: right">1/2/3-phase; line-to-neutral, line-to-line, or phase-to-ground winding pairs</td></tr><tr><td style="text-align: right"><code>center_tap</code></td><td style="text-align: right">two-bus</td><td style="text-align: right">3 (split-phase)</td><td style="text-align: right">North-American 120/240; strict arity (2 HV, 3 LV)</td></tr><tr><td style="text-align: right"><code>wye_delta</code> (Yd)</td><td style="text-align: right">two-bus</td><td style="text-align: right">2, 3-phase</td><td style="text-align: right">wye is winding 1 (from)</td></tr><tr><td style="text-align: right"><code>delta_wye</code> (Dy)</td><td style="text-align: right">two-bus</td><td style="text-align: right">2, 3-phase</td><td style="text-align: right">delta is winding 1 (from); backward-delta convention</td></tr><tr><td style="text-align: right"><code>single_phase_autotransformer</code></td><td style="text-align: right">two-bus</td><td style="text-align: right">2, galvanically tied</td><td style="text-align: right">step voltage regulator; ANSI type A/B</td></tr><tr><td style="text-align: right"><code>open_delta_regulator</code></td><td style="text-align: right">two-bus</td><td style="text-align: right">two L-L cores</td><td style="text-align: right">3-phase only; ABBC/BCAC/CABA</td></tr><tr><td style="text-align: right"><code>n_winding</code></td><td style="text-align: right">winding-list</td><td style="text-align: right">any n, WYE and/or DELTA</td><td style="text-align: right">exact ZB leakage for any n; no tap optimization</td></tr></table><p>A subtype string outside this set is <strong>not silently dropped</strong>: the OPF builder raises an <code>ArgumentError</code> rather than build a network with the device missing, and the <code>Yprim</code> export warns that the device is omitted.</p><h2 id="Conventions"><a class="docs-heading-anchor" href="#Conventions">Conventions</a><a id="Conventions-1"></a><a class="docs-heading-anchor-permalink" href="#Conventions" title="Permalink"></a></h2><p>These hold across every subtype unless a row below says otherwise.</p><table><tr><th style="text-align: right">Aspect</th><th style="text-align: right">Convention</th></tr><tr><td style="text-align: right">Units</td><td style="text-align: right">SI (volts, amperes, ohms, siemens); per-unit is an internal transform</td></tr><tr><td style="text-align: right">Turns ratio</td><td style="text-align: right"><code>N = (v_nom_from / v_nom_to) · tap</code>, <code>tap</code> default 1.0</td></tr><tr><td style="text-align: right">Current sign (<code>Yprim</code>)</td><td style="text-align: right">into the element (out of the bus); <code>Y = Yᵀ</code>, matches OpenDSS <code>Yprim</code></td></tr><tr><td style="text-align: right">Series leakage</td><td style="text-align: right">nominal winding bases for ordinary isolating transformers; see the subtype table below</td></tr><tr><td style="text-align: right"><strong>Magnetizing shunt</strong></td><td style="text-align: right">across <strong>winding 2</strong> (the to-side coil), on winding 2&#39;s coil voltage base — the OpenDSS placement, verified against its <code>Yprim</code>. Inductive, so <code>b_no_load &lt; 0</code>. See below.</td></tr><tr><td style="text-align: right"><strong>Neutral grounding</strong></td><td style="text-align: right"><code>r/x_neutral_from</code>/<code>to</code> (OpenDSS <code>rneut</code>/<code>xneut</code>) is an internal branch <code>yₙ = 1/(Rₙ+jXₙ)</code> from the winding neutral terminal to earth. A stand-alone transformer property — external groundings stay on buses/shunts and are <strong>never</strong> merged in.</td></tr><tr><td style="text-align: right">Polarity / vector group</td><td style="text-align: right">Dy uses the backward-delta (<code>k_prev</code>) coil convention; <code>n_winding</code> DELTA windings use <code>delta_roll = -1</code> for OpenDSS&#39;s standard delta</td></tr><tr><td style="text-align: right">Lossless limit</td><td style="text-align: right"><code>r = x = g = b = 0</code> is the well-posed ideal-transformer constraint, not a singularity (the <code>Yprim</code> export is the only path where <code>Z=0</code> is singular — an ideal transformer has no admittance form)</td></tr></table><h3 id="Magnetising-shunt-placement"><a class="docs-heading-anchor" href="#Magnetising-shunt-placement">Magnetizing-shunt placement</a><a id="Magnetising-shunt-placement-1"></a><a class="docs-heading-anchor-permalink" href="#Magnetising-shunt-placement" title="Permalink"></a></h3><p>For the ordinary isolating subtypes below, OpenDSS places the no-load (core-loss + magnetizing) branch across <strong>winding 2</strong>, referred to winding 2&#39;s coil voltage — not winding 1, and not phase-to-ground. This was verified empirically by differencing OpenDSS&#39;s <code>Yprim</code> with and without <code>%noloadloss</code>/<code>%imag</code> (the shunt follows winding 2 when the winding order is flipped). BMOPFTools matches this in both the OPF and the <code>Yprim</code> export:</p><table><tr><th style="text-align: right">Subtype</th><th style="text-align: right">Winding-2 coil the shunt spans</th></tr><tr><td style="text-align: right"><code>single_phase</code></td><td style="text-align: right">the to coil (<code>p_to − q_to</code>)</td></tr><tr><td style="text-align: right"><code>wye_delta</code> (Yd)</td><td style="text-align: right">a delta of <code>Y₀/nφ</code> branches across the LV <strong>delta</strong> coils</td></tr><tr><td style="text-align: right"><code>delta_wye</code> (Dy)</td><td style="text-align: right"><code>Y₀/nφ</code> phase-to-neutral on the LV <strong>wye</strong></td></tr><tr><td style="text-align: right"><code>center_tap</code></td><td style="text-align: right">the <strong>entire</strong> <code>Y₀</code> across LV leg 1 (<code>t1 − tn</code>), not split</td></tr><tr><td style="text-align: right"><code>n_winding</code></td><td style="text-align: right">winding 2&#39;s coil (connection-aware), per-coil legacy value</td></tr><tr><td style="text-align: right"><code>single_phase_autotransformer</code></td><td style="text-align: right">legacy shunt across the from winding</td></tr><tr><td style="text-align: right"><code>open_delta_regulator</code></td><td style="text-align: right">legacy shunt across each from-side regulator coil, per-regulator value</td></tr></table><p>For new exchange data, use <code>no_load_shunt = {winding, g, b}</code>: <code>g</code> and <code>b</code> are <strong>per coil</strong>, in siemens on the selected physical winding&#39;s coil voltage base, including that winding&#39;s tap. Normalization creates ordinary connected bus shunts and retains transformer ownership in <code>_meta[&quot;explicit_transformer_core_shunts&quot;]</code>. The transformer primitive alone excludes these materialized bus shunts; include them when comparing the whole terminal model. Current PowerIO imports use this explicit representation.</p><p>For compatibility, existing <code>g_no_load</code>/<code>b_no_load</code> values retain their subtype meaning: <code>single_phase</code>, Yd and Dy store a <strong>total divided equally over coils</strong>; <code>center_tap</code> stores the entire value on winding 2 (first secondary half-winding); <code>n_winding</code> stores a <strong>per-coil value on winding 2</strong>. Thus copying legacy numbers between subtypes is not a conversion. To express a legacy bank with <code>m</code> coils explicitly, divide its total by <code>m</code>; for <code>n_winding</code>, retain the value. Both forms on one transformer are rejected. These rules resolve the package compatibility choice in #279 without silently changing old data. Schema descriptions now match these runtime meanings. The legacy <code>from_dss</code> recovery also accounts for multi-coil wye-bank coil voltage and winding-2 taps; PMD export uses winding 2&#39;s voltage base. For one L-N or L-L coil, the nominal voltage is the coil voltage; two- and three-coil wye banks use <code>V_LL/√3</code>. Neutral selection respects declared case/bus roles and the PMD numeric <code>&quot;4&quot;</code> convention. Zero excitation requires no tap-dependent voltage base, so empty or unequal coil-tap arrays do not cause the legacy zero-shunt recovery to fail.</p><h3 id="Fixed-taps-and-stored-ohms"><a class="docs-heading-anchor" href="#Fixed-taps-and-stored-ohms">Fixed taps and stored ohms</a><a id="Fixed-taps-and-stored-ohms-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-taps-and-stored-ohms" title="Permalink"></a></h3><table><tr><th style="text-align: right">Subtype</th><th style="text-align: right">Stored impedance/base</th><th style="text-align: right">Fixed-tap treatment</th></tr><tr><td style="text-align: right"><code>single_phase</code></td><td style="text-align: right">each winding&#39;s nominal ohms; nominal coil voltages define the ratio</td><td style="text-align: right">primary ohms scale by <code>tap²</code>; secondary-referred equivalent is constant</td></tr><tr><td style="text-align: right"><code>center_tap</code></td><td style="text-align: right">nominal HV ohms and nominal ohms per secondary half-winding; <code>v_nom_to</code> is per leg</td><td style="text-align: right">primary star arm scales by <code>tap²</code>; both secondary arms retain their nominal ohms</td></tr><tr><td style="text-align: right">Yd / Dy</td><td style="text-align: right">nominal bus-base ohms (<code>V_LL²/S</code>); delta coil impedance is three times its bus-base value</td><td style="text-align: right">the wye-referred equivalent scales by <code>tap²</code> for Yd and is constant for Dy</td></tr><tr><td style="text-align: right">Yd / Dy combined fields</td><td style="text-align: right">already wye-referred, for both hand-authored JSON and PowerIO</td><td style="text-align: right">normalize onto the wye winding, then apply the same rule as split fields</td></tr><tr><td style="text-align: right"><code>n_winding</code></td><td style="text-align: right"><code>r_winding</code> on each nominal coil base; <code>x_sc</code> on winding 1&#39;s coil base</td><td style="text-align: right">no tap is supported; any tap field on the unit or a winding is rejected, including a value of 1</td></tr><tr><td style="text-align: right"><code>single_phase_autotransformer</code> / <code>open_delta_regulator</code></td><td style="text-align: right">supplied series ohms on the declared side, with regulator connection and type defining <code>n_eff</code></td><td style="text-align: right">regulator equations use <code>Z_from + n_eff² Z_to</code>; the ordinary transformer <code>tap²</code> correction does not apply</td></tr></table><p>The ordinary subtype conventions are tested against independent OpenDSS primitives at taps 0.95, 1.0, and 1.06 with nonzero leakage and excitation, using both hand-authored dictionaries and imported DSS. The center-tap primary referral was corrected in #393; stored data continue to use nominal ohms. The same referral is used by its zero-arm and variable-ratio equations, with current coupling substituted to retain quadratic constraints. Fixed-tap tests do not certify control-law behavior or resolve unequal-kVA n-winding import (#356).</p><h2 id="Primitive-admittance-export"><a class="docs-heading-anchor" href="#Primitive-admittance-export">Primitive admittance export</a><a id="Primitive-admittance-export-1"></a><a class="docs-heading-anchor-permalink" href="#Primitive-admittance-export" title="Permalink"></a></h2><p><code>transformer_yprim(xfmr, subtype)</code> / <code>export_yprim(net)</code> return the SI <code>Yprim</code> block over the device&#39;s <code>(bus, terminal)</code> nodes. It includes the series leakage, the winding-2 magnetizing shunt, and the <code>rneut</code>/<code>xneut</code> grounding branch. Two caveats for consumers:</p><ul><li><strong>Regulators</strong> (<code>single_phase_autotransformer</code>, <code>open_delta_regulator</code>): the shared-bushing / shared-phase galvanic tie is an OPF <strong>topological</strong> constraint, not part of the device primitive (the exported block is the Yan et al. (2018) &quot;unspecified neutral&quot; matrix). The exported <code>Yprim</code> alone leaves the regulated side&#39;s return floating.</li><li><strong>Ideal transformers</strong> (<code>Z = 0</code>): no admittance form exists; the export returns a singular (shunt-only) block with a warning. The OPF still enforces the exact ratio.</li></ul><h3 id="OPF-Yprim-consistency"><a class="docs-heading-anchor" href="#OPF-Yprim-consistency">OPF ↔ Yprim consistency</a><a id="OPF-Yprim-consistency-1"></a><a class="docs-heading-anchor-permalink" href="#OPF-Yprim-consistency" title="Permalink"></a></h3><p>The OPF builders and the <code>Yprim</code> export are independent implementations. Their agreement at a given setpoint is a guarded invariant: the test suite reconstructs the element current <code>I = Yₚ·V</code> from a solved power flow and checks it node-by-node against the solved OPF winding-current variables, for <code>single_phase</code>, <code>center_tap</code>, <code>wye_delta</code>, and <code>delta_wye</code>, including off-nominal fixed taps. See <a href="../validation/">Validating the OPF</a>.</p><h2 id="Approximations"><a class="docs-heading-anchor" href="#Approximations">Approximations</a><a id="Approximations-1"></a><a class="docs-heading-anchor-permalink" href="#Approximations" title="Permalink"></a></h2><p>Everything below is a deliberate, bounded approximation — listed here so nothing is hidden.</p><table><tr><th style="text-align: right">Area</th><th style="text-align: right">Status</th></tr><tr><td style="text-align: right"><strong><code>n_winding</code> tap</strong></td><td style="text-align: right">No tap optimization — the ratio is held at nominal. Tap fields on an <code>n_winding</code> transformer or its windings raise <code>ArgumentError</code> at native OPF build. Model a regulated winding with a two-bus subtype instead.</td></tr><tr><td style="text-align: right"><strong>4+ winding import</strong></td><td style="text-align: right"><code>from_dss</code> imports the validated <code>n_winding</code> cases emitted by PowerIO. Unsupported winding sets refuse loudly, not built wrong.</td></tr><tr><td style="text-align: right"><strong>Discrete taps</strong></td><td style="text-align: right">Optimized taps are continuous; there is no discrete-step (<code>numtaps</code>) model.</td></tr><tr><td style="text-align: right"><strong>Per-winding ratings</strong></td><td style="text-align: right">A two-bus transformer carries one <code>s_rating</code> (winding-1 base). Distinct per-winding kVA is retained only on <code>n_winding</code> (per-winding <code>s_max</code>).</td></tr></table><h2 id="transformer-nameplate-cap"><a class="docs-heading-anchor" href="#transformer-nameplate-cap">Nameplate rating (<code>s_rating</code>) as a loading cap</a><a id="transformer-nameplate-cap-1"></a><a class="docs-heading-anchor-permalink" href="#transformer-nameplate-cap" title="Permalink"></a></h2><p>For the two-bus (two-winding) subtypes, <code>s_rating</code> plays two roles:</p><ol><li><p><strong>Per-unit impedance base (always).</strong> The short-circuit reactances are expressed on <strong>winding 1&#39;s</strong> kVA base — the OpenDSS convention (<code>%XHL</code>/<code>%XHT</code>/ <code>%XLT</code> are all on the winding-1 base, <em>not</em> the highest-powered winding). The OPF matches this: the leakage is per-unitized by <code>z_base(winding-1 bus)</code> and <code>s_rating</code>. <strong>This base never changes</strong>, so OpenDSS round-trips stay exact.</p></li><li><p><strong>Apparent-power loading cap (when declared).</strong> The nameplate is enforced as a coil apparent-power limit <code>P² + Q² ≤ S_coil²</code> on the coils of <strong>one</strong> winding, alongside the <code>i_max_from</code>/<code>i_max_to</code> current cones when present. The coil voltage is phase-to-neutral for a wye winding and line-to-line for a delta winding, so it is never ≈ 0 and the cap has no neutral degeneracy. The capped winding and the per-coil share depend on the subtype:</p><table><tr><th style="text-align: right">Subtype</th><th style="text-align: right">Capped coils</th><th style="text-align: right">Per-coil cap <code>S_coil</code></th></tr><tr><td style="text-align: right"><code>single_phase</code></td><td style="text-align: right">each from-side coil</td><td style="text-align: right"><code>s_rating / n_coils</code></td></tr><tr><td style="text-align: right"><code>center_tap</code></td><td style="text-align: right">the HV coil</td><td style="text-align: right"><code>s_rating</code> (the whole nameplate)</td></tr><tr><td style="text-align: right"><code>wye_delta</code> (Yd)</td><td style="text-align: right">the wye coils, on the <strong>from</strong> side</td><td style="text-align: right"><code>s_rating / n_ph</code></td></tr><tr><td style="text-align: right"><code>delta_wye</code> (Dy)</td><td style="text-align: right">the wye coils, on the <strong>to</strong> side</td><td style="text-align: right"><code>s_rating / n_ph</code></td></tr><tr><td style="text-align: right"><code>single_phase_autotransformer</code></td><td style="text-align: right">the from-side through power</td><td style="text-align: right"><code>s_rating</code></td></tr><tr><td style="text-align: right"><code>open_delta_regulator</code></td><td style="text-align: right">each regulator&#39;s from-side line-to-line pair</td><td style="text-align: right"><code>s_rating</code> per regulator</td></tr></table><p>The cap is enforced in <code>solve_pf</code> as well as in the OPF. A supplied <code>s_rating</code> must be finite and strictly positive; an <strong>absent</strong> <code>s_rating</code> leaves the unit uncapped. Because the normal records for these subtypes carry the field, they normally have this loading cap; to solve without the limit (for example a power flow compared against limit-free OpenDSS), remove <code>s_rating</code> from the network dict first. Keep in mind that a from-side coil carries load <em>plus</em> copper losses, so at exactly-rated delivery a from-side cap binds slightly below the secondary nameplate throughput (by the loss margin). See <a href="../opf/#Current-vs-apparent-power-limits">current vs. apparent-power limits</a>.</p></li></ol><p>For <code>n_winding</code> transformers, the top-level nameplate does <strong>not</strong> automatically create a loading cap. Declare finite per-winding <code>s_max</code> (the winding&#39;s own VA) or <code>i_max</code> inside each winding entry to impose the corresponding supported coil limits; both are kept in <code>solve_pf</code> too, where they play the role of the winding nameplate. A winding with neither finite cap remains without its own thermal constraint, even if the transformer has <code>s_rating</code>; other winding or network constraints can still bound its operating point. Explicit <code>Inf</code> means unbounded and zero is a restriction. See <code>W.OPS.XFMR_UNCONSTRAINED</code> in the <a href="../findings/">Finding reference</a>. The per-unit impedance base still keys off winding 1&#39;s <code>s_rating</code>, so introducing per-winding ratings never re-bases the leakage.</p><p>Not approximations (common misconceptions): the <strong>Dy/Yd leakage under tap</strong> is exact (it matches OpenDSS&#39;s <code>tap²</code> winding-1 self-impedance scaling — the short-circuit impedance referred to the tapped side goes as <code>tap²</code>, the non-tapped side is held at nominal; verified against OpenDSS&#39;s short-circuit <code>Yprim</code>, applied identically in the OPF and the <code>Yprim</code> export); the magnetizing <strong>susceptance</strong> (<code>%imag</code>) is retained; zero-loss transformers are exact; the <code>n_winding</code> ZB leakage is exact for any winding count.</p><h2 id="Grounding:-the-stand-alone-contract"><a class="docs-heading-anchor" href="#Grounding:-the-stand-alone-contract">Grounding: the stand-alone contract</a><a id="Grounding:-the-stand-alone-contract-1"></a><a class="docs-heading-anchor-permalink" href="#Grounding:-the-stand-alone-contract" title="Permalink"></a></h2><p>A transformer&#39;s model never absorbs an external grounding. Concretely:</p><ul><li>A grounded-wye star point earthed through OpenDSS <code>rneut</code>/<code>xneut</code> is modeled by the transformer&#39;s own <code>r/x_neutral_*</code> fields (an internal branch to earth).</li><li>An OpenDSS earth node (<code>.0</code>) on a winding is routed to the <strong>bus</strong> neutral, and the bus&#39;s grounding (perfect, or an impedance shunt) does the earthing.</li><li>External grounding reactors import as first-class <code>shunt</code> elements.</li></ul><p>So the exported <code>Yprim</code> for a transformer is a function of the transformer&#39;s own data only — no bus grounding data leaks into it, and there is no Kron reduction of external nodes inside the builder.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_load_models/">« Choosing &amp; identifying a load model</a><a class="docs-footer-nextpage" href="../conventions/">Data model conventions »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:02">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
