<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Placing DERs and reading the binding constraint · BMOPFTools.jl</title><meta name="title" content="Placing DERs and reading the binding constraint · BMOPFTools.jl"/><meta property="og:title" content="Placing DERs and reading the binding constraint · BMOPFTools.jl"/><meta property="twitter:title" content="Placing DERs and reading the binding constraint · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox" checked/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li class="is-active"><a class="tocitem" href>Placing DERs and reading the binding constraint</a><ul class="internal"><li><a class="tocitem" href="#The-setup"><span>The setup</span></a></li><li><a class="tocitem" href="#Three-scenarios"><span>Three scenarios</span></a></li><li><a class="tocitem" href="#Appendix:-the-hosting-capacity-curve-and-the-constraint-crossover"><span>Appendix: the hosting-capacity curve and the constraint crossover</span></a></li><li><a class="tocitem" href="#refs-ders"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inspect &amp; prepare cases</a></li><li><a class="is-disabled">Prepare a case</a></li><li class="is-active"><a href>Placing DERs and reading the binding constraint</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Placing DERs and reading the binding constraint</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_ders.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Placing-DERs-and-reading-the-*binding-constraint*"><a class="docs-heading-anchor" href="#Placing-DERs-and-reading-the-*binding-constraint*">Placing DERs and reading the <em>binding constraint</em></a><a id="Placing-DERs-and-reading-the-*binding-constraint*-1"></a><a class="docs-heading-anchor-permalink" href="#Placing-DERs-and-reading-the-*binding-constraint*" title="Permalink"></a></h1><div class="admonition is-info" id="External-dataset-21d4f0d16735458"><header class="admonition-header">External dataset<a class="admonition-anchor" href="#External-dataset-21d4f0d16735458" title="Permalink"></a></header><div class="admonition-body"><p>This tutorial uses CC BY-NC-SA data kept in BMOPFDraftData. Set <code>ENV[&quot;BMOPF_RESTRICTED_DATA&quot;] = &quot;/path/to/BMOPFDraftData/test/data&quot;</code> before running it. The dataset retains its upstream license and is not bundled with BMOPFTools. These dataset examples are shown as code and are not executed by the package documentation build.</p></div></div><p>Hosting-capacity and DER-coordination studies all turn on one question: <em>when the cheap distributed generation wants to run, which network constraint stops it?</em></p><p>A power-flow tool can only answer it after the fact — inject some power, solve, and check whether a voltage or a current came out too high. An <strong>optimal power flow (OPF)</strong> answers it directly: it dispatches the DERs against the network physics and the operating envelope <em>at once</em>, and the <strong>active constraint set</strong> of the optimum <em>is</em> the hosting-capacity answer. Which constraint binds — and which DER is curtailed to respect it — is the modeling content, not the objective value.</p><p>This tutorial builds that OPF from a raw LV feeder with recipe-driven DER placement (<code>add_ibrs</code> / <code>add_generators</code>), then runs three scenarios on the <em>same</em> feeder and DER fleet that each make a <strong>different constraint bind</strong>. The throughline:</p><blockquote><p>B and C share a feeder, a DER fleet, an operating point, and a limit set. They differ in the service-cable linecode — its ampacity, plus zeroed charging shunts — yet the active constraint moves from <strong>voltage</strong> to <strong>thermal</strong>, and the optimal dispatch moves with it.</p></blockquote><p>The framing follows the network-aware curtailment / dynamic-hosting-capacity view of Badmus &amp; Pandey <a href="#refs-ders">[1]</a>, on the four-wire IVR-EN model of Deakin, Pandey &amp; Geth <a href="#refs-ders">[2]</a>; see also <a href="../positioning/">Positioning &amp; ecosystem</a> for where BMOPFTools sits relative to the wider distribution-OPF ecosystem.</p><div class="admonition is-info" id="Prerequisites-e4d4979a26fb8d3c"><header class="admonition-header">Prerequisites<a class="admonition-anchor" href="#Prerequisites-e4d4979a26fb8d3c" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../tutorial_end_to_end/">utility-data end-to-end tutorial</a> introduces the conversion and preparation pipeline used here and requires the same external dataset. You also need JuMP and Ipopt; see <a href="../installation/">Installation</a>. These dataset examples are not executed during the docs build. For a self-contained introduction, use <a href="../first_case/">First case</a>, followed by <a href="../tutorial_case_development/">Developing OPF case families</a>.</p></div></div><p>The complete, standalone script is <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/examples/place_and_solve_ders.jl"><code>examples/place_and_solve_ders.jl</code></a>:</p><pre><code class="nohighlight hljs">julia --project=test examples/place_and_solve_ders.jl</code></pre><h2 id="The-setup"><a class="docs-heading-anchor" href="#The-setup">The setup</a><a id="The-setup-1"></a><a class="docs-heading-anchor-permalink" href="#The-setup" title="Permalink"></a></h2><p>We use the real <code>LV1_14bus</code> feeder (11 kV / 433 V, two single-phase customers on phases 1 and 2), loaded from its BMOPF JSON export with <a href="../api/#BMOPFTools.parse_bmopf"><code>parse_bmopf</code></a>.</p><div class="admonition is-info" id="Terminal-names-differ-from-the-from_dss-path-61c51742292e7ec7"><header class="admonition-header">Terminal names differ from the from_dss path<a class="admonition-anchor" href="#Terminal-names-differ-from-the-from_dss-path-61c51742292e7ec7" title="Permalink"></a></header><div class="admonition-body"><p>This case comes from a BMOPF JSON file whose phase terminals are numbered <code>&quot;1&quot;</code>, <code>&quot;2&quot;</code>, <code>&quot;3&quot;</code>; the <code>from_dss</code> path used in the end-to-end tutorial labels the same feeder&#39;s terminals <code>&quot;a&quot;</code>, <code>&quot;b&quot;</code>, <code>&quot;c&quot;</code>. Same physics, different label convention — see the <a href="../terminals_primer/">terminals primer</a>.</p></div></div><p>Instead of hand-writing each DER, we <strong>declare</strong> them with a recipe and let the library choose buses from the network&#39;s own semantics and record every field it writes:</p><pre><code class="language-julia hljs">using BMOPFTools

IBR_RECIPE = IBRRecipe(
    strategy = :load_following,   # one PV IBR per load bus
    s_fraction = 5.0,             # s_max = 5.0 × local load  (≈ 50 kVA cluster)
    s_to_p_ratio = 0.90,          # p_avail = 0.9 × s_max — leaves VA headroom
    cost_basis = :uniform, der_cost_uniform = 0.2)   # cheaper than the slack (1.0)

GEN_RECIPE = GeneratorRecipe(
    strategy = :load_following,
    der_p_fraction = 0.5,         # p_max = 0.5 × local load  (≈ 5 kW)
    cost_basis = :uniform, der_cost_uniform = 0.3)   # dearer than PV, cheaper than slack</code></pre><div class="admonition is-info" id="Why-both-add_ibrs-and-add_generators-9b5c54fe8c6caed9"><header class="admonition-header">Why both `add_ibrs` and `add_generators`<a class="admonition-anchor" href="#Why-both-add_ibrs-and-add_generators-9b5c54fe8c6caed9" title="Permalink"></a></header><div class="admonition-body"><p>The two calls place <em>different objects</em>: converter-interfaced <code>ibr</code> units with an apparent-power nameplate and a <code>P²+Q²≤s_max²</code> circle, and thin <code>generator</code> units with only an active-power box and a cost. Placing both gives the merit order below two priced tiers (cheap PV IBRs, mid-priced generators). The <code>:load_following</code> strategy puts one of each on every load bus; the IBRs are PV because <code>:PV</code> is the default <code>prime_mover</code>. See <a href="../augmentation_reference/#adding-IBRs-der-placement">Adding IBRs</a> for the object choice, absolute (kVA) sizing, zero-load buses, and other DER technologies.</p></div></div><p>The scenarios need a little network surgery before placement, so we wrap the whole preparation in one function: load the JSON, strip the pre-existing DERs (we place every DER from the recipes), scale the source voltage so the LV head sits at <code>head_pu</code> on a 230 V base, stretch the two service drops to a realistic 30 m (the raw ~6 m drops are too short to develop an LV voltage rise), and — for scenario C — swap the drops onto a derated 16 mm² linecode with its charging shunts zeroed:</p><pre><code class="language-julia hljs">const LV_LN_V    = 230.0                        # phase-to-neutral base we report in
const HEAD_SCALE = LV_LN_V / (433.0 / sqrt(3))  # 433 V feeder head → 230 V base
const DROP_LINES = (&quot;l_3726&quot;, &quot;l_2126&quot;)         # the two service drops

function base_net(; head_pu = 1.0, drop_m = 30.0, derate = false, imax = 90.0)
    net = parse_bmopf(joinpath(ENV[&quot;BMOPF_RESTRICTED_DATA&quot;], &quot;LV&quot;, &quot;lv1_14bus.json&quot;))
    delete!(net, &quot;ibr&quot;); delete!(net, &quot;generator&quot;)   # clean slate: recipes place all DERs

    # Strip any source cost so augment_case prices the slack itself, and scale the head.
    for (_, vs) in net[&quot;voltage_source&quot;]
        delete!(vs, &quot;cost&quot;)
        vs[&quot;v_magnitude&quot;] = [HEAD_SCALE * head_pu * v for v in vs[&quot;v_magnitude&quot;]]
    end

    for lid in DROP_LINES
        line = net[&quot;line&quot;][lid]
        line[&quot;length&quot;] = drop_m
        if derate   # scenario C: a private, derated linecode on the drops only
            lc = deepcopy(net[&quot;linecode&quot;][line[&quot;linecode&quot;]])
            for k in keys(lc)   # zero the charging shunt: thermal limit on conductor current alone
                (startswith(k, &quot;G_&quot;) || startswith(k, &quot;B_&quot;)) &amp;&amp; (lc[k] = 0.0)
            end
            lc[&quot;i_max&quot;] = fill(imax, length(lc[&quot;i_max&quot;]))
            net[&quot;linecode&quot;][&quot;derated_$lid&quot;] = lc
            line[&quot;linecode&quot;] = &quot;derated_$lid&quot;
        end
    end

    net, _ = add_ibrs(net; recipe = IBR_RECIPE)
    net, _ = add_generators(net; recipe = GEN_RECIPE)
    return net
end

lv_buses(net) = [b for b in keys(net[&quot;bus&quot;])
                 if b != first(values(net[&quot;voltage_source&quot;]))[&quot;bus&quot;]]

# EN 50160 phase-to-neutral envelope, imposed explicitly on every LV bus on the
# 230 V base (so we control exactly the limit we mean).
function set_vpn_limits!(net)
    for b in lv_buses(net)
        net[&quot;bus&quot;][b][&quot;vpn_max&quot;] = fill(1.10 * LV_LN_V, 3)
        net[&quot;bus&quot;][b][&quot;vpn_min&quot;] = fill(0.90 * LV_LN_V, 3)
    end
    return net
end</code></pre><p><code>augment_case</code> then fills the IBR active-power bounds and EN 50549-1 reactive box, the generator reactive limits, and a per-phase slack price (the <code>P²+Q²≤s_max²</code> circle is part of the OPF&#39;s IBR model, not an augmented field). The thermal pass stays off, so the current limits are the ratings already on the linecodes: <code>lv1_14bus.json</code> carries <code>i_max = 600</code> A on every linecode (the OpenDSS default, not a conductor rating), and scenario C replaces it on the two drops with <code>imax</code>. Two <a href="../augmentation_reference/#BMOPFTools.AugmentationRecipe"><code>AugmentationRecipe</code></a> presets both skip the EN 50160 phase-to-neutral, phase-to-phase and unbalance passes; A keeps the loose <code>v_min</code>/<code>v_max</code> guard bounds (0.85/1.15 pu), while B and C drop them and take their voltage ceiling from <code>set_vpn_limits!</code>:</p><pre><code class="language-julia hljs">RECIPE_NOLIMITS = AugmentationRecipe(          # scenario A
    apply_vpn_bounds = false, apply_vpp_bounds = false,
    apply_vneg_bounds = false, apply_thermal = false)
RECIPE_LIMITS   = AugmentationRecipe(          # scenarios B and C
    apply_vpn_bounds = false, apply_vpp_bounds = false,
    apply_vneg_bounds = false, apply_v_bounds = false)</code></pre><p>The blocks below also call reporting helpers — the worst phase-to-neutral voltage (<code>vpn_pu</code>), the worst <code>cm_fr/i_max</code> utilization (<code>max_thermal</code>), a classifier that names the active constraint within 1 % of its bound (<code>classify</code>), and a <code>run_scenario</code> wrapper around <code>augment_case → solve_opf</code>. They are defined in a setup block hidden from this page, so to run the scenarios use <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/examples/place_and_solve_ders.jl"><code>examples/place_and_solve_ders.jl</code></a>, which contains the same helpers (its <code>run_scenario</code> also takes a label). The numbers quoted below come from that script. The recipes drop one PV IBR and one thinner generator on each load bus:</p><pre><code class="language-julia hljs">demo = base_net()
for (iid, ibr) in sort(collect(demo[&quot;ibr&quot;]); by = first)
    println(&quot;  IBR  &quot;, rpad(iid, 11), &quot;bus=&quot;, rpad(ibr[&quot;bus&quot;], 8),
            &quot;topo=&quot;, rpad(ibr[&quot;topology&quot;], 13), &quot;s_max=&quot;, ibr[&quot;s_max&quot;], &quot; VA&quot;)
end
for (gid, g) in sort(collect(demo[&quot;generator&quot;]); by = first)
    println(&quot;  GEN  &quot;, rpad(gid, 11), &quot;bus=&quot;, rpad(g[&quot;bus&quot;], 8),
            &quot;cfg=&quot;, rpad(g[&quot;configuration&quot;], 14), &quot;p_max=&quot;, g[&quot;p_max&quot;], &quot; W&quot;)
end</code></pre><p>Because the loads — and therefore the PV — sit on <em>different</em> phases, the export is itself unbalanced, which is where four-wire modeling (explicit neutral, no Kron reduction) earns its keep. Both DER tiers are priced below the slack, so the OPF sees a layered <strong>merit order</strong> — cheap PV → mid-priced generator → expensive slack import.</p><h2 id="Three-scenarios"><a class="docs-heading-anchor" href="#Three-scenarios">Three scenarios</a><a id="Three-scenarios-1"></a><a class="docs-heading-anchor-permalink" href="#Three-scenarios" title="Permalink"></a></h2><h3 id="A-—-cheap-DERs,-no-network-limit"><a class="docs-heading-anchor" href="#A-—-cheap-DERs,-no-network-limit">A — cheap DERs, no network limit</a><a id="A-—-cheap-DERs,-no-network-limit-1"></a><a class="docs-heading-anchor-permalink" href="#A-—-cheap-DERs,-no-network-limit" title="Permalink"></a></h3><p>The economic baseline: head at nominal, no EN 50160 ceiling (only the 0.85/1.15 pu guard bounds), and only the stored 600 A linecode ratings (the <code>RECIPE_NOLIMITS</code> preset). The OPF is then a pure cost sort:</p><pre><code class="language-julia hljs">A = run_scenario(base_net(), RECIPE_NOLIMITS)
show_outcome(A)</code></pre><p>Every DER runs to its active-power bound and the surplus (≈ 66 kW) is exported — the slack simply absorbs negative power. The only active constraints are the imposed generation limits; the network is not yet in the way. This is the merit order working exactly as priced.</p><h3 id="B-—-head-run-high,-healthy-cable-voltage-binds"><a class="docs-heading-anchor" href="#B-—-head-run-high,-healthy-cable-voltage-binds">B — head run high, healthy cable → voltage binds</a><a id="B-—-head-run-high,-healthy-cable-voltage-binds-1"></a><a class="docs-heading-anchor-permalink" href="#B-—-head-run-high,-healthy-cable-voltage-binds" title="Permalink"></a></h3><p>Now raise the feeder head to 1.05 pu (utilities run the LV head high to cover downstream drop — precisely when midday PV export over-voltages the far end) and impose the EN 50160 phase-to-neutral envelope (0.90–1.10 × 230 V) on every LV bus with <code>set_vpn_limits!</code>:</p><pre><code class="language-julia hljs">B = run_scenario(set_vpn_limits!(base_net(head_pu = 1.05)), RECIPE_LIMITS)
show_outcome(B)</code></pre><p>The voltage is held at <strong>exactly 1.10 pu</strong> and the dispatch changes completely. Two things happen, co-optimized in a single solve:</p><ul><li><p><strong>The IBRs absorb reactive power for voltage support</strong> (≈ −11 kvar each), and that Q sits inside both of their limits. <code>augment_case</code> filled the reactive box from the rated active power with the default power factor <code>ibr_default_pf = 0.90</code>:</p><p class="math-container">\[q_{\min} = -p_{\max}\tan(\arccos 0.90) = -45 \times 0.484
         \approx -21.79\ \text{kvar}.\]</p><p>This happens to equal <span>$\sqrt{s_{\max}^2 - p_{\text{avail}}^2} = \sqrt{50^2 - 45^2}$</span> only because the recipe&#39;s <code>s_to_p_ratio = 0.90</code> matches <code>ibr_default_pf</code>; with another ratio the box edge and the <code>P²+Q²≤s_max²</code> circle part ways. At ≈ 40 kW and ≈ −11 kvar neither the box nor the circle is active: the voltage ceiling is held by curtailment and reactive absorption together, and only reading the active set tells you which constraints bind.</p></li><li><p><strong>The merit order is respected on the way down.</strong> The OPF sheds the dearer generator (<code>der_*</code> → ~0) before curtailing the cheaper PV, which drops from 45 kW to ≈ 40 kW per unit. The two units sit on different phases, and the neutral current their unbalanced export drives shifts the neutral-point voltage at the load buses — part of the phase-to-neutral rise a three-wire (Kron-reduced) model grounds away.</p></li></ul><p>A simulation-only tool would report the over-voltage of scenario A and stop; here the limit <em>reshapes</em> the optimal dispatch.</p><h3 id="C-—-same-case,-a-thin-cable-thermal-binds-instead"><a class="docs-heading-anchor" href="#C-—-same-case,-a-thin-cable-thermal-binds-instead">C — same case, a thin cable → thermal binds instead</a><a id="C-—-same-case,-a-thin-cable-thermal-binds-instead-1"></a><a class="docs-heading-anchor-permalink" href="#C-—-same-case,-a-thin-cable-thermal-binds-instead" title="Permalink"></a></h3><p>Keep everything — head, feeder, DER fleet, the 1.10 pu ceiling — and change only the service drops&#39; linecode: a realistically derated 16 mm² ampacity (<code>i_max = 90 A</code>) instead of the stored 600 A, with its charging shunts zeroed:</p><pre><code class="language-julia hljs">C = run_scenario(set_vpn_limits!(base_net(head_pu = 1.05, derate = true)),
                 RECIPE_LIMITS)
show_outcome(C)</code></pre><p>The <strong>thermal limit binds</strong> at 100 % of <code>i_max</code> and the voltage stays below the ceiling (≈ 1.090 pu; the classifier&#39;s 1 % tolerance still labels the outcome &quot;voltage + thermal&quot;). The OPF curtails the PV to ≈ 32.6 kW per unit to hold the conductor current at its rating — a <em>different</em> binding constraint, curtailing a <em>different</em> amount on a <em>different</em> basis than the voltage case. Note the reactive dispatch flipped too: with no over-voltage to fight, each PV now <em>injects</em> a small ≈ +5 kvar instead of absorbing ≈ 11 kvar.</p><h3 id="Summary"><a class="docs-heading-anchor" href="#Summary">Summary</a><a id="Summary-1"></a><a class="docs-heading-anchor-permalink" href="#Summary" title="Permalink"></a></h3><pre><code class="language-julia hljs">using Printf
@printf(&quot;%-16s%10s%12s%12s%9s   %s\n&quot;,
        &quot;scenario&quot;, &quot;max V(pu)&quot;, &quot;thermal(%)&quot;, &quot;export(kW)&quot;, &quot;ΣP(kW)&quot;, &quot;binding&quot;)
for (name, o) in ((&quot;A — no limits&quot;, A), (&quot;B — voltage&quot;, B), (&quot;C — thermal&quot;, C))
    @printf(&quot;%-16s%10.4f%12.0f%12.1f%9.1f   %s\n&quot;, name, o.max_vpn,
            100 * o.thermal, o.export_kw, sum(values(o.P)), o.binding)
end</code></pre><p>B and C differ only in the service-drop linecode — its ampacity, plus zeroed charging shunts — yet the <strong>active constraint</strong> moves from voltage to thermal, and with it how far the PV is curtailed and how much the feeder exports. Tightening a constraint cannot lower the objective — it weakly raises cost (less export revenue); <em>which</em> constraint binds is the signature of an optimization that respects the network physics and the operating envelope at once.</p><h2 id="Appendix:-the-hosting-capacity-curve-and-the-constraint-crossover"><a class="docs-heading-anchor" href="#Appendix:-the-hosting-capacity-curve-and-the-constraint-crossover">Appendix: the hosting-capacity curve and the constraint crossover</a><a id="Appendix:-the-hosting-capacity-curve-and-the-constraint-crossover-1"></a><a class="docs-heading-anchor-permalink" href="#Appendix:-the-hosting-capacity-curve-and-the-constraint-crossover" title="Permalink"></a></h2><p>If one knob can flip the binding constraint, what does sweeping it look like? Hold the scenario-C setup fixed and sweep only the cable ampacity:</p><pre><code class="language-julia hljs">@printf(&quot;%8s%12s%13s   %s\n&quot;, &quot;i_max(A)&quot;, &quot;max V(pu)&quot;, &quot;export(kW)&quot;, &quot;binding&quot;)
for imax in (60.0, 90.0, 120.0, 160.0, 220.0, 600.0)
    o = run_scenario(set_vpn_limits!(base_net(head_pu = 1.05, derate = true,
                                              imax = imax)), RECIPE_LIMITS)
    @printf(&quot;%8.0f%12.4f%13.1f   %s\n&quot;, imax, o.max_vpn, o.export_kw, o.binding)
end</code></pre><p>While the cable is thin the <strong>thermal</strong> limit binds and every extra amp of rating buys more export. Around 120–160 A both constraints are active at once — the crossover. Past it the <strong>voltage</strong> ceiling takes over: the voltage pins at 1.10 pu, export plateaus at ≈ 57 kW, and uprating the copper no longer buys hosting capacity, because the limit is now a voltage problem, not a thermal one.</p><p>That crossover is exactly the network-aware hosting-capacity question of <a href="#refs-ders">[1]</a>, read straight off the OPF&#39;s active constraint set — the practical payoff of solving the dispatch and the network together.</p><h2 id="refs-ders"><a class="docs-heading-anchor" href="#refs-ders">References</a><a id="refs-ders-1"></a><a class="docs-heading-anchor-permalink" href="#refs-ders" title="Permalink"></a></h2><ol><li>E. O. Badmus, A. Pandey, <em>ANOCA: AC Network-aware Optimal Curtailment Approach for Dynamic Hosting Capacity</em>, IEEE Conference on Decision and Control (CDC), Milan, Italy, 2024.</li><li>M. Deakin, A. Pandey, F. Geth, <em>Mathematical Model and Data Model for Up-To-Four-Wire Distribution System OPF</em>, IEEE Task Force on Benchmarking Multiconductor OPF for Distribution Systems, draft V0.2, 2026.</li></ol></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_transformer_tests/">« From test report to transformer model</a><a class="docs-footer-nextpage" href="../augmentation/">Case augmentation guide »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 01:44">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
