<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Ground, neutral &amp; earth return · BMOPFTools.jl</title><meta name="title" content="Ground, neutral &amp; earth return · BMOPFTools.jl"/><meta property="og:title" content="Ground, neutral &amp; earth return · BMOPFTools.jl"/><meta property="twitter:title" content="Ground, neutral &amp; earth return · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox" checked/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li class="is-active"><a class="tocitem" href>Ground, neutral &amp; earth return</a><ul class="internal"><li><a class="tocitem" href="#1.-Three-things-called-&quot;ground&quot;"><span>1. Three things called &quot;ground&quot;</span></a></li><li><a class="tocitem" href="#2.-The-engine&#39;s-vocabulary"><span>2. The engine&#39;s vocabulary</span></a></li><li><a class="tocitem" href="#3.-Floating,-impedance-grounded,-solid:-one-experiment"><span>3. Floating, impedance-grounded, solid: one experiment</span></a></li><li><a class="tocitem" href="#4.-What-&quot;floating&quot;-means-mathematically"><span>4. What &quot;floating&quot; means mathematically</span></a></li><li><a class="tocitem" href="#5.-Kron-reduction-is-an-assumption,-not-a-simplification"><span>5. Kron reduction is an assumption, not a simplification</span></a></li><li><a class="tocitem" href="#6.-Earth-as-the-return-conductor:-SWER"><span>6. Earth as the return conductor: SWER</span></a></li><li><a class="tocitem" href="#7.-The-Fortescue-transform-vs-sequence-decoupling"><span>7. The Fortescue transform vs sequence decoupling</span></a></li><li><a class="tocitem" href="#8.-The-checklist"><span>8. The checklist</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Network models &amp; data</a></li><li><a class="is-disabled">Concepts</a></li><li class="is-active"><a href>Ground, neutral &amp; earth return</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Ground, neutral &amp; earth return</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_grounding.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="grounding-tutorial"><a class="docs-heading-anchor" href="#grounding-tutorial">Ground, neutral, and earth return</a><a id="grounding-tutorial-1"></a><a class="docs-heading-anchor-permalink" href="#grounding-tutorial" title="Permalink"></a></h1><p><em>Three different things called &quot;ground&quot;, one experiment across floating, impedance-grounded, and solidly-grounded neutrals — then the mathematics: null spaces, the Kron-reduction assumption, and what the Fortescue transform does and does not buy you.</em></p><p>Distribution modeling uses one word — <em>ground</em> — for three different objects, and most four-wire modeling errors trace back to conflating them. The <a href="../terminals_primer/">terminals primer</a> makes the conceptual case for explicit neutrals; the <a href="../spec/grounding/">grounding spec</a> defines the data model. This tutorial supplies the missing chain between them: the same feeder solved under three grounding assumptions, the null-space view of what &quot;floating&quot; means, a live demonstration of exactly when eliminating the neutral (Kron reduction) is legitimate, the single-wire earth-return system as the limiting case, and the precise distinction between the Fortescue <em>transform</em> (always available) and sequence-network <em>decoupling</em> (an assumption). Every block runs at build time on data bundled with the package, so the printed numbers are the engine&#39;s own.</p><div class="admonition is-info" id="Prerequisites-ec4593c2f6dcaf24"><header class="admonition-header">Prerequisites<a class="admonition-anchor" href="#Prerequisites-ec4593c2f6dcaf24" title="Permalink"></a></header><div class="admonition-body"><p>A Julia environment with <code>BMOPFTools</code>, <code>JuMP</code> and <code>Ipopt</code>, plus the <a href="../terminals_primer/">terminals primer</a>. The <a href="../tutorial_impedance_models/">impedance-models tutorial</a> is this page&#39;s sibling on the symmetry side of the story.</p></div></div><h2 id="1.-Three-things-called-&quot;ground&quot;"><a class="docs-heading-anchor" href="#1.-Three-things-called-&quot;ground&quot;">1. Three things called &quot;ground&quot;</a><a id="1.-Three-things-called-&quot;ground&quot;-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Three-things-called-&quot;ground&quot;" title="Permalink"></a></h2><p><img src="../assets/three-grounds.svg" alt="A phase conductor and a neutral conductor run above a hatched earth line. The neutral is tied to earth by a direct link at the source and through an electrode at the load; a dashed arrow marks the neutral-to-earth voltage."/></p><ul><li><strong>The ground reference</strong> is a modeling convention: the single 0 V &quot;copper plate&quot; all node voltages are measured against. It is <em>not</em> a matrix row, not a conductor, and nothing flows &quot;through&quot; it (<a href="../spec/grounding/">grounding spec</a>).</li><li><strong>The neutral conductor</strong> is a physical wire with resistance, reactance, and mutual coupling to the phases. It has its own voltage variable at every bus, and that voltage is generally <em>not</em> zero.</li><li><strong>The grounding electrode</strong> (rod, mat, counterpoise) is the tie between the two: a physical, <em>imperfect</em> connection from a conductor — usually the neutral — to the local earth.</li></ul><p>The classic conflation is assuming the neutral <em>is</em> the reference: that its voltage is zero everywhere because it is &quot;grounded&quot;. Whether that holds is a property of the electrodes, not of the word — §3 measures it.</p><h2 id="2.-The-engine&#39;s-vocabulary"><a class="docs-heading-anchor" href="#2.-The-engine&#39;s-vocabulary">2. The engine&#39;s vocabulary</a><a id="2.-The-engine&#39;s-vocabulary-1"></a><a class="docs-heading-anchor-permalink" href="#2.-The-engine&#39;s-vocabulary" title="Permalink"></a></h2><p>Four data-model pieces express everything in this tutorial:</p><ul><li>a case-level <code>terminal_conventions</code> block declares which terminal labels are phases, neutrals, or (rare, for genuine earth <em>wires</em>) earth conductors. Absent the block, roles are inferred from naming and flagged <a href="../findings/"><code>W.CONV.TERMINAL_ROLES_INFERRED</code></a>;</li><li><code>perfectly_grounded_terminals</code> on a bus pins those terminal voltages to exactly 0 V and adds a free earth-injection current — the <em>ideal</em> electrode;</li><li>an <strong>impedance grounding</strong> is not a special field at all: it is an ordinary <code>shunt</code> from the neutral terminal to the reference — the <em>real</em> electrode;</li><li><code>vn_max</code> bounds how far a <em>floating</em> neutral may drift in an OPF.</li></ul><p>Look at them on a real case — the bundled SWER feeder, whose grounding <em>is</em> its return circuit:</p><pre><code class="language-julia hljs">using BMOPFTools, JuMP, Ipopt, LinearAlgebra

swer = from_dss(joinpath(pkgdir(BMOPFTools), &quot;test&quot;, &quot;data&quot;, &quot;SWER&quot;, &quot;Master.dss&quot;))

println(&quot;conventions        : &quot;, swer[&quot;terminal_conventions&quot;])
println(&quot;perfectly grounded : &quot;,
        sort([(b, bd[&quot;perfectly_grounded_terminals&quot;]) for (b, bd) in swer[&quot;bus&quot;]
              if !isempty(get(bd, &quot;perfectly_grounded_terminals&quot;, String[]))]))
println(&quot;electrodes (shunts): &quot;,
        sort([(id, s[&quot;bus&quot;], round(Float64(s[&quot;G_1_1&quot;]); digits = 0))
              for (id, s) in swer[&quot;shunt&quot;] if s[&quot;terminal_map&quot;] == [&quot;n&quot;]]))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr32"><span class="sgr1"> Downloading</span></span> artifact: powerio_capi
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>from_dss: 17 parsing and conversion diagnostic record(s) in 7 class(es) (full list on net[&quot;_meta&quot;][&quot;powerio_warnings&quot;]):
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.FIELD_DROPPED: 5 occurrences, e.g. `dss_flattened_properties` has no place in the BMOPF schema; dropped from 2 elements
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.FIELD_DROPPED: 2 occurrences, e.g. `kv` has no place in the BMOPF schema; dropped from 3 elements
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.FIELD_DROPPED: 2 occurrences, e.g. voltage source source: `basemva` has no place in the BMOPF schema; dropped from the output
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.RECORD_DROPPED: linecode swer: class is not represented in BMOPF; dropped from the output
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.RETAINED_SOURCE_ONLY: 3 occurrences, e.g. transformer dx1: no_load_shunt have no single_phase slot in BMOPF schema 0.1.0; kept under extras.transformer
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.VALUE_SUBSTITUTED: 3 occurrences, e.g. load ld_lv1: voltage-band transitions, current limits and dropout have no BMOPF load-law field; emitted the nominal law
<span class="sgr33"><span class="sgr1">│ </span></span>  READ.DSS.RETAINED_SOURCE_ONLY: LineCode.swer is retained as a source definition; per-meter linecodes carry the electrical snapshots Lines fetched from it
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ BMOPFTools ~/work/BMOPFTools.jl/BMOPFTools.jl/src/io/from_dss.jl:966</span>
conventions        : Dict{String, Any}(&quot;neutral&quot; =&gt; [&quot;n&quot;, &quot;n_ref&quot;], &quot;earth&quot; =&gt; String[], &quot;phase&quot; =&gt; [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;])
perfectly grounded : [(&quot;_pio_vsource_source_emf&quot;, [&quot;n_ref&quot;]), (&quot;mv&quot;, [&quot;n_ref&quot;])]
electrodes (shunts): [(&quot;grnd_lv1&quot;, &quot;lv_1&quot;, 1000.0), (&quot;grnd_lv2&quot;, &quot;lv_2&quot;, 1000.0), (&quot;grnd_swer0&quot;, &quot;swer_0&quot;, 1000.0), (&quot;grnd_swer1&quot;, &quot;swer_1&quot;, 1000.0), (&quot;grnd_swer2&quot;, &quot;swer_2&quot;, 1000.0)]</code></pre><p>Read the three lines in turn. The conventions block declares <strong>two</strong> neutral labels. <code>n</code> is the neutral <em>conductor</em>. <code>n_ref</code> is how an OpenDSS node 0 arrives: a distinct, perfectly grounded return terminal that a device can connect to, kept separate from the conductor neutral rather than merged into it (see <a href="../conversion/#earth-terminal">the earth terminal</a> in the conversion guide). The perfectly grounded terminals are exactly those <code>n_ref</code> references — on the MV bus and on the source&#39;s internal bus that the importer adds behind the source impedance. Finally, five 1000 S (1 mΩ — effectively solid) electrode shunts tie the neutral to earth along the feeder: the SWER system&#39;s earth-return path, written as ordinary data. (The filter on the terminal map skips the transformers&#39; core shunts, which the importer also stores as <code>shunt</code> objects but which are not groundings.) §6 returns to this feeder.</p><h2 id="3.-Floating,-impedance-grounded,-solid:-one-experiment"><a class="docs-heading-anchor" href="#3.-Floating,-impedance-grounded,-solid:-one-experiment">3. Floating, impedance-grounded, solid: one experiment</a><a id="3.-Floating,-impedance-grounded,-solid:-one-experiment-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Floating,-impedance-grounded,-solid:-one-experiment" title="Permalink"></a></h2><p>Build the smallest network where the three assumptions differ: a 500 m four-wire line (mutually coupled phase and neutral conductors), a single-phase 3 kW + 1 kvar customer between phase <em>a</em> and neutral, and the source neutral solidly grounded. Vary only the <em>customer-end</em> neutral: floating, a realistic 10 Ω electrode, or perfect. Watch three quantities — the neutral-to-earth voltage (NEV), the phase-to-neutral voltage the customer actually receives, and how the return current splits between the neutral conductor and the earth:</p><pre><code class="language-julia hljs">OPT = optimizer_with_attributes(Ipopt.Optimizer, &quot;print_level&quot; =&gt; 0)

lc4 = Dict{String,Any}()
for i in 1:4, j in 1:4
    lc4[&quot;R_series_$(i)_$(j)&quot;] = (i == j ? 0.5 : 0.02) / 1000   # Ω/m
    lc4[&quot;X_series_$(i)_$(j)&quot;] = (i == j ? 0.2 : 0.05) / 1000
end

function feeder(ground)
    net = Dict{String,Any}(
        &quot;bus&quot; =&gt; Dict{String,Any}(
            &quot;src&quot; =&gt; Dict{String,Any}(&quot;terminal_names&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
                                      &quot;perfectly_grounded_terminals&quot; =&gt; [&quot;n&quot;]),
            &quot;lb&quot;  =&gt; Dict{String,Any}(&quot;terminal_names&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
                     &quot;perfectly_grounded_terminals&quot; =&gt;
                         ground == :perfect ? [&quot;n&quot;] : String[])),
        &quot;voltage_source&quot; =&gt; Dict{String,Any}(&quot;source&quot; =&gt; Dict{String,Any}(
            &quot;bus&quot; =&gt; &quot;src&quot;, &quot;terminal_map&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
            &quot;v_magnitude&quot; =&gt; [230.0, 230.0, 230.0, 0.0],
            &quot;v_angle&quot; =&gt; [0.0, -2π/3, 2π/3, 0.0])),
        &quot;linecode&quot; =&gt; Dict{String,Any}(&quot;lc4&quot; =&gt; deepcopy(lc4)),
        &quot;line&quot; =&gt; Dict{String,Any}(&quot;l1&quot; =&gt; Dict{String,Any}(
            &quot;bus_from&quot; =&gt; &quot;src&quot;, &quot;bus_to&quot; =&gt; &quot;lb&quot;, &quot;linecode&quot; =&gt; &quot;lc4&quot;,
            &quot;length&quot; =&gt; 500.0,
            &quot;terminal_map_from&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
            &quot;terminal_map_to&quot;   =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;])),
        &quot;load&quot; =&gt; Dict{String,Any}(&quot;ld&quot; =&gt; Dict{String,Any}(
            &quot;bus&quot; =&gt; &quot;lb&quot;, &quot;terminal_map&quot; =&gt; [&quot;a&quot;,&quot;n&quot;],
            &quot;configuration&quot; =&gt; &quot;SINGLE_PHASE&quot;,
            &quot;p_nom&quot; =&gt; [3000.0], &quot;q_nom&quot; =&gt; [1000.0])))
    ground == :electrode &amp;&amp; (net[&quot;shunt&quot;] = Dict{String,Any}(
        &quot;rod&quot; =&gt; Dict{String,Any}(&quot;bus&quot; =&gt; &quot;lb&quot;, &quot;terminal_map&quot; =&gt; [&quot;n&quot;],
                                  &quot;G_1_1&quot; =&gt; 0.1)))        # a 10 Ω rod
    net
end

println(&quot;neutral       NEV      V_pn(load)   I_neutral wire&quot;)
for g in (:float, :electrode, :perfect)
    r  = solve_pf(feeder(g); optimizer = OPT)
    lb = r[&quot;bus&quot;][&quot;lb&quot;]
    vn = abs(lb[&quot;n&quot;][&quot;vr&quot;] + im*lb[&quot;n&quot;][&quot;vi&quot;])
    va = abs((lb[&quot;a&quot;][&quot;vr&quot;] + im*lb[&quot;a&quot;][&quot;vi&quot;]) - (lb[&quot;n&quot;][&quot;vr&quot;] + im*lb[&quot;n&quot;][&quot;vi&quot;]))
    println(rpad(g, 12), lpad(round(vn; digits = 2), 6), &quot; V&quot;,
            lpad(round(va; digits = 2), 10), &quot; V&quot;,
            lpad(round(r[&quot;line&quot;][&quot;l1&quot;][&quot;n&quot;][&quot;cm_fr&quot;]; digits = 2), 10), &quot; A&quot;)
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">neutral       NEV      V_pn(load)   I_neutral wire
float         3.57 V    222.87 V     14.19 A
electrode     3.48 V    222.95 V     13.85 A
perfect        0.0 V    226.24 V       1.4 A</code></pre><p>Three lessons, one table:</p><ul><li><strong>Floating</strong>: the full ≈ 14 A of return current flows in the neutral conductor, and its impedance drop appears as ≈ 3.6 V of NEV at the customer — stray voltage a person can touch, and a direct bite out of the voltage the load receives.</li><li><strong>A real electrode barely moves it.</strong> The 10 Ω rod diverts only ≈ 0.35 A to earth — the neutral conductor&#39;s fraction of an ohm is a far lower-impedance return than any single rod. One electrode is <em>bonding</em>, not a return path; this is why multi-grounded systems need <em>many</em> electrodes before the &quot;grounded&quot; idealization is honest.</li><li><strong>Perfect grounding is not a small step from a good electrode — it is a different circuit.</strong> NEV is zero <em>by construction</em>, the customer gains 3.4 V, and — look at the last column — the neutral conductor now carries 1.4 A instead of 14 A: the model quietly rerouted 90 % of the return current through the zero-impedance earth. If your physical feeder does not do that, neither should your model. <code>perfectly_grounded_terminals</code> is the right model for substation mats and dense multi-grounded neutrals, and a silently wrong one for a single rod at the end of a long rural line.</li></ul><h2 id="4.-What-&quot;floating&quot;-means-mathematically"><a class="docs-heading-anchor" href="#4.-What-&quot;floating&quot;-means-mathematically">4. What &quot;floating&quot; means mathematically</a><a id="4.-What-&quot;floating&quot;-means-mathematically-1"></a><a class="docs-heading-anchor-permalink" href="#4.-What-&quot;floating&quot;-means-mathematically" title="Permalink"></a></h2><p>The system nodal admittance matrix makes the reference story precise. <a href="../api/#BMOPFTools.ybus_passive"><code>ybus_passive</code></a> assembles every passive element over explicit <code>(bus, terminal)</code> nodes, with <strong>earth as the reference (not a matrix row)</strong>, grounded terminals collapsed onto it, and — deliberately — no contribution from ideal voltage sources. Whatever that matrix cannot see, something else must pin:</p><pre><code class="language-julia hljs">cases = [
    &quot;no grounding anywhere&quot; =&gt; (n = feeder(:float);
                                delete!(n[&quot;bus&quot;][&quot;src&quot;], &quot;perfectly_grounded_terminals&quot;); n),
    &quot;source neutral grounded&quot; =&gt; feeder(:float),
    &quot;both neutrals grounded&quot;  =&gt; feeder(:perfect),
]
for (name, net) in cases
    yb = ybus_passive(net)
    sv = svdvals(Matrix(yb.Y))
    println(rpad(name, 26), &quot;nodes: &quot;, size(yb.Y, 1),
            &quot;   near-zero singular values: &quot;, count(s -&gt; s &lt; 1e-9 * sv[1], sv))
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">no grounding anywhere     nodes: 8   near-zero singular values: 4
source neutral grounded   nodes: 7   near-zero singular values: 3
both neutrals grounded    nodes: 6   near-zero singular values: 3</code></pre><p>Read the counts as <strong>degrees of freedom the passive network leaves undetermined</strong> — rigid voltage translations of conductor groups that have no tie to the reference. With nothing grounded, all four conductor paths float (shift both ends of any conductor pair equally and no current changes); grounding the source neutral removes exactly the neutral&#39;s mode; the three phase modes remain in every case <em>because a passive matrix cannot know about sources</em> — it is the voltage source&#39;s fixed phasors, a boundary condition, that pin them in an actual solve. This is the graph-Laplacian story of reference nodes, made concrete: <strong>sources pin voltages; groundings tie conductors to earth; every conductor group needs one or the other</strong>, or the problem is singular — the numerical face of an electrician&#39;s &quot;floating&quot;.</p><h2 id="5.-Kron-reduction-is-an-assumption,-not-a-simplification"><a class="docs-heading-anchor" href="#5.-Kron-reduction-is-an-assumption,-not-a-simplification">5. Kron reduction is an assumption, not a simplification</a><a id="5.-Kron-reduction-is-an-assumption,-not-a-simplification-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Kron-reduction-is-an-assumption,-not-a-simplification" title="Permalink"></a></h2><p>Textbooks reduce the 4×4 series-impedance matrix to 3×3 by eliminating the neutral row — the Schur complement <span>$Z_{\text{red}} = Z_{pp} - Z_{pn} Z_{nn}^{-1} Z_{np}$</span>. The step is algebraically exact <strong>iff the eliminated node&#39;s voltage is held at zero wherever current enters it</strong> — that is, the neutral is <em>perfectly</em> grounded at every connection point. §3 just showed when that premise holds. Test the whole chain: Kron-reduce our line by hand, build the three-wire equivalent (loads become phase-to-ground — the reduced model has no neutral to connect to), and compare against the four-wire truth under each grounding:</p><pre><code class="language-julia hljs">Z4  = [(i == j ? 0.5 : 0.02) + im*(i == j ? 0.2 : 0.05) for i in 1:4, j in 1:4] ./ 2 # 500 m, Ω
Zk  = Z4[1:3,1:3] .- Z4[1:3,4:4] * (Z4[4:4,4:4] \ Matrix(transpose(Z4[1:3,4:4])))

lc3 = Dict{String,Any}()
for i in 1:3, j in 1:3
    lc3[&quot;R_series_$(i)_$(j)&quot;] = real(Zk[i,j]) / 500.0
    lc3[&quot;X_series_$(i)_$(j)&quot;] = imag(Zk[i,j]) / 500.0
end
net3w = Dict{String,Any}(
    &quot;bus&quot; =&gt; Dict{String,Any}(
        &quot;src&quot; =&gt; Dict{String,Any}(&quot;terminal_names&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;]),
        &quot;lb&quot;  =&gt; Dict{String,Any}(&quot;terminal_names&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;])),
    &quot;voltage_source&quot; =&gt; Dict{String,Any}(&quot;source&quot; =&gt; Dict{String,Any}(
        &quot;bus&quot; =&gt; &quot;src&quot;, &quot;terminal_map&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;],
        &quot;v_magnitude&quot; =&gt; [230.0, 230.0, 230.0], &quot;v_angle&quot; =&gt; [0.0, -2π/3, 2π/3])),
    &quot;linecode&quot; =&gt; Dict{String,Any}(&quot;lc3&quot; =&gt; lc3),
    &quot;line&quot; =&gt; Dict{String,Any}(&quot;l1&quot; =&gt; Dict{String,Any}(
        &quot;bus_from&quot; =&gt; &quot;src&quot;, &quot;bus_to&quot; =&gt; &quot;lb&quot;, &quot;linecode&quot; =&gt; &quot;lc3&quot;,
        &quot;length&quot; =&gt; 500.0,
        &quot;terminal_map_from&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;], &quot;terminal_map_to&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;])),
    &quot;load&quot; =&gt; Dict{String,Any}(&quot;ld&quot; =&gt; Dict{String,Any}(
        &quot;bus&quot; =&gt; &quot;lb&quot;, &quot;terminal_map&quot; =&gt; [&quot;a&quot;], &quot;configuration&quot; =&gt; &quot;WYE&quot;,
        &quot;p_nom&quot; =&gt; [3000.0], &quot;q_nom&quot; =&gt; [1000.0])))

va3 = let r = solve_pf(net3w; optimizer = OPT)
    abs(r[&quot;bus&quot;][&quot;lb&quot;][&quot;a&quot;][&quot;vr&quot;] + im*r[&quot;bus&quot;][&quot;lb&quot;][&quot;a&quot;][&quot;vi&quot;])
end
println(&quot;Kron three-wire model:  V_a = &quot;, round(va3; digits = 3), &quot; V, always&quot;)
for g in (:perfect, :electrode, :float)
    r  = solve_pf(feeder(g); optimizer = OPT)
    lb = r[&quot;bus&quot;][&quot;lb&quot;]
    va = abs((lb[&quot;a&quot;][&quot;vr&quot;] + im*lb[&quot;a&quot;][&quot;vi&quot;]) - (lb[&quot;n&quot;][&quot;vr&quot;] + im*lb[&quot;n&quot;][&quot;vi&quot;]))
    println(rpad(g, 12), &quot; four-wire V_pn = &quot;, round(va; digits = 3),
            &quot; V    Kron error = &quot;, round(abs(va - va3); digits = 3), &quot; V&quot;)
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Kron three-wire model:  V_a = 226.239 V, always
perfect      four-wire V_pn = 226.239 V    Kron error = 0.0 V
electrode    four-wire V_pn = 222.953 V    Kron error = 3.286 V
float        four-wire V_pn = 222.866 V    Kron error = 3.373 V</code></pre><p>Under perfect grounding at both ends the reduction is <strong>exact to the last digit</strong> — Kron is not an approximation there, it is algebra. Under a floating or realistically-earthed neutral the &quot;same&quot; model is ≈ 3.3 V optimistic — 1.4 % of nominal, larger than the margins hosting-capacity studies argue over, and invisible from inside the reduced model, which cannot even represent the NEV it is mispredicting. European LV feeders ground the neutral at the transformer and rarely along the way — the <em>wrong</em> regime for Kron.</p><p>This is why nothing in the engine reduces a neutral <em>implicitly</em>: import, analysis, and the OPF keep four-wire models four-wire (<a href="../spec/impedance/">impedance spec</a>). The reduction exists as an explicit, opt-in transform, <a href="../api/#BMOPFTools.kron_reduce_neutrals"><code>kron_reduce_neutrals</code></a>, which does the bookkeeping above for a whole network and — the important part — classifies what it did:</p><pre><code class="language-julia hljs">for g in (:perfect, :electrode, :float)
    red  = kron_reduce_neutrals(feeder(g))
    prov = red[&quot;_meta&quot;][&quot;kron_reduction&quot;]
    println(rpad(g, 10), &quot; =&gt; &quot;, rpad(prov[&quot;classification&quot;], 28),
            &quot; neutral forced to earth at: &quot;, prov[&quot;forced_ground_buses&quot;])
end

red = kron_reduce_neutrals(feeder(:perfect))
println(&quot;reduced buses carry &quot;, red[&quot;bus&quot;][&quot;lb&quot;][&quot;terminal_names&quot;],
        &quot;; load now on &quot;, red[&quot;load&quot;][&quot;ld&quot;][&quot;terminal_map&quot;])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">perfect    =&gt; exact                        neutral forced to earth at: String[]
electrode  =&gt; grounded_neutral_projection  neutral forced to earth at: [&quot;lb&quot;]
float      =&gt; grounded_neutral_projection  neutral forced to earth at: [&quot;lb&quot;]
reduced buses carry [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;]; load now on [&quot;a&quot;]</code></pre><p>Only the case whose neutral was already perfectly earthed at both ends is labeled <code>&quot;exact&quot;</code>. The other two are <code>&quot;grounded_neutral_projection&quot;</code>: the transform still returns a three-wire network, but records in <code>_meta[&quot;kron_reduction&quot;]</code> that it <em>forced</em> the load-end neutral to ideal earth — the 3.3 V assumption above, written down where a reviewer can find it. The same precondition is available as a line-by-line check through the scientific contract <code>check_kron_boundary_recovery</code> (<a href="../scientific_contracts/">Scientific contracts</a>). See <a href="../network_reduction/">Network reduction: which tool?</a> for where this transform sits among the other reductions.</p><p>One reduction does happen inside the engine without being asked for, and it is the one that satisfies the premise by construction: concentric-neutral and tape-shield <em>subconductors</em>, held at earth potential, are collapsed inside <a href="../api/#BMOPFTools.compile_linecode"><code>compile_linecode</code></a> and recorded in the linecode&#39;s <code>derivation.shields_reduced</code> provenance (<a href="../tutorial_line_geometry/">line geometry tutorial</a>).</p><h2 id="6.-Earth-as-the-return-conductor:-SWER"><a class="docs-heading-anchor" href="#6.-Earth-as-the-return-conductor:-SWER">6. Earth as the return conductor: SWER</a><a id="6.-Earth-as-the-return-conductor:-SWER-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Earth-as-the-return-conductor:-SWER" title="Permalink"></a></h2><p>Push §3 to its limit: remove the neutral conductor entirely and let the earth <em>be</em> the return path — Single-Wire Earth-Return, thousands of kilometers of which electrify rural Australia. In the data model this needs nothing new: one phase conductor per span, and the grounding machinery of §2 carrying the full load current at every electrode. The earth-return impedance itself lives in the line constants — Carson&#39;s frequency- and resistivity-dependent correction, applied when geometry compiles to a linecode (<a href="../spec/impedance/">impedance derivation</a>):</p><pre><code class="language-julia hljs">report = analyze(swer)
println(&quot;SWER zones found: &quot;, report.results[:connectivity][&quot;n_swer_zones&quot;])
for f in report.findings
    startswith(String(f.code), &quot;I.PROV.SWER&quot;) &amp;&amp; println(&quot;  &quot;, f.code, &quot;: &quot;, f.message)
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">SWER zones found: 1
  I.PROV.SWER_ZONE: Galvanic zone anchored at bus &#39;swer_0&#39; is single-wire and transformer-isolated — a SWER (single-wire earth-return) section.</code></pre><p><a href="../api/#BMOPFTools.analyze"><code>analyze</code></a> recognizes the pattern (single-wire, transformer-isolated galvanic zones) and labels it as provenance, not as an error — earthing as a <em>design choice</em>. The <a href="../tutorial_swer/">SWER case study</a> takes this feeder on to the optimization question; here the point is conceptual: SWER is not an exotic special case bolted onto the model, it is §1&#39;s three objects — a reference, (no) neutral conductor, and electrodes — in their most honest configuration, where getting the earth path wrong is not a 3 V subtlety but the whole circuit.</p><h2 id="7.-The-Fortescue-transform-vs-sequence-decoupling"><a class="docs-heading-anchor" href="#7.-The-Fortescue-transform-vs-sequence-decoupling">7. The Fortescue transform vs sequence decoupling</a><a id="7.-The-Fortescue-transform-vs-sequence-decoupling-1"></a><a class="docs-heading-anchor-permalink" href="#7.-The-Fortescue-transform-vs-sequence-decoupling" title="Permalink"></a></h2><p>The last conflation in the chain is coordinate change versus physical assumption. The Fortescue matrix <span>$\mathbf{F}$</span> (a conjugate three-point DFT, <a href="../spec/notation/">notation</a>) can <em>always</em> be applied — it is invertible, no assumptions required. What is <strong>not</strong> free is the step every sequence-network diagram takes next: treating zero, positive, and negative sequence as three <em>decoupled</em> single-phase circuits. That requires <span>$\mathbf{F}^{-1} \mathbf{Z} \mathbf{F}$</span> to be diagonal, which holds exactly when <span>$\mathbf{Z}$</span> is <strong>circulant</strong>. That structure alone does not identify its construction history. Our §5 matrix is circulant by construction (all mutuals equal); perturb the mutuals the way untransposed geometry does and watch the decoupling die:</p><pre><code class="language-julia hljs">a = cis(2π/3)
F = (1/sqrt(3)) .* [1 1 1; 1 a a^2; 1 a^2 a]
offdiag_max(M) = maximum(abs(M[i,j]) for i in 1:3, j in 1:3 if i != j)

Zs = inv(F) * Zk * F
println(&quot;circulant line:    Z0 = &quot;, round(Zs[1,1]; sigdigits = 3),
        &quot;  Z1 = Z2 = &quot;, round(Zs[2,2]; sigdigits = 3),
        &quot;  max off-diag = &quot;, round(offdiag_max(Zs); sigdigits = 2), &quot; Ω&quot;)

Zu = copy(Zk)                          # untransposed: unequal mutual spacings
Zu[1,2] = Zu[2,1] = 0.015 + 0.040im
Zu[2,3] = Zu[3,2] = 0.010 + 0.025im
Zu[1,3] = Zu[3,1] = 0.008 + 0.020im
Zsu = inv(F) * Zu * F
println(&quot;untransposed line: Z0 = &quot;, round(Zsu[1,1]; sigdigits = 3),
        &quot;  Z1 = &quot;, round(Zsu[2,2]; sigdigits = 3),
        &quot;  max off-diag = &quot;, round(offdiag_max(Zsu); sigdigits = 2), &quot; Ω&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">circulant line:    Z0 = 0.273 + 0.143im  Z1 = Z2 = 0.24 + 0.075im  max off-diag = 5.0e-17 Ω
untransposed line: Z0 = 0.273 + 0.154im  Z1 = 0.24 + 0.0692im  max off-diag = 0.013 Ω</code></pre><p>Two readings tie the whole tutorial together. First, <span>$Z_0 \neq Z_1$</span> even for the perfectly balanced line — because <strong>zero-sequence current needs a return path</strong>, and <span>$Z_0$</span> is where the neutral-and-earth story of §§3–6 hides inside sequence analysis: change the grounding and you change <span>$Z_0$</span>, while <span>$Z_1$</span> never notices. Second, for the untransposed line the sequence coupling is small but structural — the decoupled diagram is now an approximation with an error you must budget, not a change of coordinates. The engine sidesteps the entire question by solving in phase coordinates and using sequence quantities only as <em>derived</em> outputs; the <a href="../tutorial_impedance_models/">impedance-models tutorial</a> develops the circulant ⇔ DFT ⇔ <span>$Z_1 = Z_2$</span> story and its consequences for OPF in full — link, don&#39;t duplicate.</p><h2 id="8.-The-checklist"><a class="docs-heading-anchor" href="#8.-The-checklist">8. The checklist</a><a id="8.-The-checklist-1"></a><a class="docs-heading-anchor-permalink" href="#8.-The-checklist" title="Permalink"></a></h2><ul><li><strong>Say which &quot;ground&quot; you mean.</strong> Reference, neutral conductor, or electrode — if a sentence works with all three meanings, it is hiding an assumption.</li><li><strong><code>perfectly_grounded_terminals</code> is a strong claim</strong>: zero NEV <em>and</em> a free zero-impedance return path (§3). Defensible for substation earthing mats and dense multi-grounded systems; not for a rod at the end of a feeder — model that as a <code>shunt</code> and let the solver tell you what it carries.</li><li><strong>A neutral with few earths is not an error</strong> — it is a modeling statement that the return is mostly metallic. Expect NEV and bound it with <code>vn_max</code>. A neutral section with <strong>no</strong> path to earth at all is different: its potential is undefined, <a href="../api/#BMOPFTools.ybus_passive"><code>ybus_passive</code></a> shows the corresponding null mode, and <a href="../api/#BMOPFTools.analyze"><code>analyze</code></a> reports it as <code>E.PROV.FLOATING_NEUTRAL</code> when loads or generators use it (<code>W.PROV.FLOATING_NEUTRAL</code> when nothing does). One grounding shunt, a perfect grounding, a source that references the neutral, or a transformer neutral impedance removes the finding (§4; <a href="../grounding_findings/">Grounding and neutral findings explained</a>).</li><li><strong>Kron-reduce only what is genuinely pinned to zero volts</strong> (§5). When you do reduce, use <a href="../api/#BMOPFTools.kron_reduce_neutrals"><code>kron_reduce_neutrals</code></a> and read its classification: <code>&quot;exact&quot;</code> is algebra, <code>&quot;grounded_neutral_projection&quot;</code> is an assumption you now own. <a href="../api/#BMOPFTools.analyze"><code>analyze</code></a> reports <code>I.PROV.KRON_REDUCIBLE</code> for a four-wire network whose every neutral is perfectly grounded, where the reduction would be exact.</li><li><strong>Three-wire data may have been reduced before it reached you</strong>, and the assumption arrived with it. <code>I.PROV.KRON_LIKELY</code> (<a href="../findings/">Finding reference</a>) prompts review of likely prior neutral elimination. Compare with the original conductors and grounding; a genuine three-wire network or a different equivalent is also possible.</li><li><strong>Sequence networks are a symmetry statement, not a coordinate change</strong> (§7). Use the transform freely on results; trust decoupled networks only as far as the construction is balanced — and remember <span>$Z_0$</span> <em>is</em> the grounding story.</li></ul><div class="admonition is-success" id="Where-to-go-next-1f64c2587edf81d1"><header class="admonition-header">Where to go next<a class="admonition-anchor" href="#Where-to-go-next-1f64c2587edf81d1" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../spec/grounding/">grounding spec</a> and <a href="../terminals_primer/">terminals primer</a> formalize §§1–2; the <a href="../tutorial_swer/">SWER case study</a> turns §6 into an optimization problem; the <a href="../tutorial_line_geometry/">line-geometry tutorial</a> shows where Carson&#39;s earth-return correction enters the impedance data; and the <a href="../tutorial_impedance_models/">impedance-models tutorial</a> continues §7 into OPF consequences.</p></div></div><p>The profiler helps identify assumptions worth checking: exact balance suggests sequence parameterization or a symmetry assumption; an LV model without a represented neutral suggests reviewing prior neutral elimination, including Kron reduction. Physical symmetry and genuine three-wire construction are legitimate alternatives. Use the hints to guide investigation of the original conductors, grounding and quantities needed for the study. Structured context for readers and automated consumers is described in <a href="../analysis/#Evidence-qualified-profiler-results">profiler interpretation</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../case_anatomy/">« Anatomy of a case</a><a class="docs-footer-nextpage" href="../tutorial_units/">Units, bases &amp; economics »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 23:58">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
