<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Impedance models &amp; OPF decisions · BMOPFTools.jl</title><meta name="title" content="Impedance models &amp; OPF decisions · BMOPFTools.jl"/><meta property="og:title" content="Impedance models &amp; OPF decisions · BMOPFTools.jl"/><meta property="twitter:title" content="Impedance models &amp; OPF decisions · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox" checked/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li class="is-active"><a class="tocitem" href>Impedance models &amp; OPF decisions</a><ul class="internal"><li><a class="tocitem" href="#The-idealisation-and-its-symmetry"><span>The idealization and its symmetry</span></a></li><li><a class="tocitem" href="#Step-2,-demonstrated:-the-physics-breaks-the-symmetry,-exactly"><span>Step 2, demonstrated: the physics breaks the symmetry, exactly</span></a></li><li><a class="tocitem" href="#Step-4,-demonstrated-—-and-its-honest-magnitude"><span>Step 4, demonstrated — and its honest magnitude</span></a></li><li><a class="tocitem" href="#Step-3:-symmetry,-degeneracy,-and-the-algorithm-—-carefully"><span>Step 3: symmetry, degeneracy, and the algorithm — carefully</span></a></li><li><a class="tocitem" href="#Where-the-fidelity-actually-bites"><span>Where the fidelity actually bites</span></a></li><li><a class="tocitem" href="#Practical-guidance"><span>Practical guidance</span></a></li><li><a class="tocitem" href="#References"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Network models &amp; data</a></li><li><a class="is-disabled">Component guides</a></li><li class="is-active"><a href>Impedance models &amp; OPF decisions</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Impedance models &amp; OPF decisions</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_impedance_models.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="impedance-models"><a class="docs-heading-anchor" href="#impedance-models">Line impedance models: fidelity, symmetry, and OPF decisions</a><a id="impedance-models-1"></a><a class="docs-heading-anchor-permalink" href="#impedance-models" title="Permalink"></a></h1><p><em>Why the impedance model you choose changes the <strong>symmetry</strong> of the problem — and what that does, and does not, mean for the feasibility of an operating point, the decision an OPF makes, and how well-posed the optimization is.</em></p><p>This tutorial makes a four-step argument, and is deliberately careful about how far each step is supported by evidence — including evidence generated in this repository, which does not always flatter the strong version of the claim.</p><ol><li><strong>More granularity and better data ⇒ more realism.</strong> A geometry- or measurement-derived four-wire impedance carries per-conductor self and mutual terms, the neutral, and the earth return that a sequence/balanced/transposed model averages away. <em>Well established.</em></li><li><strong>More realism ⇒ less symmetry ⇒ <em>natural</em> symmetry breaking.</strong> A balanced, transposed line has a <em>circulant</em> phase matrix; with balanced operation it is a fixed point of the phase-rotation symmetry — identically zero neutral current and voltage unbalance. A real untransposed line breaks that symmetry <em>by construction</em>, with no load asymmetry required. <em>Well established, and demonstrated below as an exact structural difference.</em></li><li><strong>Less symmetry ⇒ a better-posed optimization.</strong> Symmetry is a <em>potential</em> source of degeneracy — coincident eigenvalues, orbits of equivalent optima, ill-conditioned KKT systems. This is the <strong>weakest</strong> step: the mechanisms are textbook, but &quot;physical asymmetry speeds up AC-OPF&quot; is <em>not</em> a theorem, and the measurements below show <strong>no</strong> solver-effort difference on small problems. Treated as motivated analogy, never asserted.</li><li><strong>⇒ Better decisions.</strong> At fundamental frequency, on a single line segment, the <em>magnitude</em> of the decision difference is <strong>small — a percent or two, within impedance parameter uncertainty</strong>, and its <em>direction</em> is context-dependent. What is not small or ambiguous is that the balanced model reports unbalance, neutral shift, and inter-sequence coupling as <em>identically zero</em>, so any decision gated on those quantities is made blind; and the per-segment error compounds on real feeders to the 1–4 % that the literature measures.</li></ol><p>The demonstrations below are presented in the order <strong>step 2 → step 4 → step 3</strong>, not 1 → 4. We first establish the structural symmetry break as an exact fact (step 2), then read off its decision consequence and honest magnitude (step 4), and only then return to the most heavily hedged claim — the solver-degeneracy argument (step 3) — so the careful caveats land after the evidence they qualify.</p><p>Every code block runs at build time; the numbers are real. <strong>Prerequisites:</strong> <code>BMOPFTools</code>, <code>JuMP</code>, <code>Ipopt</code>, and the <a href="../tutorial_line_geometry/">line-geometry workflow</a>. This is the &quot;why it matters&quot; companion to that &quot;how to&quot; page, and extends the <a href="../semantic_modeling/#impedance-ladder">impedance fidelity ladder</a>.</p><h2 id="The-idealisation-and-its-symmetry"><a class="docs-heading-anchor" href="#The-idealisation-and-its-symmetry">The idealization and its symmetry</a><a id="The-idealisation-and-its-symmetry-1"></a><a class="docs-heading-anchor-permalink" href="#The-idealisation-and-its-symmetry" title="Permalink"></a></h2><p>Distribution lines are <strong>not transposed</strong> (Kersting, <em>Distribution System Modeling and Analysis</em>, §4.1.2), so their 3×3 phase matrices have genuinely distinct self and mutual entries. The balanced/transposed idealization replaces those entries with their averages, producing a <strong>circulant</strong> matrix (all self terms equal, all mutual terms equal). Circulance is the whole story:</p><ul><li>A circulant matrix is diagonalized by the discrete Fourier transform (Gray 2006). For a reciprocal three-phase line the <strong>Fortescue / symmetrical- component transform is that DFT</strong> — <code>A = (1/√3)[1 1 1; 1 a a²; 1 a² a]</code>, <code>a = e^{j2π/3}</code>, is the (conjugate/inverse) 3-point unitary DFT matrix.</li><li>Diagonalizing decouples the network into independent zero/positive/negative- sequence circuits, and — <em>for a symmetric (reciprocal) circulant</em> — the positive- and negative-sequence eigenvalues <strong>coincide</strong>, <code>Z₁ = Z₂ = Z_s − Z_m</code>. That spectral degeneracy, and the resulting decoupled identical per-phase subproblems, is the mathematical content of the phase-rotation symmetry.</li><li>A generic asymmetric untransposed matrix is <strong>not</strong> circulant, the DFT does not diagonalize it, the sequences stay coupled (<code>Z₀₁, Z₁₂, … ≠ 0</code>), and the degeneracy is lifted (Glover, <em>Power System Analysis and Design</em>, §8.4: &quot;In general <code>Z_S</code> is not diagonal. However, if the line is completely transposed, [it is]&quot;).</li></ul><p>BMOPFTools uses these patterns to prompt useful questions. <code>I.PROV.SEQ_DERIVED</code> suggests construction from sequence parameters or a transposition/symmetry assumption; a symmetric physical configuration is another explanation. <code>I.PROV.DECOUPLED_PHASES</code> suggests simplified phase data and invites a check of phase versus sequence coordinates and any omitted coupling. Compare the source parameters with the intended construction and study. The <a href="../analysis/#Evidence-qualified-profiler-results">profiler interpretation</a> records these hypotheses, alternatives and suggested checks; the <a href="../scientific_contracts/#Positive-sequence-collapse-applicability">positive-sequence applicability check</a> assesses its documented assumptions separately.</p><p>We work with one line throughout: a 50 Hz, four-wire LV overhead feeder (a small AAC phase conductor on a 0.3 m cross-arm at 8 m, an offset neutral — an untransposed arrangement), and its transposed idealization built by averaging. Same conductors, same line; the only difference is the symmetry.</p><pre><code class="language-julia hljs">using BMOPFTools, JuMP, Ipopt
mm = 1e-3

net0 = Dict{String,Any}(
    &quot;wire_data&quot; =&gt; Dict{String,Any}(
        &quot;ph&quot; =&gt; Dict{String,Any}(&quot;kind&quot;=&gt;&quot;overhead&quot;,&quot;r_ac&quot;=&gt;0.9e-3,&quot;radius&quot;=&gt;3.75mm,&quot;gmr&quot;=&gt;2.9mm,&quot;i_max&quot;=&gt;150.0),
        &quot;nt&quot; =&gt; Dict{String,Any}(&quot;kind&quot;=&gt;&quot;overhead&quot;,&quot;r_ac&quot;=&gt;0.9e-3,&quot;radius&quot;=&gt;3.75mm,&quot;gmr&quot;=&gt;2.9mm,&quot;i_max&quot;=&gt;150.0)),
    &quot;line_geometry&quot; =&gt; Dict{String,Any}(&quot;g&quot; =&gt; Dict{String,Any}(
        &quot;frequency&quot;=&gt;50.0, &quot;earth_model&quot;=&gt;&quot;modified_carson&quot;, &quot;earth_resistivity&quot;=&gt;100.0,
        &quot;conductors&quot; =&gt; Any[
            Dict{String,Any}(&quot;wire_data&quot;=&gt;&quot;ph&quot;,&quot;x&quot;=&gt;0.0,&quot;y&quot;=&gt;8.0,&quot;terminal&quot;=&gt;&quot;a&quot;),
            Dict{String,Any}(&quot;wire_data&quot;=&gt;&quot;ph&quot;,&quot;x&quot;=&gt;0.3,&quot;y&quot;=&gt;8.0,&quot;terminal&quot;=&gt;&quot;b&quot;),
            Dict{String,Any}(&quot;wire_data&quot;=&gt;&quot;ph&quot;,&quot;x&quot;=&gt;0.6,&quot;y&quot;=&gt;8.0,&quot;terminal&quot;=&gt;&quot;c&quot;),
            Dict{String,Any}(&quot;wire_data&quot;=&gt;&quot;nt&quot;,&quot;x&quot;=&gt;0.3,&quot;y&quot;=&gt;7.7,&quot;terminal&quot;=&gt;&quot;n&quot;)])))
compile_linecode(net0, &quot;g&quot;)
lc_geo = net0[&quot;linecode&quot;][&quot;g&quot;]
R = BMOPFTools._pattern_keys_to_matrix(lc_geo, &quot;R_series_&quot;)
X = BMOPFTools._pattern_keys_to_matrix(lc_geo, &quot;X_series_&quot;)

# transposed idealization: average self, average phase-mutual, average phase-neutral
function transposed_of(R, X)
    avg(M, S) = sum(M[i, j] for (i, j) in S) / length(S)
    d3, m3, pn = [(1,1),(2,2),(3,3)], [(1,2),(1,3),(2,3)], [(1,4),(2,4),(3,4)]
    sR, sX = avg(R, d3), avg(X, d3); mR, mX = avg(R, m3), avg(X, m3); pR, pX = avg(R, pn), avg(X, pn)
    lc = Dict{String,Any}()
    for i in 1:4, j in 1:4
        lc[&quot;R_series_$(i)_$(j)&quot;] = i==j ? (i&lt;=3 ? sR : R[4,4]) : (i&lt;=3 &amp;&amp; j&lt;=3 ? mR : pR)
        lc[&quot;X_series_$(i)_$(j)&quot;] = i==j ? (i&lt;=3 ? sX : X[4,4]) : (i&lt;=3 &amp;&amp; j&lt;=3 ? mX : pX)
    end
    lc
end
lc_bal = transposed_of(R, X)

# the untransposed asymmetry lives in the phase-mutual reactances (Ω/km):
(X_ab = round(X[1,2]*1e3, digits=4), X_ac = round(X[1,3]*1e3, digits=4), X_bc = round(X[2,3]*1e3, digits=4))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(X_ab = 0.5052, X_ac = 0.4617, X_bc = 0.5052)</code></pre><p>The outer phase pair (a–c) is more widely spaced than the adjacent pairs, so its mutual reactance is genuinely smaller — the physical asymmetry a transposed model erases.</p><h2 id="Step-2,-demonstrated:-the-physics-breaks-the-symmetry,-exactly"><a class="docs-heading-anchor" href="#Step-2,-demonstrated:-the-physics-breaks-the-symmetry,-exactly">Step 2, demonstrated: the physics breaks the symmetry, exactly</a><a id="Step-2,-demonstrated:-the-physics-breaks-the-symmetry,-exactly-1"></a><a class="docs-heading-anchor-permalink" href="#Step-2,-demonstrated:-the-physics-breaks-the-symmetry,-exactly" title="Permalink"></a></h2><p>Solve the <strong>same perfectly balanced load</strong> on each model, with the load-bus neutral floating (grounded only at the source — the common European/Australian four-wire configuration):</p><pre><code class="language-julia hljs">function feeder(lc; p_nom, len)
    Dict{String,Any}(
        &quot;bus&quot; =&gt; Dict{String,Any}(
            &quot;src&quot; =&gt; Dict{String,Any}(&quot;terminal_names&quot;=&gt;[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;], &quot;perfectly_grounded_terminals&quot;=&gt;[&quot;n&quot;]),
            &quot;b1&quot;  =&gt; Dict{String,Any}(&quot;terminal_names&quot;=&gt;[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;])),
        &quot;voltage_source&quot; =&gt; Dict{String,Any}(&quot;vs&quot; =&gt; Dict{String,Any}(&quot;bus&quot;=&gt;&quot;src&quot;,&quot;terminal_map&quot;=&gt;[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;],
            &quot;v_magnitude&quot;=&gt;[230.0,230.0,230.0], &quot;v_angle&quot;=&gt;[0.0,-2.0944,2.0944])),
        &quot;linecode&quot; =&gt; Dict{String,Any}(&quot;lc&quot;=&gt;lc),
        &quot;line&quot; =&gt; Dict{String,Any}(&quot;l1&quot; =&gt; Dict{String,Any}(&quot;bus_from&quot;=&gt;&quot;src&quot;,&quot;bus_to&quot;=&gt;&quot;b1&quot;,
            &quot;terminal_map_from&quot;=&gt;[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;], &quot;terminal_map_to&quot;=&gt;[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
            &quot;linecode&quot;=&gt;&quot;lc&quot;, &quot;length&quot;=&gt;len)),
        &quot;load&quot; =&gt; Dict{String,Any}(&quot;ld&quot; =&gt; Dict{String,Any}(&quot;bus&quot;=&gt;&quot;b1&quot;,&quot;terminal_map&quot;=&gt;[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
            &quot;configuration&quot;=&gt;&quot;WYE&quot;, &quot;p_nom&quot;=&gt;p_nom, &quot;q_nom&quot;=&gt;0.2 .* p_nom)))
end

# VUF from phase-to-ground phasors (zero-sequence-blind, so a floating neutral is fine)
function vuf(r)
    b = r[&quot;bus&quot;][&quot;b1&quot;]; a = exp(im*2pi/3)
    V = [b[t][&quot;vm&quot;]*exp(im*b[t][&quot;va&quot;]) for t in (&quot;a&quot;,&quot;b&quot;,&quot;c&quot;)]
    Vp = (V[1] + a*V[2] + a^2*V[3])/3
    Vn = (V[1] + a^2*V[2] + a*V[3])/3
    abs(Vn)/abs(Vp)*100
end

rb = solve_pf(feeder(lc_bal; p_nom=[8e3,8e3,8e3], len=300.0))
rg = solve_pf(feeder(lc_geo; p_nom=[8e3,8e3,8e3], len=300.0))
(transposed_VUF_pct = round(vuf(rb), digits=4),
 transposed_Vn_V    = round(rb[&quot;bus&quot;][&quot;b1&quot;][&quot;n&quot;][&quot;vm&quot;], digits=3),
 geometry_VUF_pct   = round(vuf(rg), digits=4),
 geometry_Vn_V      = round(rg[&quot;bus&quot;][&quot;b1&quot;][&quot;n&quot;][&quot;vm&quot;], digits=3))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(transposed_VUF_pct = 0.0003, transposed_Vn_V = 0.0, geometry_VUF_pct = 0.1471, geometry_Vn_V = 0.204)</code></pre><p>The transposed model returns <strong>numerically zero</strong> voltage unbalance and neutral shift — the residual (<code>≈ 4×10⁻⁴ %</code>) is solver tolerance; in exact arithmetic it is zero, because a balanced load on a circulant matrix is a fixed point of the phase-rotation symmetry (the power flow&#39;s determinate high-voltage solution is that symmetric point). The <strong>same balanced load</strong> on the real geometry produces a VUF two to three orders of magnitude larger and a fraction-of-a-volt neutral-point shift. No load asymmetry was needed; the untransposed geometry <em>generates</em> the unbalance on its own — Survilo (2014) computes exactly this effect, of the order of a couple of percent negative sequence, for an untransposed line under balanced load. This is step 2 as an <strong>exact structural fact</strong>, independent of any parameter value: the idealization manufactures a symmetry the real line does not have.</p><h2 id="Step-4,-demonstrated-—-and-its-honest-magnitude"><a class="docs-heading-anchor" href="#Step-4,-demonstrated-—-and-its-honest-magnitude">Step 4, demonstrated — and its honest magnitude</a><a id="Step-4,-demonstrated-—-and-its-honest-magnitude-1"></a><a class="docs-heading-anchor-permalink" href="#Step-4,-demonstrated-—-and-its-honest-magnitude" title="Permalink"></a></h2><p>Put a single-phase rooftop PV cluster on phase a of a long rural LV feeder and ask each model for the <strong>hosting capacity</strong>: the maximum export before a 1.10 pu voltage limit binds. The PV carries a negative cost, so the OPF maximizes its active injection <code>pg</code> (positive = injection into phase a), and the exported magnitude is that <code>pg</code>.</p><pre><code class="language-julia hljs">function lv_opf(lc; len=700.0)
    net = feeder(lc; p_nom=[2.5e3,2.5e3,2.5e3], len=len)
    net[&quot;bus&quot;][&quot;b1&quot;][&quot;v_min&quot;] = [0.90*230, 0.90*230, 0.90*230]
    net[&quot;bus&quot;][&quot;b1&quot;][&quot;v_max&quot;] = [1.10*230, 1.10*230, 1.10*230]
    net[&quot;generator&quot;] = Dict{String,Any}(&quot;pv&quot; =&gt; Dict{String,Any}(&quot;bus&quot;=&gt;&quot;b1&quot;,&quot;terminal_map&quot;=&gt;[&quot;a&quot;,&quot;n&quot;],
        &quot;configuration&quot;=&gt;&quot;SINGLE_PHASE&quot;, &quot;p_min&quot;=&gt;[0.0], &quot;p_max&quot;=&gt;[25e3],
        &quot;q_min&quot;=&gt;[0.0], &quot;q_max&quot;=&gt;[0.0], &quot;cost&quot;=&gt;[-1.0]))   # negative cost ⇒ reward export
    net
end
hosting(lc) = sum(solve_opf(lv_opf(lc))[&quot;generator&quot;][&quot;pv&quot;][&quot;a&quot;][&quot;pg&quot;]) / 1e3   # kW injected on phase a

E_bal = hosting(lc_bal)
E_geo = hosting(lc_geo)
(transposed_kW = round(E_bal, digits=2),
 geometry_kW   = round(E_geo, digits=2),
 difference_pct = round((E_bal - E_geo)/E_geo*100, digits=1))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(transposed_kW = 13.28, geometry_kW = 13.47, difference_pct = -1.4)</code></pre><p>The two models disagree — but by only about a percent, and note the <strong>sign</strong>: here the transposed model authorizes <em>less</em> than the true untransposed feeder can host (its averaged mutual reactance over-predicts the phase-a voltage rise). So the balanced decision is <em>conservative</em>, not dangerously optimistic. That direction is not universal — Antić et al. (2024) find phase-modeling assumptions swing hosting capacity in either direction by up to tens of percent once optimal single-phase placement is in play; and Claeys, Geth &amp; Deconinck (PSCC 2022), across 128 real LV feeders, found Kron-reduced/balanced dispatch re-evaluated on the true four-wire network <strong>violates</strong> the phase-to-neutral bound by 1–4 %. The single-segment, fundamental-frequency gap here is at the small end of that range.</p><p><strong>Be honest about what this magnitude means.</strong> A one-percent gap does <strong>not</strong> clear the noise floor of the impedance data itself: conductor manufacturing tolerances alone permit ~3 % impedance variation, and temperature adds ~4 % per 10 °C (Urquhart &amp; Thomson 2015). At fundamental frequency, on one segment, the fidelity gap is <em>within parameter uncertainty</em> — a referee is right to ask whether it is distinguishable from noise, and for the headline number the answer is often no. Three things nonetheless make the higher-fidelity model the right one:</p><ol><li><strong>Structural blindness.</strong> The transposed model computed unbalance and neutral shift as <em>identically zero</em> under balanced operation (previous section). Any operational limit on VUF, neutral-earth voltage, or negative-sequence current is invisible to it — not mis-estimated by 1 %, but absent. (Here the single-phase injection is itself unbalanced, so <em>both</em> four-wire models see a large neutral rise — of order 30 V on this deliberately stressed feeder, a safety concern that a three-wire <em>Kron-reduced</em> model would report as zero entirely; that is the four-wire-vs-Kron gap, quantified by Claeys, Geth &amp; Deconinck.)</li><li><strong>Aggregation.</strong> The per-segment error is small but <em>systematic</em>, not random; across a feeder of many untransposed segments and single-phase laterals it accumulates to the measured 1–4 %.</li><li><strong>Frequency.</strong> The gap grows sharply with frequency — Urquhart &amp; Thomson report 16–33 % impedance differences at 450 Hz. This engine is fundamental-frequency (constant-<code>r_ac</code> modified Carson), but only a geometry <em>retains the physical data</em> a frequency-dependent method would need; a frozen 50 Hz matrix cannot be re-derived at harmonics at all (see <a href="#Where-the-fidelity-actually-bites">Where the fidelity actually bites</a>).</li></ol><h2 id="Step-3:-symmetry,-degeneracy,-and-the-algorithm-—-carefully"><a class="docs-heading-anchor" href="#Step-3:-symmetry,-degeneracy,-and-the-algorithm-—-carefully">Step 3: symmetry, degeneracy, and the algorithm — carefully</a><a id="Step-3:-symmetry,-degeneracy,-and-the-algorithm-—-carefully-1"></a><a class="docs-heading-anchor-permalink" href="#Step-3:-symmetry,-degeneracy,-and-the-algorithm-—-carefully" title="Permalink"></a></h2><p>It is tempting to argue that because symmetry causes degeneracy, and degeneracy hurts solvers, the asymmetric model must solve better. That argument conflates three distinct objects, and the evidence does not support the strong form.</p><ul><li><strong>Spectral degeneracy of the impedance</strong> (<code>Z₁ = Z₂</code> for a symmetric circulant) is a property of the <em>matrix</em>. It does not, by itself, make the <em>optimization</em> degenerate.</li><li><strong>Multiplicity of optima</strong> requires the symmetry to act on <em>decision variables with a nontrivial orbit</em> — genuinely interchangeable resources. A balanced load (or a single-phase PV) on a symmetric network has a <strong>unique</strong> symmetric (or determinate) solution; there is no orbit, so nothing for the symmetry to make non-unique. Consistent with that, the barrier-iteration counts printed below are the same for the transposed and the geometric impedance, and unbalanced loading changes them by at most an iteration or so:</li></ul><pre><code class="language-julia hljs">const MOI = JuMP.MOI
function barrier_iterations(lc; p_nom)
    mref = Ref{Any}(nothing)
    solve_opf(feeder(lc; p_nom=p_nom, len=300.0); model_hook! = ctx -&gt; (mref[] = ctx.model))
    Int(MOI.get(mref[], MOI.BarrierIterations()))
end
(transposed_balanced = barrier_iterations(lc_bal; p_nom=[8e3,8e3,8e3]),
 geometry_balanced   = barrier_iterations(lc_geo; p_nom=[8e3,8e3,8e3]),
 geometry_unbalanced = barrier_iterations(lc_geo; p_nom=[14e3,5e3,3e3]))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(transposed_balanced = 2, geometry_balanced = 2, geometry_unbalanced = 3)</code></pre><p>There is <strong>no measured speed-up</strong>, and none should be expected here: the   solution is unique in every case, and Ipopt&#39;s own regularization (it adds   <code>δ_w·I</code> to the Hessian and <code>−δ_c·I</code> to the constraint block — a   Tikhonov/Levenberg–Marquardt perturbation; Wächter &amp; Biegler 2006) absorbs any   ill-conditioning that a near-symmetric point would create.</p><ul><li><strong>Where symmetry genuinely produces multiplicity</strong> is when it acts on interchangeable <em>decisions</em>: e.g. identical-cost single-phase resources on symmetric phases, whose optimal dispatch split is then a continuum. That is a real degeneracy — and BMOPFTools already flags one instance of it, identical generator cost vectors, as the dispatch-degeneracy finding <code>W.BENCH.GEN_DEGENERATE_COST</code>. Note it is <em>cost</em> symmetry there; asymmetric impedance breaks the <em>network</em> side of such symmetries, giving each phase a distinct sensitivity and a unique optimal split. This is the defensible version of &quot;asymmetry helps&quot;: it removes a source of <em>non-uniqueness</em>, not (measurably here) a source of <em>iterations</em>.</li></ul><p>The honest summary of step 3: high-fidelity asymmetry is best understood as a <strong>free, physically meaningful regularizer</strong> — it plays the role that a solver&#39;s <code>δ_w·I</code> and a modeller&#39;s symmetry-breaking constraints (Liberti 2012; Margot</p><ol><li>play artificially. But those results are from adjacent domains (continuous</li></ol><p>KKT regularization; discrete branch-and-bound), so the transfer to AC-OPF is by analogy, not theorem. The nearest in-domain precedent, Lavaei &amp; Low (2012), restores their zero-duality-gap <em>sufficient condition</em> by adding a tiny resistance to lossless transformers — but what that repairs is <strong>connectivity of the resistive graph <code>Re{Y}</code></strong>, not a phase symmetry; cite it for the <em>idea</em> that a small structural perturbation can restore a well-posedness guarantee, not as a symmetry result. And regardless of symmetry, AC-OPF remains non-convex with genuine local optima from the nonlinear power-flow constraints (Bukhsh et al. 2013; Molzahn 2017) — breaking the impedance symmetry removes one avoidable source of degeneracy; it does not convexify the problem.</p><h2 id="Where-the-fidelity-actually-bites"><a class="docs-heading-anchor" href="#Where-the-fidelity-actually-bites">Where the fidelity actually bites</a><a id="Where-the-fidelity-actually-bites-1"></a><a class="docs-heading-anchor-permalink" href="#Where-the-fidelity-actually-bites" title="Permalink"></a></h2><p>Putting the honest pieces together, the case for high-fidelity impedance is <strong>not</strong> &quot;the fundamental-frequency numbers are far off&quot; — on a single segment they differ by about as much as the data is uncertain. The case is:</p><ul><li><strong>Structure</strong>: unbalance, neutral shift, and coupled sequences are <em>entirely absent</em> from a balanced model, so any decision or limit involving them is made blind — a qualitative gap, not a 1 % one.</li><li><strong>The neutral</strong>: retaining it explicitly (four-wire, not Kron-reduced) is where the largest, best-quantified errors live — 1–4 % voltage-limit violations on real feeders (Claeys, Geth &amp; Deconinck 2022), because the neutral is grounded only at the transformer in most LV networks.</li><li><strong>Harmonics and estimation</strong>: the fidelity gap grows sharply with frequency (Urquhart &amp; Thomson 2015) and materially changes state-estimation and impedance-identification outcomes. This engine does not yet compute harmonic impedances, but only geometry — not a frozen matrix — preserves the data a future frequency-dependent method (or an external tool) would need.</li></ul><h2 id="Practical-guidance"><a class="docs-heading-anchor" href="#Practical-guidance">Practical guidance</a><a id="Practical-guidance-1"></a><a class="docs-heading-anchor-permalink" href="#Practical-guidance" title="Permalink"></a></h2><ul><li><strong>Prefer geometry</strong> (<a href="../semantic_modeling/#impedance-ladder">fidelity ladder</a>): its realizability is checkable directly, it recompiles at other frequencies, and it keeps the provenance link the analysis layer cross-checks.</li><li><strong>Watch for <code>I.PROV.SEQ_DERIVED</code> / <code>I.PROV.DECOUPLED_PHASES</code></strong>: they describe a balance or diagonal series-matrix signature, suggest plausible modeling choices, and point to source parameters and coupling assumptions worth checking.</li><li><strong>Keep the neutral explicit and use the IVR solver</strong> (both defaults here). For four-wire networks the power–voltage (ACR) formulation admits non-physical multiple solutions — equivalent to spuriously grounding the neutral — and failed to converge within 500 iterations for 35 % of 128 instances, whereas the current–voltage (IVR) formulation BMOPFTools uses is robust (Claeys, Geth &amp; Deconinck 2022). <em>This</em> is a real, in-domain conditioning result — about formulation, not impedance symmetry.</li><li><strong>Do not oversell the fundamental-frequency magnitude.</strong> State the parameter- uncertainty caveat, and reach for geometry because of structure, the neutral, and frequency-extensibility — not a headline number.</li></ul><h2 id="References"><a class="docs-heading-anchor" href="#References">References</a><a id="References-1"></a><a class="docs-heading-anchor-permalink" href="#References" title="Permalink"></a></h2><ul><li>W. H. Kersting, <em>Distribution System Modeling and Analysis</em>, CRC Press — §4.1 (untransposed lines, Carson, Kron reduction, sequence impedances).</li><li>W. H. Kersting &amp; R. K. Green, &quot;The application of Carson&#39;s equation to the steady-state analysis of distribution feeders,&quot; <em>IEEE PES PSCE</em>, 2011, DOI 10.1109/PSCE.2011.5772579.</li><li>J. D. Glover, M. S. Sarma, T. Overbye, <em>Power System Analysis and Design</em>, §8 (transposed ⇒ circulant ⇒ Fortescue-diagonal; &quot;in general <code>Z_S</code> is not diagonal&quot;).</li><li>R. M. Gray, <em>Toeplitz and Circulant Matrices: A Review</em>, Found. Trends Commun. Inf. Theory 2(3):155–239, 2006, DOI 10.1561/0100000006 (circulant ⇔ DFT-diagonalizable).</li><li>A. Ferrero et al., &quot;100 Years of Symmetrical Components,&quot; <em>Energies</em> 12(3):450, 2019, DOI 10.3390/en12030450.</li><li>J. Survilo, &quot;Impact of Untransposed Power Lines,&quot; <em>Power and Electrical Engineering</em> 32, 2014, DOI 10.7250/pee.2014.005 (computes ~2.5 % negative sequence from an untransposed line under balanced load; case-specific).</li><li>S. Claeys, F. Geth, G. Deconinck, &quot;Optimal Power Flow in Four-Wire Distribution Networks: Formulation and Benchmarking,&quot; <em>PSCC 2022 / EPSR</em> 213:108522, arXiv:2204.08126 (Kron/balanced dispatch violates the true four-wire bound by 1–4 %; IVR vs ACR robustness across 128 LV networks).</li><li>F. Geth, R. Heidari, A. Koirala, &quot;Computational Analysis of Impedance Transformations for Four-Wire Power Networks with Sparse Neutral Grounding,&quot; <em>ACM e-Energy 2022</em>, arXiv:2206.07274, DOI 10.1145/3538637.3538844.</li><li>A. J. Urquhart &amp; M. Thomson, &quot;Series impedance of distribution cables with sector-shaped conductors,&quot; <em>IET GTD</em> 9(16):2679–2685, 2015, DOI 10.1049/iet-gtd.2015.0546 (manufacturing/temperature uncertainty ~3 %/~4 % per 10 °C; 16–33 % impedance change at 450 Hz).</li><li>T. Antić, A. Keane, T. Capuder, &quot;Impact of Phase Selection on Accuracy and Scalability in Calculating DER Hosting Capacity,&quot; 2024, arXiv:2405.20682.</li><li>W. A. Bukhsh, A. Grothey, K. I. M. McKinnon, P. A. Trodden, &quot;Local Solutions of the Optimal Power Flow Problem,&quot; <em>IEEE TPWRS</em> 28(4):4780–4788, 2013, DOI 10.1109/TPWRS.2013.2274577.</li><li>D. K. Molzahn, &quot;Computing the Feasible Spaces of Optimal Power Flow Problems,&quot; <em>IEEE TPWRS</em> 32(6):4752–4763, 2017, arXiv:1608.00598.</li><li>J. Lavaei &amp; S. H. Low, &quot;Zero Duality Gap in Optimal Power Flow Problem,&quot; <em>IEEE TPWRS</em> 27(1):92–107, 2012, DOI 10.1109/TPWRS.2011.2160974 (small transformer resistance restores resistive-graph connectivity and the zero-gap condition).</li><li>L. Liberti, &quot;Reformulations in mathematical programming: automatic symmetry detection and exploitation,&quot; <em>Math. Prog.</em> 131:273–304, 2012, DOI 10.1007/s10107-010-0351-0.</li><li>F. Margot, &quot;Symmetry in Integer Linear Programming,&quot; <em>50 Years of Integer Programming</em>, Springer 2010, pp. 647–686.</li><li>A. Wächter &amp; L. T. Biegler, &quot;On the implementation of an interior-point filter line-search algorithm for large-scale nonlinear programming,&quot; <em>Math. Prog.</em> 106:25–57, 2006, DOI 10.1007/s10107-004-0559-y (<code>δ_w</code>/<code>δ_c</code> inertia correction as Tikhonov regularization).</li><li>EN 50160: voltage unbalance limit <code>VUF = |V₂|/|V₁| ≤ 2 %</code> (up to ~3 % where single-/two-phase loads dominate); IEC 61000-2-2 sets a 2 % compatibility level.</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_line_geometry/">« Line geometry &amp; impedances</a><a class="docs-footer-nextpage" href="../tutorial_load_models/">Choosing &amp; identifying a load model »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 03:35">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
