<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Line geometry &amp; impedances · BMOPFTools.jl</title><meta name="title" content="Line geometry &amp; impedances · BMOPFTools.jl"/><meta property="og:title" content="Line geometry &amp; impedances · BMOPFTools.jl"/><meta property="twitter:title" content="Line geometry &amp; impedances · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox" checked/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li class="is-active"><a class="tocitem" href>Line geometry &amp; impedances</a><ul class="internal"><li><a class="tocitem" href="#Design-decisions-worth-knowing"><span>Design decisions worth knowing</span></a></li><li><a class="tocitem" href="#Overhead-example:-original-synthetic-four-wire-line"><span>Overhead example: original synthetic four-wire line</span></a></li><li><a class="tocitem" href="#Cable-example:-original-synthetic-concentric-neutral-trio"><span>Cable example: original synthetic concentric-neutral trio</span></a></li><li><a class="tocitem" href="#Operating-temperature"><span>Operating temperature</span></a></li><li><a class="tocitem" href="#Compiling-in-bulk,-and-without-a-network"><span>Compiling in bulk, and without a network</span></a></li><li><a class="tocitem" href="#Matrices-from-elsewhere:-FEM,-datasheets,-imports"><span>Matrices from elsewhere: FEM, datasheets, imports</span></a></li><li><a class="tocitem" href="#Validity-domain-of-the-analytical-models"><span>Validity domain of the analytical models</span></a></li><li><a class="tocitem" href="#Provenance:-the-compile-is-checkable"><span>Provenance: the compile is checkable</span></a></li><li><a class="tocitem" href="#Validation-status"><span>Validation status</span></a></li><li><a class="tocitem" href="#Deferred-/-future-work"><span>Deferred / future work</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Network models &amp; data</a></li><li><a class="is-disabled">Component guides</a></li><li class="is-active"><a href>Line geometry &amp; impedances</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Line geometry &amp; impedances</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_line_geometry.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="line-geometry"><a class="docs-heading-anchor" href="#line-geometry">Line geometry: wires → impedances</a><a id="line-geometry-1"></a><a class="docs-heading-anchor-permalink" href="#line-geometry" title="Permalink"></a></h1><p><em>Defining overhead lines and cables from physical construction data — wire types placed at coordinates — and compiling them into linecode impedance matrices, OpenDSS-style but with the full multi-conductor matrix retained.</em></p><p>A linecode&#39;s <code>R_series</code>/<code>X_series</code> and shunt (<code>B_from</code>/<code>B_to</code>) matrices are usually the <em>output</em> of a physics calculation over the line&#39;s cross-section: which conductors, made of what, hanging or buried where. BMOPF stores that construction data first-class in two library objects, and derives linecodes from them:</p><table><tr><th style="text-align: right">object</th><th style="text-align: right">holds</th><th style="text-align: right">analogous to</th></tr><tr><td style="text-align: right"><code>wire_data</code></td><td style="text-align: right">one reusable conductor/cable type (resistance, GMR, radii, ratings; cable layers)</td><td style="text-align: right">OpenDSS <code>WireData</code>/<code>CNData</code>/<code>TSData</code>, CIM <code>WireInfo</code></td></tr><tr><td style="text-align: right"><code>line_geometry</code></td><td style="text-align: right">wire types placed at (x, y) coordinates, each mapped to a circuit terminal, plus the earth model</td><td style="text-align: right">OpenDSS <code>LineGeometry</code>+<code>LineSpacing</code>, CIM <code>WirePosition</code></td></tr><tr><td style="text-align: right"><code>linecode</code></td><td style="text-align: right">the compiled per-meter impedance matrices + provenance</td><td style="text-align: right">OpenDSS <code>LineCode</code></td></tr></table><p><a href="../api/#BMOPFTools.compile_linecode"><code>compile_linecode</code></a> is the bridge. Most lines reference a linecode (compiled from geometry, or from finite elements, a datasheet, or an import); a line may alternatively carry its own inline absolute matrices (see <a href="../conventions/#Lines,-linecodes-and-matrices">conventions</a>). Either way the compiled matrices are what the OPF/PF stack consumes — geometry is an <em>input</em> to the linecode, never a second solve-time pathway.</p><p>Geometry is the <strong>top of the impedance fidelity ladder</strong> (geometry &gt; per-length linecode &gt; inline total matrices): prefer it when the construction data exists, because it is the only rung whose physical realizability is checkable directly (no inverse-Carson problem), the only one that carries the data a <em>frequency-dependent</em> (harmonic) impedance method would need, and the one that keeps a live provenance link back to the matrices it produced. (This engine&#39;s modified-Carson path is fundamental-frequency; see the <a href="#Validity-domain-of-the-analytical-models">validity-domain note</a> below.) The full rationale is in <a href="../semantic_modeling/#impedance-ladder">object identity</a>. For <em>why the impedance model changes OPF feasibility and decisions</em> — the symmetry-breaking argument, with worked examples — see <a href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a>.</p><p>Everything is SI: Ω/m, meters, amps. Convert imperial datasheet values at construction (as below) rather than carrying unit fields around.</p><h2 id="Design-decisions-worth-knowing"><a class="docs-heading-anchor" href="#Design-decisions-worth-knowing">Design decisions worth knowing</a><a id="Design-decisions-worth-knowing-1"></a><a class="docs-heading-anchor-permalink" href="#Design-decisions-worth-knowing" title="Permalink"></a></h2><ul><li><strong>Every conductor maps to a terminal.</strong> The compiled matrix is the full primitive matrix of the circuit conductors, in listing order — <code>compile_linecode</code> performs no Kron elimination of circuit conductors. Grounding is a <em>bus</em> property (<code>perfectly_grounded_terminals</code>), not something baked into impedance data. This is deliberate: the four-wire OPF retains the neutral, and eliminating it presumes the very <code>V_n = 0</code> the model is there to question. The one exception is <em>sub-terminal</em> structure: concentric-neutral strands and tape shields sit at earth potential by construction and are reduced into the cable&#39;s equivalent conductors internally (Kersting&#39;s treatment), recorded under <code>derivation.shields_reduced</code>.</li><li><strong>Earth model is data, not a constant.</strong> <code>modified_carson</code> (default), <code>full_carson</code>, or <code>deri</code>, with <code>earth_resistivity</code> (default 100 Ω·m) and <code>frequency</code> (<strong>required</strong> — no ambient default, so every case is self-contained) on the geometry object. At power frequency the three agree to well under 1 % — but note <strong>OpenDSS defaults to <code>deri</code></strong>, so set that when cross-validating against OpenDSS geometry lines.</li><li><strong>Cross-defaults are recorded.</strong> As in OpenDSS: <code>r_ac = 1.02·r_dc</code>, <code>gmr = 0.7788·radius</code> (solid round), and <code>radius</code> from <code>gmr</code> when only the latter is given. For cables, <code>eps_r</code>, <code>gmr_strand</code> and <code>tape_lap</code> also have defaults. Each of these lands in <code>derivation.defaults_applied</code>, so a dataset audit can see which numbers were assumed rather than supplied. <code>cap_radius</code> silently defaults to <code>radius</code> and is not listed there; the earth model and resistivity used are recorded as values in <code>derivation</code>.</li><li><strong>GMR vs radii.</strong> <code>gmr</code> enters the series (magnetic) terms — using it there incorporates the internal inductance implicitly (<code>gmr = e^{-μᵣ/4}·radius</code> for a solid round conductor), so the engine adds <strong>no separate internal-reactance term</strong>; adding one on top of GMR would double-count it. (In the 40–1000 Hz power band this is exactly OpenDSS&#39;s convention too, which is why the OpenDSS comparison in the test suite agrees closely; the double-counting critique in the impedance-modeling literature concerns a different, higher-frequency code path.) <code>cap_radius</code> (default <code>radius</code>) enters the electrostatic terms; mixing GMR into capacitance is the classic implementation bug.</li></ul><h2 id="Overhead-example:-original-synthetic-four-wire-line"><a class="docs-heading-anchor" href="#Overhead-example:-original-synthetic-four-wire-line">Overhead example: original synthetic four-wire line</a><a id="Overhead-example:-original-synthetic-four-wire-line-1"></a><a class="docs-heading-anchor-permalink" href="#Overhead-example:-original-synthetic-four-wire-line" title="Permalink"></a></h2><p>This asymmetric layout uses deliberately chosen synthetic SI parameters. It is not a utility feeder, a conductor catalog entry, or an IEEE benchmark. The matching OpenDSS deck is <code>test/data/line_geometry/synthetic_overhead.dss</code>.</p><pre><code class="language-julia hljs">using BMOPFTools
net = Dict{String,Any}(
    &quot;wire_data&quot; =&gt; Dict{String,Any}(
        &quot;phase&quot; =&gt; Dict{String,Any}(&quot;kind&quot;=&gt;&quot;overhead&quot;, &quot;r_ac&quot;=&gt;0.00021,
            &quot;gmr&quot;=&gt;0.006, &quot;radius&quot;=&gt;0.008, &quot;i_max&quot;=&gt;450.0),
        &quot;neutral&quot; =&gt; Dict{String,Any}(&quot;kind&quot;=&gt;&quot;overhead&quot;, &quot;r_ac&quot;=&gt;0.00065,
            &quot;gmr&quot;=&gt;0.003, &quot;radius&quot;=&gt;0.004, &quot;i_max&quot;=&gt;180.0)),
    &quot;line_geometry&quot; =&gt; Dict{String,Any}(&quot;synthetic_overhead&quot; =&gt; Dict{String,Any}(
        &quot;frequency&quot;=&gt;60.0, &quot;earth_resistivity&quot;=&gt;100.0,
        &quot;earth_model&quot;=&gt;&quot;modified_carson&quot;,
        &quot;conductors&quot;=&gt;Any[
            Dict{String,Any}(&quot;wire_data&quot;=&gt;w, &quot;x&quot;=&gt;x, &quot;y&quot;=&gt;y, &quot;terminal&quot;=&gt;t)
            for (w,x,y,t) in ((&quot;phase&quot;,-0.9,10.5,&quot;a&quot;),(&quot;phase&quot;,0.2,11.1,&quot;b&quot;),
                              (&quot;phase&quot;,1.1,10.0,&quot;c&quot;),(&quot;neutral&quot;,0.45,8.8,&quot;n&quot;))])))
compile_linecode(net, &quot;synthetic_overhead&quot;)
lc = net[&quot;linecode&quot;][&quot;synthetic_overhead&quot;]
lc[&quot;derivation&quot;]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Dict{String, Any} with 5 entries:
  &quot;method&quot;            =&gt; &quot;modified_carson&quot;
  &quot;frequency&quot;         =&gt; 60.0
  &quot;earth_resistivity&quot; =&gt; 100.0
  &quot;tool_version&quot;      =&gt; &quot;0.1.0&quot;
  &quot;tool&quot;              =&gt; &quot;BMOPFTools.jl&quot;</code></pre><p>The compiled linecode is the full <strong>4×4</strong> (a, b, c, n) per-meter matrix. Circuit neutral elimination is not performed. Phase-a self impedance in Ω/km:</p><pre><code class="language-julia hljs">z_aa = (lc[&quot;R_series_1_1&quot;] + im * lc[&quot;X_series_1_1&quot;]) * 1000
round(z_aa, digits=4)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">0.2692 + 0.8944im</code></pre><p>A line uses terminal maps in the same order as the geometry:</p><pre><code class="language-julia hljs">net[&quot;line&quot;] = Dict{String,Any}(&quot;supply&quot; =&gt; Dict{String,Any}(
    &quot;bus_from&quot;=&gt;&quot;source&quot;, &quot;bus_to&quot;=&gt;&quot;receiving&quot;,
    &quot;terminal_map_from&quot;=&gt;[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
    &quot;terminal_map_to&quot;=&gt;[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
    &quot;linecode&quot;=&gt;&quot;synthetic_overhead&quot;, &quot;length&quot;=&gt;450.0))
net[&quot;line&quot;][&quot;supply&quot;]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Dict{String, Any} with 6 entries:
  &quot;linecode&quot;          =&gt; &quot;synthetic_overhead&quot;
  &quot;bus_to&quot;            =&gt; &quot;receiving&quot;
  &quot;length&quot;            =&gt; 450.0
  &quot;terminal_map_to&quot;   =&gt; [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;, &quot;n&quot;]
  &quot;terminal_map_from&quot; =&gt; [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;, &quot;n&quot;]
  &quot;bus_from&quot;          =&gt; &quot;source&quot;</code></pre><p>The illustrative conductor ratings flow into the linecode as <code>i_max = [450, 450, 450, 180]</code>; they are test inputs, not equipment ratings.</p><h2 id="Cable-example:-original-synthetic-concentric-neutral-trio"><a class="docs-heading-anchor" href="#Cable-example:-original-synthetic-concentric-neutral-trio">Cable example: original synthetic concentric-neutral trio</a><a id="Cable-example:-original-synthetic-concentric-neutral-trio-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-example:-original-synthetic-concentric-neutral-trio" title="Permalink"></a></h2><p>A <code>cn_cable</code> describes its core and neutral strands; a <code>ts_cable</code> describes a tape shield. Shields are internal subconductors, reduced into the cable representation. Circuit conductors remain explicit.</p><pre><code class="language-julia hljs">net[&quot;wire_data&quot;][&quot;cn&quot;] = Dict{String,Any}(
    &quot;kind&quot;=&gt;&quot;cn_cable&quot;, &quot;r_ac&quot;=&gt;0.00038, &quot;gmr&quot;=&gt;0.004, &quot;radius&quot;=&gt;0.006,
    &quot;d_cable&quot;=&gt;0.032, &quot;n_strands&quot;=&gt;12, &quot;d_strand&quot;=&gt;0.0015,
    &quot;gmr_strand&quot;=&gt;0.0006, &quot;r_strand&quot;=&gt;0.012,
    &quot;eps_r&quot;=&gt;2.7, &quot;d_insulation&quot;=&gt;0.026, &quot;t_insulation&quot;=&gt;0.007)
net[&quot;line_geometry&quot;][&quot;synthetic_cn&quot;] = Dict{String,Any}(
    &quot;frequency&quot;=&gt;60.0,
    &quot;conductors&quot;=&gt;Any[
        Dict{String,Any}(&quot;wire_data&quot;=&gt;&quot;cn&quot;, &quot;x&quot;=&gt;x, &quot;y&quot;=&gt;-1.1, &quot;terminal&quot;=&gt;t)
        for (x,t) in ((-0.22,&quot;a&quot;),(0.03,&quot;b&quot;),(0.31,&quot;c&quot;))])
compile_linecode(net, &quot;synthetic_cn&quot;)
net[&quot;linecode&quot;][&quot;synthetic_cn&quot;][&quot;derivation&quot;][&quot;shields_reduced&quot;]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">3-element Vector{String}:
 &quot;cn:1&quot;
 &quot;cn:2&quot;
 &quot;cn:3&quot;</code></pre><p>Negative <code>y</code> is burial depth (CIM convention). At 50/60 Hz the earth-return depth (~850 m) dwarfs any burial depth, so the same formulations apply above and below ground; <code>modified_carson</code> ignores height entirely.</p><h2 id="Operating-temperature"><a class="docs-heading-anchor" href="#Operating-temperature">Operating temperature</a><a id="Operating-temperature-1"></a><a class="docs-heading-anchor-permalink" href="#Operating-temperature" title="Permalink"></a></h2><p>A wire&#39;s <code>r_ac</code> is stated at <code>temperature_ref</code> (default 20 °C). Give the wire a temperature coefficient <code>alpha_20</code> (1/K) and the geometry a <code>temperature</code> (°C), and the compile uses the resistance at that operating temperature and records it in <code>derivation</code>. Without <code>alpha_20</code>, or without a geometry <code>temperature</code>, the reference resistance is used unchanged.</p><pre><code class="language-julia hljs">net[&quot;wire_data&quot;][&quot;phase&quot;][&quot;alpha_20&quot;] = 0.00403          # aluminum
hot = deepcopy(net[&quot;line_geometry&quot;][&quot;synthetic_overhead&quot;])
hot[&quot;temperature&quot;] = 75.0
net[&quot;line_geometry&quot;][&quot;synthetic_overhead_75c&quot;] = hot
compile_linecode(net, &quot;synthetic_overhead_75c&quot;)
r20 = net[&quot;linecode&quot;][&quot;synthetic_overhead&quot;][&quot;R_series_1_1&quot;]
r75 = net[&quot;linecode&quot;][&quot;synthetic_overhead_75c&quot;][&quot;R_series_1_1&quot;]
round(r75 / r20, digits=3)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1.173</code></pre><p>The ratio is below the conductor&#39;s own <code>1 + α·ΔT</code> because the self resistance also contains the temperature-independent earth-return term.</p><h2 id="Compiling-in-bulk,-and-without-a-network"><a class="docs-heading-anchor" href="#Compiling-in-bulk,-and-without-a-network">Compiling in bulk, and without a network</a><a id="Compiling-in-bulk,-and-without-a-network-1"></a><a class="docs-heading-anchor-permalink" href="#Compiling-in-bulk,-and-without-a-network" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.compile_linecodes!"><code>compile_linecodes!</code></a><code>(net; force=false)</code> compiles every geometry in the case that has no linecode of the same name yet, and returns the compiled ids. <code>compile_linecode(net, geometry_id; id=&quot;other_name&quot;)</code> writes the result under a different linecode id. <a href="../api/#BMOPFTools.overhead_line_constants"><code>overhead_line_constants</code></a> is the underlying numerical routine: it takes plain vectors of resistances, GMRs, radii and coordinates and returns the matrices, with no network dictionary.</p><h2 id="Matrices-from-elsewhere:-FEM,-datasheets,-imports"><a class="docs-heading-anchor" href="#Matrices-from-elsewhere:-FEM,-datasheets,-imports">Matrices from elsewhere: FEM, datasheets, imports</a><a id="Matrices-from-elsewhere:-FEM,-datasheets,-imports-1"></a><a class="docs-heading-anchor-permalink" href="#Matrices-from-elsewhere:-FEM,-datasheets,-imports" title="Permalink"></a></h2><p>Geometry compilation is one <em>producer</em> of linecodes, not a privileged one. A per-length matrix from a finite-element tool (e.g. LineCableModels.jl), a manufacturer datasheet, or a format import is entered directly as a linecode — stamp its origin so audits can tell them apart:</p><pre><code class="language-julia hljs">net[&quot;linecode&quot;][&quot;nayy_4x150&quot;] = Dict{String,Any}(
    &quot;R_series_1_1&quot; =&gt; 2.075e-4, &quot;X_series_1_1&quot; =&gt; 7.34e-5,  # … full matrix …
    &quot;source&quot; =&gt; &quot;fem&quot;,
    &quot;derivation&quot; =&gt; Dict{String,Any}(
        &quot;method&quot; =&gt; &quot;fem_2d&quot;, &quot;frequency&quot; =&gt; 50.0,
        &quot;tool&quot; =&gt; &quot;LineCableModels.jl&quot;, &quot;tool_version&quot; =&gt; &quot;0.1.1&quot;))</code></pre><p><code>source</code> is free-form (<code>&quot;geometry&quot;</code>, <code>&quot;fem&quot;</code>, <code>&quot;datasheet&quot;</code>, <code>&quot;import&quot;</code>, …); <code>derivation</code> is stamped automatically by <code>compile_linecode</code> and written by hand (or by the exporting tool) otherwise.</p><h3 id="Absolute-impedances:-matrices-on-the-line-itself"><a class="docs-heading-anchor" href="#Absolute-impedances:-matrices-on-the-line-itself">Absolute impedances: matrices on the line itself</a><a id="Absolute-impedances:-matrices-on-the-line-itself-1"></a><a class="docs-heading-anchor-permalink" href="#Absolute-impedances:-matrices-on-the-line-itself" title="Permalink"></a></h3><p>When the data is the total impedance of one <em>specific</em> section — a FEM run of an exact cable route, a measured section, a utility-GIS record — there is no per-length quantity to share. Put the matrices <strong>on the line</strong>, in Ω/S:</p><pre><code class="language-julia hljs">net[&quot;line&quot;][&quot;service_7&quot;] = Dict{String,Any}(
    &quot;bus_from&quot; =&gt; &quot;b12&quot;, &quot;bus_to&quot; =&gt; &quot;b13&quot;,
    &quot;terminal_map_from&quot; =&gt; [&quot;a&quot;, &quot;n&quot;], &quot;terminal_map_to&quot; =&gt; [&quot;a&quot;, &quot;n&quot;],
    &quot;R_series_1_1&quot; =&gt; 0.031, &quot;X_series_1_1&quot; =&gt; 0.0042,   # Ω, section total
    &quot;R_series_1_2&quot; =&gt; 0.009, &quot;X_series_1_2&quot; =&gt; 0.0031,
    &quot;R_series_2_1&quot; =&gt; 0.009, &quot;X_series_2_1&quot; =&gt; 0.0031,
    &quot;R_series_2_2&quot; =&gt; 0.033, &quot;X_series_2_2&quot; =&gt; 0.0044,
    &quot;length&quot; =&gt; 28.0)   # descriptive only — NEVER scales the impedance</code></pre><p>Units are unambiguous <strong>by location</strong>: linecode matrices are Ω/m and scale with <code>length</code>; line matrices are totals and never scale. There is no units enum and no conversion pathway. Consistency rules:</p><ul><li>exactly one impedance source per line (<code>linecode</code>+<code>length</code> XOR inline matrices) — <code>E.INT.LINE_IMPEDANCE_SOURCE</code>;</li><li>inline matrices pass the same physics gates as linecodes (reciprocity, passivity, inductive X), reported on the line;</li><li>a descriptive <code>length</code> triggers a plausibility check on the implied Ω/m (<code>W.DOM.LINE_IMPLIED_PER_LENGTH</code>) — catching per-meter data mislabeled as totals;</li><li>exports re-express inline lines as a 1 m section carrying the totals (numerically exact for PMD/OpenDSS, whose lines are per-length × length).</li></ul><p>A linecode used with <code>length = 1</code> to smuggle in section totals is the workaround this replaces; the provenance pass detects it and recommends migrating.</p><h2 id="Validity-domain-of-the-analytical-models"><a class="docs-heading-anchor" href="#Validity-domain-of-the-analytical-models">Validity domain of the analytical models</a><a id="Validity-domain-of-the-analytical-models-1"></a><a class="docs-heading-anchor-permalink" href="#Validity-domain-of-the-analytical-models" title="Permalink"></a></h2><p>The engine is fundamental-frequency (50/60 Hz) circuit-parameter calculation; every closed-form step has an assumption, and each assumption has a guard (a <code>W.DOM.*</code> finding + compile-time warning — see the <a href="../findings/">finding-code reference</a>):</p><table><tr><th style="text-align: right">Assumption</th><th style="text-align: right">Holds when</th><th style="text-align: right">Guard</th></tr><tr><td style="text-align: right">Carson series truncation (<code>modified_carson</code>, <code>full_carson</code>)</td><td style="text-align: right">k = √(ωμ₀/ρ)·S ≪ 1 — true for distribution spacings at 50/60 Hz (&lt; 1 % vs the full series, Kersting &amp; Green 2011)</td><td style="text-align: right"><code>W.DOM.GEOM_CARSON_VALIDITY</code> at k &gt; 0.25</td></tr><tr><td style="text-align: right">Height-independence of <code>modified_carson</code></td><td style="text-align: right">equivalent return depth Dₑ = 658.87·√(ρ/f) m (≈ 850 m at 60 Hz/100 Ω·m) dwarfs conductor heights and burial depths</td><td style="text-align: right">implicit in the above</td></tr><tr><td style="text-align: right">Buried conductors treated at the surface (<code>modified_carson</code> has no guard: it ignores height)</td><td style="text-align: right">burial depth ≪ earth skin depth (δ = √(2ρ/(ωμ₀)) ≈ 650 m at 60 Hz/100 Ω·m; the Deri complex-depth magnitude |p| = √(ρ/(ωμ₀)) ≈ 459 m is the same scale); the rigorous theory is Pollaczek (1926)/Saad et al. (1996), needed only beyond power frequency</td><td style="text-align: right"><code>W.DOM.GEOM_BURIED_EARTH_MODEL</code> for buried conductors with <code>full_carson</code></td></tr><tr><td style="text-align: right">Deri complex-depth images</td><td style="text-align: right">|y| ≪ |p|, p = √(ρ/jωμ₀) (Deri et al. 1981)</td><td style="text-align: right"><code>W.DOM.GEOM_BURIED_EARTH_MODEL</code> (depth &gt; 0.1·|p|)</td></tr><tr><td style="text-align: right">Constant r_ac, GMR-based internal inductance</td><td style="text-align: right">f below the critical skin frequency f<em>crit = ρ</em>c/(π r² μ₀) (Jensen et al. 2001)</td><td style="text-align: right"><code>W.DOM.WIRE_SKIN_FREQUENCY</code></td></tr><tr><td style="text-align: right">Perfect-earth electrostatics (capacitance)</td><td style="text-align: right">always at power frequency (no Carson analogue exists electrostatically)</td><td style="text-align: right">—</td></tr></table><p>Both 50 and 60 Hz are computed exactly from ω — no constant in the engine is frequency-specific, <code>frequency</code> is a <strong>required</strong> field on every geometry, and nothing is ever rescaled between frequencies (there is no analogue of OpenDSS&#39;s <code>DefaultBaseFreq</code>). <code>meta.frequency</code>, when present, is check-only: mismatching objects raise <code>W.DOM.FREQUENCY_MISMATCH</code>. When <code>meta.frequency</code> is absent, geometries and derivations that disagree on frequency raise <code>W.DOM.MIXED_FREQUENCY</code>. A geometry conductor that names a missing <code>wire_data</code> id raises <code>E.INT.UNKNOWN_WIRE_DATA</code>, a linecode whose <code>line_geometry</code> back-reference is missing raises <code>E.INT.UNKNOWN_LINE_GEOMETRY</code>, and a geometry that cannot be re-derived raises <code>W.PROV.GEOMETRY_UNCOMPILABLE</code>.</p><p>Realizability of the construction data is validated separately (impossible: GMR &gt; radius, overlapping conductor circles, non-nesting cable layers → compile errors + <code>E.DOM.*</code>; implausible: implied resistivity outside the metallic range — the Ω/km-as-Ω/m catcher — r<em>ac &lt; r</em>dc, εᵣ and soil-ρ ranges, clearances, current density → <code>W</code>/<code>I</code> findings).</p><h3 id="References"><a class="docs-heading-anchor" href="#References">References</a><a id="References-1"></a><a class="docs-heading-anchor-permalink" href="#References" title="Permalink"></a></h3><ul><li>J. R. Carson, &quot;Wave propagation in overhead wires with ground return,&quot; <em>Bell Syst. Tech. J.</em> 5(4), 1926.</li><li>F. Pollaczek, &quot;Über das Feld einer unendlich langen wechselstromdurchflossenen Einfachleitung,&quot; <em>E.N.T.</em> 3(9), 1926.</li><li>A. Deri, G. Tevan, A. Semlyen, A. Castanheira, &quot;The complex ground return plane: a simplified model for homogeneous and multi-layer earth return,&quot; <em>IEEE Trans. PAS</em> 100(8), 1981.</li><li>O. Saad, G. Gaba, M. Giroux, &quot;A closed-form approximation for ground return impedance of underground cables,&quot; <em>IEEE Trans. Power Delivery</em> 11(3), 1996.</li><li>W. H. Kersting, R. K. Green, &quot;The application of Carson&#39;s equation to the steady-state analysis of distribution feeders,&quot; <em>IEEE PES PSCE</em>, 2011.</li><li>W. H. Kersting, <em>Distribution System Modeling and Analysis</em>, 4th ed., CRC Press.</li><li>M. Jensen et al., &quot;Series impedance of the four-wire distribution cable with sector-shaped conductors,&quot; <em>IEEE Porto Power Tech</em>, 2001.</li><li>A. J. Urquhart, M. Thomson, &quot;Series impedance of distribution cables with sector-shaped conductors,&quot; <em>IET Gener. Transm. Distrib.</em> 9(16), 2015.</li><li>S. Geis-Schroer et al., &quot;Modeling of German low voltage cables with ground return path,&quot; <em>Energies</em> 14(5), 2021.</li><li>IEC 60228 (conductor resistances), IEC 60287 (cable data conventions, insulation permittivities, temperature coefficients).</li></ul><h2 id="Provenance:-the-compile-is-checkable"><a class="docs-heading-anchor" href="#Provenance:-the-compile-is-checkable">Provenance: the compile is checkable</a><a id="Provenance:-the-compile-is-checkable-1"></a><a class="docs-heading-anchor-permalink" href="#Provenance:-the-compile-is-checkable" title="Permalink"></a></h2><p>A compiled linecode carries a <code>line_geometry</code> back-reference. The provenance analyzer re-derives such linecodes and flags divergence — a stale hand-edit, or a geometry changed without recompiling:</p><pre><code class="language-julia hljs">net[&quot;linecode&quot;][&quot;synthetic_overhead&quot;][&quot;R_series_1_1&quot;] *= 1.5   # simulate a hand-edit
findings = BMOPFTools.Finding[]
BMOPFTools.provenance_analysis(net, findings)
[f.code for f in findings if f.code == &quot;W.PROV.GEOMETRY_MISMATCH&quot;]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1-element Vector{String}:
 &quot;W.PROV.GEOMETRY_MISMATCH&quot;</code></pre><pre><code class="language-julia hljs">compile_linecode(net, &quot;synthetic_overhead&quot;; force = true)      # recompile to fix
findings = BMOPFTools.Finding[]
BMOPFTools.provenance_analysis(net, findings)
any(f.code == &quot;W.PROV.GEOMETRY_MISMATCH&quot; for f in findings)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">false</code></pre><p>Both libraries serialize with the network (<code>write_bmopf</code>/<code>parse_bmopf</code>), so a BMOPF JSON file can carry its construction data alongside the compiled matrices — reviewable, re-derivable, and perturbable for sensitivity studies (edit the geometry, recompile with <code>force=true</code>, re-solve).</p><h2 id="Validation-status"><a class="docs-heading-anchor" href="#Validation-status">Validation status</a><a id="Validation-status-1"></a><a class="docs-heading-anchor-permalink" href="#Validation-status" title="Permalink"></a></h2><p>The engine is tested against frozen and live OpenDSS matrices for original synthetic overhead, concentric-neutral, and tape-shield geometries, plus analytic capacitance formulas and cross-model checks at power frequency. The frozen matrices are generated by OpenDSS without calling BMOPFTools and record engine versions and input hashes. See <code>test/lineconstants_tests.jl</code> and <code>test/data/line_geometry/README.md</code>. These finite regression cases do not establish a new scientific applicability domain.</p><h2 id="Deferred-/-future-work"><a class="docs-heading-anchor" href="#Deferred-/-future-work">Deferred / future work</a><a id="Deferred-/-future-work-1"></a><a class="docs-heading-anchor-permalink" href="#Deferred-/-future-work" title="Permalink"></a></h2><ul><li>Kron reduction inside the compile. The shield reduction is internal; to eliminate circuit neutrals from a whole network, deliberately and with provenance, use <a href="../api/#BMOPFTools.kron_reduce_neutrals"><code>kron_reduce_neutrals</code></a> (see <a href="../network_reduction/">Network reduction</a>).</li><li>Sector-shaped LV cable corrections (BS 7870 / VDE 0295 actual areas, geometric-center distances).</li><li>A LineCableModels.jl import bridge for <code>source=&quot;fem&quot;</code> linecodes.</li><li>Preserving OpenDSS geometry objects through <code>from_dss</code> (PowerIO currently flattens them to matrices upstream).</li><li>Seasonal ratings.</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../semantic_modeling/">« Object identity: why named assets</a><a class="docs-footer-nextpage" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 09:31">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
