<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Choosing &amp; identifying a load model · BMOPFTools.jl</title><meta name="title" content="Choosing &amp; identifying a load model · BMOPFTools.jl"/><meta property="og:title" content="Choosing &amp; identifying a load model · BMOPFTools.jl"/><meta property="twitter:title" content="Choosing &amp; identifying a load model · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox" checked/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li class="is-active"><a class="tocitem" href>Choosing &amp; identifying a load model</a><ul class="internal"><li><a class="tocitem" href="#1.-Five-names-for-&quot;10-kW&quot;"><span>1. Five names for &quot;10 kW&quot;</span></a></li><li><a class="tocitem" href="#2.-v_nom-is-the-anchor"><span>2. <code>v_nom</code> is the anchor</span></a></li><li><a class="tocitem" href="#3.-Same-feeder,-five-answers"><span>3. Same feeder, five answers</span></a></li><li><a class="tocitem" href="#4.-Behaviour-near-collapse-—-stressed-until-something-gives"><span>4. Behavior near collapse — stressed until something gives</span></a></li><li><a class="tocitem" href="#5.-When-is-each-model-scientifically-defensible?"><span>5. When is each model scientifically defensible?</span></a></li><li><a class="tocitem" href="#6.-Identifying-a-ZIP-model-from-measurements"><span>6. Identifying a ZIP model from measurements</span></a></li><li><a class="tocitem" href="#7.-The-checklist"><span>7. The checklist</span></a></li></ul></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Network models &amp; data</a></li><li><a class="is-disabled">Modeling choices</a></li><li class="is-active"><a href>Choosing &amp; identifying a load model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Choosing &amp; identifying a load model</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_load_models.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="load-models"><a class="docs-heading-anchor" href="#load-models">Choosing and identifying a load model</a><a id="load-models-1"></a><a class="docs-heading-anchor-permalink" href="#load-models" title="Permalink"></a></h1><div class="admonition is-info" id="External-dataset-21d4f0d16735458"><header class="admonition-header">External dataset<a class="admonition-anchor" href="#External-dataset-21d4f0d16735458" title="Permalink"></a></header><div class="admonition-body"><p>This tutorial uses CC BY-NC-SA data kept in BMOPFDraftData. Set <code>ENV[&quot;BMOPF_RESTRICTED_DATA&quot;] = &quot;/path/to/BMOPFDraftData/test/data&quot;</code> before running it. The dataset retains its upstream license and is not bundled with BMOPFTools. These dataset examples are shown as code and are not executed by the package documentation build.</p></div></div><p><em>Five load models on the same feeder: where they agree, where they diverge, what happens at the edge of collapse, and what it takes to identify one from measurements.</em></p><p>The <a href="../spec/load/">load specification</a> gives the equations for constant-power, constant-current, constant-impedance, ZIP, and exponential loads. What it does not say is <em>when each is scientifically defensible</em> — and that choice is not a formality. The same 10 kW nameplate produces different feeder voltages, different losses, different hosting-capacity numbers, and a different distance to voltage collapse depending on the <code>model</code> string you pick. Conservation voltage reduction (CVR) studies in particular stand or fall on this choice: if load power does not depend on voltage, CVR saves nothing by construction. This tutorial puts all five models on the same feeder, stresses them to the edge of solvability against an analytic collapse limit, and closes with the identification problem: recovering ZIP parameters from measurements, and why a narrow voltage window makes that recovery treacherous. Every block runs at build time — the numbers are real.</p><div class="admonition is-info" id="Prerequisites-e82661adda3019e4"><header class="admonition-header">Prerequisites<a class="admonition-anchor" href="#Prerequisites-e82661adda3019e4" title="Permalink"></a></header><div class="admonition-body"><p>A Julia environment with <code>BMOPFTools</code>, <code>JuMP</code> and <code>Ipopt</code>; the <a href="../tutorial_end_to_end/">end-to-end tutorial</a> for the pipeline vocabulary. The <a href="../tutorial_units/">units tutorial</a> explains the SI conventions and solver scaling used throughout.</p></div></div><h2 id="1.-Five-names-for-&quot;10-kW&quot;"><a class="docs-heading-anchor" href="#1.-Five-names-for-&quot;10-kW&quot;">1. Five names for &quot;10 kW&quot;</a><a id="1.-Five-names-for-&quot;10-kW&quot;-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Five-names-for-&quot;10-kW&quot;" title="Permalink"></a></h2><p>A BMOPF load carries <code>p_nom</code>/<code>q_nom</code> (W, var per sub-load), an anchor voltage <code>v_nom</code> (V), and a <code>model</code> string. The five models and how they consume power as the sub-load voltage magnitude <span>$|\Delta U|$</span> moves:</p><p>| <code>model</code> | <span>$P(|\Delta U|)$</span> | Special case of | |—|—|—| | <code>constant_power</code> (default) | <span>$P^{\text{nom}}$</span> | ZIP, <span>$\alpha = (0,0,1)$</span> | | <code>constant_current</code> | <span>$P^{\text{nom}} \cdot \tfrac{\|\Delta U\|}{V^{\text{nom}}}$</span> | ZIP, <span>$\alpha = (0,1,0)$</span> | | <code>constant_impedance</code> | <span>$P^{\text{nom}} \cdot \tfrac{\|\Delta U\|^2}{(V^{\text{nom}})^2}$</span> | ZIP, <span>$\alpha = (1,0,0)$</span> | | <code>zip</code> | <span>$P^{\text{nom}}\bigl(\alpha_z \tfrac{\|\Delta U\|^2}{(V^{\text{nom}})^2} + \alpha_i \tfrac{\|\Delta U\|}{V^{\text{nom}}} + \alpha_p\bigr)$</span> | — | | <code>exponential</code> | <span>$P^{\text{nom}} \cdot \bigl(\tfrac{\|\Delta U\|}{V^{\text{nom}}}\bigr)^{\gamma_p}$</span> | ZIP when <span>$\gamma \in \{0,1,2\}$</span> |</p><p>Reactive power follows the same shapes with <span>$\beta$</span>/<span>$\gamma_q$</span> coefficients. Two structural facts to hold onto: <strong><code>constant_power</code> never reads <code>v_nom</code></strong> (there is nothing voltage-dependent to anchor), and every other model requires a strictly positive <code>v_nom</code> — it is the voltage at which the load consumes exactly its nameplate. An <code>exponential</code> load with integer exponents is flagged <a href="../findings/"><code>I.LOAD.EXP_ZIP_EQUIVALENT</code></a> because it <em>is</em> a ZIP special case, solved through the same quadratic machinery (<a href="../spec/load/">spec §6</a>).</p><h2 id="2.-v_nom-is-the-anchor"><a class="docs-heading-anchor" href="#2.-v_nom-is-the-anchor">2. <code>v_nom</code> is the anchor</a><a id="2.-v_nom-is-the-anchor-1"></a><a class="docs-heading-anchor-permalink" href="#2.-v_nom-is-the-anchor" title="Permalink"></a></h2><p>All five models agree at <span>$|\Delta U| = V^{\text{nom}}$</span> and fan out away from it. Watch that live: take the LV1 14-bus feeder (two single-phase 10 kW customers), set every load to each model in turn, and sweep the source magnitude from 90 % to 110 % of nominal. A power flow — <a href="../opf/#BMOPFTools.solve_pf"><code>solve_pf</code></a>, which enforces <strong>no operational limits</strong> — reports what one customer actually draws:</p><pre><code class="language-julia hljs">using BMOPFTools, JuMP, Ipopt

path = joinpath(ENV[&quot;BMOPF_RESTRICTED_DATA&quot;], &quot;LV&quot;, &quot;LV1_14bus&quot;, &quot;Master.dss&quot;)
lv1  = from_dss(path)
OPT  = optimizer_with_attributes(Ipopt.Optimizer, &quot;print_level&quot; =&gt; 0)

MODELS = [
    &quot;constant_power&quot;     =&gt; Dict{String,Any}(),
    &quot;constant_current&quot;   =&gt; Dict{String,Any}(),
    &quot;constant_impedance&quot; =&gt; Dict{String,Any}(),
    &quot;zip&quot;                =&gt; Dict{String,Any}(
        &quot;alpha_z&quot; =&gt; [0.4], &quot;alpha_i&quot; =&gt; [0.3], &quot;alpha_p&quot; =&gt; [0.3],
        &quot;beta_z&quot;  =&gt; [0.4], &quot;beta_i&quot;  =&gt; [0.3], &quot;beta_p&quot;  =&gt; [0.3]),
    &quot;exponential&quot;        =&gt; Dict{String,Any}(&quot;gamma_p&quot; =&gt; [1.5], &quot;gamma_q&quot; =&gt; [2.0]),
]

function with_model(net, model, extra; λ = 1.0)
    n = deepcopy(net)
    for (_, d) in n[&quot;load&quot;]
        d[&quot;model&quot;] = model
        merge!(d, extra)
        d[&quot;p_nom&quot;] = [Float64(d[&quot;p_nom&quot;][1]) * λ]
        d[&quot;q_nom&quot;] = [Float64(d[&quot;q_nom&quot;][1]) * λ]
    end
    n
end

src_id = first(keys(lv1[&quot;voltage_source&quot;]))
vm0    = Float64.(lv1[&quot;voltage_source&quot;][src_id][&quot;v_magnitude&quot;])

println(&quot;source   &quot;, join(rpad.(first.(MODELS), 20)))
for scale in (0.90, 0.95, 1.00, 1.05, 1.10)
    row = map(MODELS) do (m, extra)
        n = with_model(lv1, m, extra)
        n[&quot;voltage_source&quot;][src_id][&quot;v_magnitude&quot;] = vm0 .* scale
        r = solve_pf(n; optimizer = OPT)
        @assert r[&quot;termination_status&quot;] in (&quot;LOCALLY_SOLVED&quot;, &quot;OPTIMAL&quot;)
        rpad(round(sum(ph[&quot;pd&quot;] for ph in values(r[&quot;load&quot;][&quot;ld3313_load_a&quot;])); digits = 0), 20)
    end
    println(scale, &quot;     &quot;, join(row))
end</code></pre><p>Read down the nominal row: the models agree to within about one percent — not exactly, because the customer&#39;s terminal voltage sits slightly <em>below</em> <code>v_nom</code> even at nominal source setting (the feeder has voltage drop; the crossing point is the load&#39;s own voltage, not the substation&#39;s). Away from nominal the fan opens: at 90 % source voltage the constant-impedance customer draws a fifth less than nameplate while the constant-power one draws every watt regardless. That fifth <em>is</em> the CVR argument — and it exists only if the load model says so.</p><h2 id="3.-Same-feeder,-five-answers"><a class="docs-heading-anchor" href="#3.-Same-feeder,-five-answers">3. Same feeder, five answers</a><a id="3.-Same-feeder,-five-answers-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Same-feeder,-five-answers" title="Permalink"></a></h2><p>Now hold the feeder at two operating points — nominal, and a depressed 90 % day — and compare what each model assumption does to the <em>system</em> quantities a study reports:</p><pre><code class="language-julia hljs">mv_bus = &quot;b2577&quot;   # 11 kV source bus — excluded from the LV voltage stats

function feeder_row(net)
    r = solve_pf(net; optimizer = OPT)
    @assert r[&quot;termination_status&quot;] in (&quot;LOCALLY_SOLVED&quot;, &quot;OPTIMAL&quot;)
    vm   = [v[&quot;vm&quot;] for (b, ts) in r[&quot;bus&quot;] if b != mv_bus for (t, v) in ts if t != &quot;n&quot;]
    load = sum(ph[&quot;pd&quot;] for l in values(r[&quot;load&quot;]) for ph in values(l))
    grid = sum(ph[&quot;ps&quot;] for ph in values(first(values(r[&quot;voltage_source&quot;]))))
    (vmin = minimum(vm), load = load, loss = grid - load)
end

for scale in (1.00, 0.90)
    println(&quot;source at &quot;, round(Int, scale * 100), &quot; % of nominal:&quot;)
    println(&quot;  model                 Vmin      P_load     losses&quot;)
    for (m, extra) in MODELS
        n = with_model(lv1, m, extra)
        n[&quot;voltage_source&quot;][src_id][&quot;v_magnitude&quot;] = vm0 .* scale
        row = feeder_row(n)
        println(&quot;  &quot;, rpad(m, 20), lpad(round(row.vmin; digits = 2), 8), &quot; V&quot;,
                lpad(round(row.load; digits = 0), 10), &quot; W&quot;,
                lpad(round(row.loss; digits = 1), 9), &quot; W&quot;)
    end
end</code></pre><p>At nominal voltage on a healthy, stiff feeder the five assumptions are nearly indistinguishable — differences of a percent in load and losses. <strong>That is a finding, not a disappointment</strong>: if your study never leaves the normal operating band, the load model barely matters and constant power is a defensible conservative default. The moment voltage departs from nominal — depressed operation, CVR, hosting-capacity extremes, contingency studies — the choice starts writing your results: at 90 % the constant-impedance feeder sheds a fifth of its demand, the constant-power feeder none of it, and every derived number (losses, import, headroom) moves with them.</p><h2 id="4.-Behaviour-near-collapse-—-stressed-until-something-gives"><a class="docs-heading-anchor" href="#4.-Behaviour-near-collapse-—-stressed-until-something-gives">4. Behavior near collapse — stressed until something gives</a><a id="4.-Behaviour-near-collapse-—-stressed-until-something-gives-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Behaviour-near-collapse-—-stressed-until-something-gives" title="Permalink"></a></h2><p>Voltage stability is where the models diverge <em>qualitatively</em>, not by percentages. The LV1 feeder is far too stiff to collapse in any realistic sweep, so build the textbook weak system where the limit is analytic: a single-phase 240 V source behind <span>$Z = 0.25 + j0.10\;\Omega$</span>, feeding one load with nameplate 10 kW + 3 kvar anchored at <span>$V^{\text{nom}} = 240$</span> V.</p><p>For a <strong>constant-power</strong> load this two-bus system has a closed-form maximum loadability: with <span>$u = V^2$</span>, the power-flow equation reduces to <span>$u^2 + \bigl(2\lambda(PR + QX) - V_0^2\bigr)u + \lambda^2 (P^2{+}Q^2)|Z|^2 = 0$</span>, which loses its real solutions — the nose of the PV curve — where the discriminant hits zero. Solve for that <span>$\lambda$</span> and compare it with where the engine stops converging:</p><pre><code class="language-julia hljs">weak(model, extra; λ = 1.0) = Dict{String,Any}(
    &quot;bus&quot; =&gt; Dict{String,Any}(
        &quot;src&quot; =&gt; Dict{String,Any}(&quot;terminal_names&quot; =&gt; [&quot;1&quot;]),
        &quot;lb&quot;  =&gt; Dict{String,Any}(&quot;terminal_names&quot; =&gt; [&quot;1&quot;])),
    &quot;voltage_source&quot; =&gt; Dict{String,Any}(&quot;source&quot; =&gt; Dict{String,Any}(
        &quot;bus&quot; =&gt; &quot;src&quot;, &quot;terminal_map&quot; =&gt; [&quot;1&quot;],
        &quot;v_magnitude&quot; =&gt; [240.0], &quot;v_angle&quot; =&gt; [0.0])),
    &quot;linecode&quot; =&gt; Dict{String,Any}(&quot;weak&quot; =&gt; Dict{String,Any}(
        &quot;R_series_1_1&quot; =&gt; 0.5e-3, &quot;X_series_1_1&quot; =&gt; 0.2e-3)),      # Ω/m
    &quot;line&quot; =&gt; Dict{String,Any}(&quot;l1&quot; =&gt; Dict{String,Any}(
        &quot;bus_from&quot; =&gt; &quot;src&quot;, &quot;bus_to&quot; =&gt; &quot;lb&quot;, &quot;linecode&quot; =&gt; &quot;weak&quot;,
        &quot;length&quot; =&gt; 500.0, &quot;terminal_map_from&quot; =&gt; [&quot;1&quot;], &quot;terminal_map_to&quot; =&gt; [&quot;1&quot;])),
    &quot;load&quot; =&gt; Dict{String,Any}(&quot;ld1&quot; =&gt; merge(Dict{String,Any}(
        &quot;bus&quot; =&gt; &quot;lb&quot;, &quot;terminal_map&quot; =&gt; [&quot;1&quot;], &quot;configuration&quot; =&gt; &quot;WYE&quot;,
        &quot;model&quot; =&gt; model, &quot;v_nom&quot; =&gt; [240.0],
        &quot;p_nom&quot; =&gt; [10_000.0 * λ], &quot;q_nom&quot; =&gt; [3_000.0 * λ]), extra)))

V0 = 240.0; R = 0.25; X = 0.10; P = 10_000.0; Q = 3_000.0
disc(λ) = (2λ*(P*R + Q*X) - V0^2)^2 - 4λ^2 * (P^2 + Q^2) * (R^2 + X^2)
λ_nose = let lo = 1.0, hi = 20.0
    for _ in 1:60; m = (lo + hi)/2; disc(m) &gt; 0 ? (lo = m) : (hi = m); end
    lo
end
V_nose = sqrt((V0^2 - 2λ_nose*(P*R + Q*X)) / 2)
println(&quot;analytic constant-power nose: λ_max = &quot;, round(λ_nose; digits = 3),
        &quot;   V_nose = &quot;, round(V_nose; digits = 1), &quot; V&quot;)</code></pre><p>Now sweep every model up the same loading ramp and record where each stops solving and at what voltage:</p><pre><code class="language-julia hljs">println(&quot;model                 last λ    V there    P there    stopped by&quot;)
for (m, extra) in MODELS
    lastλ, lastV, lastP = 0.0, NaN, NaN
    for λ in 0.25:0.25:12.0
        r = solve_pf(weak(m, extra; λ = λ); optimizer = OPT)
        r[&quot;termination_status&quot;] in (&quot;LOCALLY_SOLVED&quot;, &quot;OPTIMAL&quot;) || break
        lastλ = λ
        lastV = r[&quot;bus&quot;][&quot;lb&quot;][&quot;1&quot;][&quot;vm&quot;]
        lastP = sum(ph[&quot;pd&quot;] for ph in values(r[&quot;load&quot;][&quot;ld1&quot;]))
    end
    cause = lastλ == 12.0         ? &quot;nothing — still solving at λ = 12&quot;        :
            m == &quot;constant_power&quot; ? &quot;the physical nose&quot;                        :
            lastV &lt; 0.55 * 240.0  ? &quot;the W-box validity floor (0.5·v_nom)&quot;     :
                                    &quot;nose / floor interplay&quot;
    println(rpad(m, 20), lpad(lastλ, 7), lpad(round(lastV; digits = 1), 10),
            lpad(round(lastP; digits = 0), 11), &quot;    &quot;, cause)
end</code></pre><p>Three regimes, one table:</p><ul><li><strong><code>constant_power</code> stops within one grid step of the analytic nose</strong> (λ = 5.0 solved, 5.25 infeasible, analytic <span>$\lambda_{\max}$</span> ≈ 5.13). The demand does not relent as voltage falls, so the required current grows without bound and the solution set genuinely ends. This is the model that <em>creates</em> voltage collapse — which is exactly why it is the conservative choice for stability margins.</li><li><strong><code>constant_impedance</code> never collapses</strong> — a passive admittance in a linear network has a solution at every loading; the voltage just keeps sagging and the delivered power self-relieves (at λ = 12 it draws about 40 % of its scaled nameplate). If your loads are genuinely impedance-like, a collapse margin computed with constant-power loads can be pessimistic by <em>multiples</em>, not percent.</li><li><strong>The voltage-dependent models sit in between — and where they stop is not physics.</strong> The <code>exponential</code> load (<span>$\gamma_p = 1.5$</span>, between I and Z) rides out the whole ramp; <code>constant_current</code> and <code>zip</code> stop at ≈ 120 V. 120 V is <span>$0.5 \cdot V^{\text{nom}}$</span> — the documented box on the auxiliary squared-voltage variable <span>$W$</span> (<a href="../spec/load/">spec §6</a>, <em>conditioning only</em>). A constant-current load&#39;s voltage declines linearly and would happily continue below half nominal; the <em>model implementation</em> declares that region out of scope. The lesson generalizes: every voltage-dependent load model was fitted (or assumed) around nominal voltage, and extrapolating it toward collapse is a modeling decision — the engine&#39;s floor just makes that decision explicit. The <a href="../findings/"><code>W.LOAD.NL_NO_VMIN</code></a> finding warns when a voltage-dependent load has no engineering <code>v_min</code> on its bus for exactly this reason.</li></ul><div class="admonition is-warning" id="A-failed-solve-is-evidence,-not-a-certificate-2004fc011838a751"><header class="admonition-header">A failed solve is evidence, not a certificate<a class="admonition-anchor" href="#A-failed-solve-is-evidence,-not-a-certificate-2004fc011838a751" title="Permalink"></a></header><div class="admonition-body"><p><code>LOCALLY_INFEASIBLE</code> from an interior-point method means <em>this</em> solver, from <em>this</em> start, found no solution — the rectangular power-flow equations are nonconvex, and a solver can also converge to a spurious low-voltage root (<a href="../opf/">OPF model, warm-start notes</a>). Treat the stopping λ as a bracket on the true limit (here we could verify against the analytic nose; on a real feeder you cannot). Certified distance-to-collapse requires dedicated continuation or holomorphic methods — available in the companion package <a href="https://github.com/frederikgeth/PowerOptLab.jl">PowerOptLab.jl</a>, not in this engine. On stiff networks the solver can also give up for numerical reasons well before any physical limit, which is <em>another</em> reason not to read termination status as physics.</p></div></div><h2 id="5.-When-is-each-model-scientifically-defensible?"><a class="docs-heading-anchor" href="#5.-When-is-each-model-scientifically-defensible?">5. When is each model scientifically defensible?</a><a id="5.-When-is-each-model-scientifically-defensible?-1"></a><a class="docs-heading-anchor-permalink" href="#5.-When-is-each-model-scientifically-defensible?" title="Permalink"></a></h2><p>The equations are settled; the science is in matching the model to the device population, the timescale, and the voltage range of your study.</p><table><tr><th style="text-align: right">Load population</th><th style="text-align: right">Steady-state behavior</th><th style="text-align: right">Defensible default</th></tr><tr><td style="text-align: right">Power-electronic (SMPS, EV chargers, LED drivers, inverter HVAC)</td><td style="text-align: right">regulated DC bus holds P as V moves</td><td style="text-align: right"><code>constant_power</code></td></tr><tr><td style="text-align: right">Resistive heating, incandescent</td><td style="text-align: right">admittance-like at the timescale of a snapshot</td><td style="text-align: right"><code>constant_impedance</code></td></tr><tr><td style="text-align: right">Thermostatic resistive (water heaters, ovens) over minutes-to-hours</td><td style="text-align: right">instantaneous Z, but the <em>duty cycle</em> restores energy — average approaches constant P</td><td style="text-align: right">depends on the study horizon</td></tr><tr><td style="text-align: right">Directly-connected motors</td><td style="text-align: right">near-constant current over the normal band, stalls at low V</td><td style="text-align: right"><code>constant_current</code> / measured ZIP</td></tr><tr><td style="text-align: right">Feeder-head aggregate (the usual case)</td><td style="text-align: right">a mixture nobody knows a priori</td><td style="text-align: right">measured <code>zip</code> / <code>exponential</code></td></tr></table><p>Three caveats that separate a defensible choice from a convenient one:</p><ul><li><strong>These are steady-state, fundamental-frequency models.</strong> ZIP coefficients fitted from quasi-steady measurements say nothing about dynamics (motor stalling, fault-induced delayed voltage recovery) — a dynamic study needs a dynamic load model, full stop.</li><li><strong>Aggregation changes the model.</strong> A feeder head aggregates devices <em>and</em> the network between them; the effective exponent of the aggregate is not the average of device exponents, and it drifts with time of day and weather. The measurement-based ZIP literature (Hajagos &amp; Danai 1998; Collin et al. 2014 for modern LV device mixes; the IEEE Task Force reports of 1993/1995 that standardized the ZIP form) is the right calibration source.</li><li><strong>The exponent range you fitted is the range you may use</strong> — §4&#39;s floor made that concrete. Near-nominal fits extrapolated to collapse studies are the classic silent error; the conservative fallback there is <code>constant_power</code>.</li></ul><h2 id="6.-Identifying-a-ZIP-model-from-measurements"><a class="docs-heading-anchor" href="#6.-Identifying-a-ZIP-model-from-measurements">6. Identifying a ZIP model from measurements</a><a id="6.-Identifying-a-ZIP-model-from-measurements-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Identifying-a-ZIP-model-from-measurements" title="Permalink"></a></h2><p>Suppose the feeder-head aggregate is what you must model, and you have measurements: pairs of voltage magnitude and drawn power. ZIP identification is then a <em>linear</em> least-squares problem — with <span>$x = |\Delta U|/V^{\text{nom}}$</span> and the constraint <span>$\alpha_z + \alpha_i + \alpha_p = 1$</span> eliminated,</p><p class="math-container">\[\frac{P}{P^{\text{nom}}} - 1 =
\alpha_z\,(x^2 - 1) + \alpha_i\,(x - 1),\]</p><p>one row per measurement. Generate the &quot;measurement campaign&quot; honestly — a true ZIP load (<span>$\alpha = (0.4, 0.3, 0.3)$</span>) on the weak feeder, observed through power-flow solves at different source settings — and fit it back:</p><pre><code class="language-julia hljs">using LinearAlgebra

function campaign(scales)
    V = Float64[]; Pm = Float64[]
    for s in scales
        n = weak(&quot;zip&quot;, Dict{String,Any}(
            &quot;alpha_z&quot; =&gt; [0.4], &quot;alpha_i&quot; =&gt; [0.3], &quot;alpha_p&quot; =&gt; [0.3],
            &quot;beta_z&quot;  =&gt; [0.4], &quot;beta_i&quot;  =&gt; [0.3], &quot;beta_p&quot;  =&gt; [0.3]))
        n[&quot;voltage_source&quot;][&quot;source&quot;][&quot;v_magnitude&quot;] = [240.0 * s]
        r = solve_pf(n; optimizer = OPT)
        @assert r[&quot;termination_status&quot;] in (&quot;LOCALLY_SOLVED&quot;, &quot;OPTIMAL&quot;)
        push!(V, r[&quot;bus&quot;][&quot;lb&quot;][&quot;1&quot;][&quot;vm&quot;])
        push!(Pm, sum(ph[&quot;pd&quot;] for ph in values(r[&quot;load&quot;][&quot;ld1&quot;])))
    end
    V, Pm
end

function fit_zip(V, Pm; v_nom = 240.0, p_nom = 10_000.0)
    x = V ./ v_nom
    A = [x .^ 2 .- 1  x .- 1]
    αz, αi = A \ (Pm ./ p_nom .- 1)
    (αz = αz, αi = αi, αp = 1 - αz - αi, cond = cond(A))
end

wide   = campaign(0.85:0.05:1.10)     # a real voltage-excitation campaign
narrow = campaign(0.98:0.005:1.02)    # a quiet week on a healthy feeder

for (name, (V, Pm)) in (&quot;wide 0.85–1.10&quot; =&gt; wide, &quot;narrow 0.98–1.02&quot; =&gt; narrow)
    f = fit_zip(V, Pm)
    println(rpad(name, 18), &quot;α = (&quot;, round(f.αz; digits = 3), &quot;, &quot;,
            round(f.αi; digits = 3), &quot;, &quot;, round(f.αp; digits = 3),
            &quot;)   cond(A) = &quot;, round(f.cond; sigdigits = 3))
end</code></pre><p>Both campaigns recover the true parameters exactly — the data is noiseless, so even an ill-conditioned system solves. Real meters are not noiseless. Corrupt <strong>a single reading</strong> by half a percent and refit:</p><pre><code class="language-julia hljs">for (name, (V, Pm)) in (&quot;wide 0.85–1.10&quot; =&gt; wide, &quot;narrow 0.98–1.02&quot; =&gt; narrow)
    P2 = copy(Pm); P2[1] *= 1.005          # one meter reads 0.5 % high, once
    f = fit_zip(V, P2)
    println(rpad(name, 18), &quot;α = (&quot;, round(f.αz; digits = 3), &quot;, &quot;,
            round(f.αi; digits = 3), &quot;, &quot;, round(f.αp; digits = 3), &quot;)&quot;)
end</code></pre><p>The wide campaign shrugs — the coefficients move but stay recognizable. The narrow campaign returns <strong>nonsense</strong>: coefficients far outside <span>$[0,1]$</span>, including a large negative <span>$\alpha_i$</span>, from <em>one</em> half-percent error. The mechanism is the condition number printed above: over a ±2 % voltage window, <span>$x^2 - 1$</span> and <span>$x - 1$</span> are almost the same regressor (both ≈ linear in the tiny excursion), so the least-squares problem cannot tell Z from I from P — <strong>identifiability is bought with voltage excitation, not with more data points from a quiet feeder</strong>. This is why practical campaigns exploit tap changes, staged switching, or naturally disturbed periods, and why fitted ZIP coefficients in the wild sometimes carry those out-of-range values: they are conditioning artifacts, not physics. For estimation at network scale — recovering load models <em>and</em> line parameters from smart-meter data with proper regularization — see Vanin &amp; Geth, <a href="https://arxiv.org/abs/2506.04949">arXiv:2506.04949</a>, and the companion package <a href="https://github.com/frederikgeth/PowerOptLab.jl">PowerOptLab.jl</a>.</p><h2 id="7.-The-checklist"><a class="docs-heading-anchor" href="#7.-The-checklist">7. The checklist</a><a id="7.-The-checklist-1"></a><a class="docs-heading-anchor-permalink" href="#7.-The-checklist" title="Permalink"></a></h2><ul><li><strong>Staying near nominal voltage?</strong> The model choice moves results by about a percent (§3) — <code>constant_power</code> is a fine conservative default.</li><li><strong>Studying CVR, depressed operation, or hosting extremes?</strong> The choice <em>is</em> the result (§2–3). Use measured ZIP/exponential coefficients, and cite their provenance.</li><li><strong>Computing stability or collapse margins?</strong> <code>constant_power</code> is the conservative assumption; voltage-dependent models relieve themselves and can be optimistic by multiples (§4). Respect the fitted voltage range — the engine&#39;s <span>$0.5 \cdot V^{\text{nom}}$</span> floor will remind you.</li><li><strong>Fitting from measurements?</strong> Check the design-matrix conditioning before trusting the coefficients (§6); no voltage excitation, no identifiability.</li><li><strong>Handing a case to others?</strong> <a href="../api/#BMOPFTools.analyze"><code>analyze</code></a> flags the load-model hygiene issues: <a href="../findings/"><code>W.LOAD.NL_NO_VMIN</code></a>, <a href="../findings/"><code>I.LOAD.EXP_ZIP_EQUIVALENT</code></a>.</li></ul><div class="admonition is-success" id="Where-to-go-next-2948eb985d128d30"><header class="admonition-header">Where to go next<a class="admonition-anchor" href="#Where-to-go-next-2948eb985d128d30" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../spec/load/">load specification</a> has the full formulation this tutorial exercised, including delta and split-phase sub-loads. The <a href="../tutorial_impedance_models/">impedance-models tutorial</a> is this tutorial&#39;s sibling for the <em>network</em> side of the same question — model fidelity as a modeling decision. The <a href="../tutorial_vvwo/">VVWO tutorial</a> puts voltage-dependent <em>generation</em> (inverter droop) through the same kind of reasoning, and the <a href="../tutorial_units/">units tutorial</a> covers the conventions everything here relied on.</p></div></div><hr/><p><strong>References.</strong> IEEE Task Force on Load Representation for Dynamic Performance, <em>Load representation for dynamic performance analysis</em>, IEEE Trans. Power Systems 8(2), 1993, and <em>Standard load models for power flow and dynamic performance simulation</em>, 10(3), 1995. L. M. Hajagos and B. Danai, <em>Laboratory measurements and models of modern loads</em>, IEEE Trans. Power Systems 13(2), 1998. A. J. Collin, G. Tsagarakis, A. E. Kiprakis, S. McLaughlin, <em>Development of low-voltage load models for the residential load sector</em>, IEEE Trans. Power Systems 29(5), 2014. M. Vanin, F. Geth et al., arXiv:2506.04949 (parameter estimation from smart-meter data).</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_impedance_models/">« Impedance models &amp; OPF decisions</a><a class="docs-footer-nextpage" href="../transformer_models/">Transformer models »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 08:33">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
