<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>MVDC/LVDC converter stations · BMOPFTools.jl</title><meta name="title" content="MVDC/LVDC converter stations · BMOPFTools.jl"/><meta property="og:title" content="MVDC/LVDC converter stations · BMOPFTools.jl"/><meta property="twitter:title" content="MVDC/LVDC converter stations · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li class="is-active"><a class="tocitem" href>MVDC/LVDC converter stations</a><ul class="internal"><li><a class="tocitem" href="#Why-this-is-an-optimisation,-not-a-simulation"><span>Why this is an optimization, not a simulation</span></a></li><li><a class="tocitem" href="#The-case:-one-substation,-two-unevenly-loaded-feeders"><span>The case: one substation, two unevenly loaded feeders</span></a></li><li><a class="tocitem" href="#The-answer-the-optimiser-computes"><span>The answer the optimizer computes</span></a></li><li><a class="tocitem" href="#Droop-control:-shared-DC-voltage-regulation"><span>Droop control: shared DC-voltage regulation</span></a></li><li><a class="tocitem" href="#mvdc-feeder"><span>MVDC feeder: a resistive DC tie</span></a></li><li><a class="tocitem" href="#Extending-the-story"><span>Extending the story</span></a></li><li><a class="tocitem" href="#mvdc-validating"><span>Validating</span></a></li><li><a class="tocitem" href="#refs-mvdc"><span>References</span></a></li></ul></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power flow &amp; OPF studies</a></li><li class="is-active"><a href>MVDC/LVDC converter stations</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>MVDC/LVDC converter stations</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_mvdc.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="MVDC/LVDC-converter-stations-—-feeder-balancing-as-an-optimisation"><a class="docs-heading-anchor" href="#MVDC/LVDC-converter-stations-—-feeder-balancing-as-an-optimisation">MVDC/LVDC converter stations — feeder balancing as an optimization</a><a id="MVDC/LVDC-converter-stations-—-feeder-balancing-as-an-optimisation-1"></a><a class="docs-heading-anchor-permalink" href="#MVDC/LVDC-converter-stations-—-feeder-balancing-as-an-optimisation" title="Permalink"></a></h1><p>This tutorial shows how BMOPFTools models <strong>MVDC/LVDC converter stations</strong> — back-to-back soft open points (SOPs), MVDC ties, and DC feeders — by reusing the <code>ibr</code> object. There is no separate &quot;converter&quot; object: an AC/DC converter is an <code>ibr</code> that carries a <code>dc_bus</code> reference, and <strong>several converters sharing one <code>dc_bus</code> form a station</strong>. The DC side balances active power, so the station can route power between AC feeders that the AC topology alone could not.</p><p><em>Prerequisites: a Julia environment with <code>BMOPFTools</code>, <code>JuMP</code> and <code>Ipopt</code> installed, and familiarity with the JSON input format — see the <a href="../first_case/">bundled first-case walkthrough</a> first. Every code block on this page runs when the docs are built, so the numbers below are real.</em></p><p>See the <a href="../conventions/#dc-network">conventions</a> for the DC terminal/pole/return and grounding rules used below.</p><h2 id="Why-this-is-an-optimisation,-not-a-simulation"><a class="docs-heading-anchor" href="#Why-this-is-an-optimisation,-not-a-simulation">Why this is an optimization, not a simulation</a><a id="Why-this-is-an-optimisation,-not-a-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Why-this-is-an-optimisation,-not-a-simulation" title="Permalink"></a></h2><p>A normally-open tie leaves two feeders radial: a power-flow <strong>simulator</strong> gives a single, determined answer. Replace the tie with a <strong>soft open point</strong> and the power split across it becomes a free decision — there is no longer one &quot;simulate&quot; answer. To find the <em>best</em> split you must solve an optimization, and the quantity you want (the optimal transfer, and the loss/hosting-capacity it unlocks) is the <em>solution</em> of that problem, not an output you can read off a simulator.</p><p>The literature frames the SOP/MVDC benefit exactly this way — feeder load balancing, loss reduction, voltage support, and DG hosting-capacity enhancement, all posed as optimization problems (<a href="#refs-mvdc">1</a>, <a href="#refs-mvdc">2</a>, <a href="#refs-mvdc">3</a>), with reported loss reductions and hosting-capacity gains well into the tens of percent. Below we reproduce the simplest of these — <strong>loss-minimizing feeder balancing</strong> — as a single OPF.</p><h2 id="The-case:-one-substation,-two-unevenly-loaded-feeders"><a class="docs-heading-anchor" href="#The-case:-one-substation,-two-unevenly-loaded-feeders">The case: one substation, two unevenly loaded feeders</a><a id="The-case:-one-substation,-two-unevenly-loaded-feeders-1"></a><a class="docs-heading-anchor-permalink" href="#The-case:-one-substation,-two-unevenly-loaded-feeders" title="Permalink"></a></h2><p>A single substation feeds two feeders of equal impedance (<code>R = 1 Ω</code> each). One feeder carries 50 kW, the other 10 kW. An SOP ties the two feeder ends through a DC bus — the whole MVDC subsystem is <strong>embedded in one AC system</strong>, the way a real SOP is deployed.</p><pre><code class="language-julia hljs">using BMOPFTools, JuMP, Ipopt
const OPT = optimizer_with_attributes(Ipopt.Optimizer, &quot;print_level&quot; =&gt; 0)

sop_case() = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{
   &quot;sub&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
   &quot;a&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],&quot;v_min&quot;:[600.0],&quot;v_max&quot;:[1100.0]},
   &quot;b&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],&quot;v_min&quot;:[600.0],&quot;v_max&quot;:[1100.0]}},
 &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:1.0,&quot;X_series_1_1&quot;:0.0}},
 &quot;line&quot;:{
   &quot;La&quot;:{&quot;bus_from&quot;:&quot;sub&quot;,&quot;bus_to&quot;:&quot;a&quot;,&quot;terminal_map_from&quot;:[&quot;1&quot;],&quot;terminal_map_to&quot;:[&quot;1&quot;],&quot;length&quot;:1.0,&quot;linecode&quot;:&quot;lc&quot;},
   &quot;Lb&quot;:{&quot;bus_from&quot;:&quot;sub&quot;,&quot;bus_to&quot;:&quot;b&quot;,&quot;terminal_map_from&quot;:[&quot;1&quot;],&quot;terminal_map_to&quot;:[&quot;1&quot;],&quot;length&quot;:1.0,&quot;linecode&quot;:&quot;lc&quot;}},
 &quot;voltage_source&quot;:{
   &quot;s&quot;:{&quot;bus&quot;:&quot;sub&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;v_magnitude&quot;:[1000.0,0.0],&quot;v_angle&quot;:[0.0,0.0],&quot;cost&quot;:[1.0]}},
 &quot;load&quot;:{
   &quot;La_load&quot;:{&quot;bus&quot;:&quot;a&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;configuration&quot;:&quot;SINGLE_PHASE&quot;,&quot;p_nom&quot;:[50000.0],&quot;q_nom&quot;:[0.0]},
   &quot;Lb_load&quot;:{&quot;bus&quot;:&quot;b&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;configuration&quot;:&quot;SINGLE_PHASE&quot;,&quot;p_nom&quot;:[10000.0],&quot;q_nom&quot;:[0.0]}},
 &quot;ibr&quot;:{
   &quot;vA&quot;:{&quot;bus&quot;:&quot;a&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;topology&quot;:&quot;SINGLE_PHASE&quot;,&quot;prime_mover&quot;:&quot;GENERIC&quot;,&quot;s_max&quot;:[60000.0],&quot;dc_bus&quot;:&quot;dc&quot;,&quot;dc_terminal_map&quot;:[&quot;p&quot;,&quot;m&quot;],&quot;dc_control&quot;:&quot;V&quot;,&quot;dc_v_set&quot;:1500.0},
   &quot;vB&quot;:{&quot;bus&quot;:&quot;b&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;topology&quot;:&quot;SINGLE_PHASE&quot;,&quot;prime_mover&quot;:&quot;GENERIC&quot;,&quot;s_max&quot;:[60000.0],&quot;dc_bus&quot;:&quot;dc&quot;,&quot;dc_terminal_map&quot;:[&quot;p&quot;,&quot;m&quot;]}},
 &quot;dc_bus&quot;:{
   &quot;dc&quot;:{&quot;terminal_names&quot;:[&quot;p&quot;,&quot;m&quot;],&quot;pole&quot;:{&quot;p&quot;:&quot;POSITIVE&quot;,&quot;m&quot;:&quot;METALLIC_RETURN&quot;},
         &quot;v_dc_min&quot;:[1400.0,0.0],&quot;v_dc_max&quot;:[1800.0,0.0]}},
 &quot;dc_grounding&quot;:{&quot;g&quot;:{&quot;dc_bus&quot;:&quot;dc&quot;,&quot;terminal&quot;:&quot;m&quot;}}}
&quot;&quot;&quot;; from_string=true)

res = solve_opf(sop_case(); optimizer = OPT)
println(&quot;vA pg   : &quot;, round(res[&quot;ibr&quot;][&quot;vA&quot;][&quot;1&quot;][&quot;pg&quot;], digits=0), &quot; W  (SOP delivers into the heavy feeder)&quot;)
println(&quot;vB pg   : &quot;, round(res[&quot;ibr&quot;][&quot;vB&quot;][&quot;1&quot;][&quot;pg&quot;], digits=0), &quot; W  (SOP draws from the light feeder)&quot;)
println(&quot;v_dc    : &quot;, round(res[&quot;dc_bus&quot;][&quot;dc&quot;][&quot;p&quot;][&quot;v_dc&quot;], digits=1), &quot; V&quot;)
println(&quot;p_loss  : &quot;, round(res[&quot;losses&quot;][&quot;p_loss&quot;], digits=0), &quot; W&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">vA pg   : 20000.0 W  (SOP delivers into the heavy feeder)
vB pg   : -20000.0 W  (SOP draws from the light feeder)
v_dc    : 1500.0 V
p_loss  : 1917.0 W</code></pre><p>The source carries a <code>cost</code>, so minimizing generation cost minimizes the power it must supply — and with the loads fixed, that is exactly the network loss. The two converters share <code>dc_bus = &quot;dc&quot;</code>, which is what makes them one station; each spans the pole <code>p</code> and the grounded metallic return <code>m</code>. Per-converter results live under <code>res[&quot;ibr&quot;][id][&quot;1&quot;][&quot;pg&quot;]</code> (AC-side active power, positive into the AC network) and the DC node voltage under <code>res[&quot;dc_bus&quot;][&quot;dc&quot;][&quot;p&quot;][&quot;v_dc&quot;]</code>.</p><p>Converter <code>vA</code> is the <strong>DC-voltage master</strong> (<code>dc_control = &quot;V&quot;</code>, <code>dc_v_set = 1500</code>): like an AC slack bus, an MVDC zone needs one converter to set the DC voltage, or its <code>v_dc</code> is underdetermined (the validator flags <code>E.INT.DC_NO_VOLTAGE_CONTROL</code> otherwise — demonstrated <a href="#mvdc-validating">below</a>). The master holds <code>v_dc</code>; its AC power floats to balance the zone, while <code>vB</code> controls power. Real systems also use <strong>V–P droop</strong> (<code>dc_control = &quot;droop&quot;</code>), which shares DC-voltage regulation across converters and saturates at their power limits — see the <a href="../conventions/#dc-network">conventions</a> and the next section.</p><h2 id="The-answer-the-optimiser-computes"><a class="docs-heading-anchor" href="#The-answer-the-optimiser-computes">The answer the optimizer computes</a><a id="The-answer-the-optimiser-computes-1"></a><a class="docs-heading-anchor-permalink" href="#The-answer-the-optimiser-computes" title="Permalink"></a></h2><p>The two feeders start at 50 kW and 10 kW. The OPF chooses to move <strong>20 kW</strong> across the SOP — <code>vA.pg = +20 kW</code>, <code>vB.pg = −20 kW</code> — so both feeders end up carrying 30 kW. That is precisely the analytic loss-optimal split <code>(P_a − P_b)/2</code>: equalizing the currents minimizes <code>Σ I²R</code>. Removing the SOP shows what it was worth:</p><pre><code class="language-julia hljs">radial = sop_case()
for k in (&quot;ibr&quot;, &quot;dc_bus&quot;, &quot;dc_grounding&quot;)
    delete!(radial, k)
end
res_radial = solve_opf(radial; optimizer = OPT)
println(&quot;radial p_loss : &quot;, round(res_radial[&quot;losses&quot;][&quot;p_loss&quot;], digits=0), &quot; W&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">radial p_loss : 2888.0 W</code></pre><p>The losses fall from <strong>2888 W</strong> (radial, no SOP) to <strong>1917 W</strong> — a <strong>34 % reduction</strong> — with no change to the loads served. Crucially, <code>20 kW</code> is not something you could read off a load-flow run; it is the <em>decision</em> the optimization makes. Drop the converters and you get the radial 2888 W; the SOP&#39;s value only appears once you let the OPF choose the transfer.</p><h2 id="Droop-control:-shared-DC-voltage-regulation"><a class="docs-heading-anchor" href="#Droop-control:-shared-DC-voltage-regulation">Droop control: shared DC-voltage regulation</a><a id="Droop-control:-shared-DC-voltage-regulation-1"></a><a class="docs-heading-anchor-permalink" href="#Droop-control:-shared-DC-voltage-regulation" title="Permalink"></a></h2><p>The case above uses one <strong>V-master</strong> (<code>dc_control = &quot;V&quot;</code>) — fine when a single converter can hold the DC voltage. Real MVDC zones usually prefer <strong>V–P droop</strong>, where several converters <em>share</em> the DC-voltage regulation, so no single converter is a single point of failure (<a href="#refs-mvdc">4</a>, <a href="#refs-mvdc">5</a>). Droop is a <strong>control law</strong>, not free dispatch: each converter&#39;s AC-side active power follows its own P–V characteristic,</p><p class="math-container">\[p_g = \texttt{dc\_p\_ref} + \frac{v_{dc} - \texttt{dc\_v\_set}}{\texttt{dc\_droop}},\]</p><p>saturated at the converter&#39;s power limits. Sign conventions matter here: <code>pg</code> is the AC-side injection, so the power a converter <strong>delivers into the DC link</strong> is <code>−pg</code> — with <code>dc_p_ref = 0</code>, that is <code>(dc_v_set − v_dc)/dc_droop</code>, positive whenever the DC voltage has drooped <em>below</em> the set-point.</p><p>The law is written on the pole-voltage <strong>magnitude</strong>. On a negative pole (<code>dc_v_set &lt; 0</code>), or with a reversed <code>dc_terminal_map</code>, read <span>$v_{dc}$</span> and <code>dc_v_set</code> above as <span>$|v_{dc}|$</span> and <span>$|\texttt{dc\_v\_set}|$</span>: a loaded link sags toward zero on either pole, so the two halves of a bipolar network respond symmetrically.</p><p>Put two droop converters (<code>vA</code>, <code>vB</code>) on one <code>dc_bus</code> that jointly feed a DC load, both with <code>dc_v_set = 1500</code>, <code>dc_p_ref = 0</code>. The listing is complete — note the DC voltage window <code>[1200, 1800] V</code> is deliberately wide enough for the heaviest load below:</p><pre><code class="language-julia hljs">droop_case(kA, kB, P_load; smaxA = 60000.0, smaxB = 60000.0) = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{
   &quot;sub&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
   &quot;a&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],&quot;v_min&quot;:[600.0],&quot;v_max&quot;:[1100.0]}},
 &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:1.0,&quot;X_series_1_1&quot;:0.0}},
 &quot;line&quot;:{
   &quot;La&quot;:{&quot;bus_from&quot;:&quot;sub&quot;,&quot;bus_to&quot;:&quot;a&quot;,&quot;terminal_map_from&quot;:[&quot;1&quot;],&quot;terminal_map_to&quot;:[&quot;1&quot;],&quot;length&quot;:1.0,&quot;linecode&quot;:&quot;lc&quot;}},
 &quot;voltage_source&quot;:{
   &quot;s&quot;:{&quot;bus&quot;:&quot;sub&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;v_magnitude&quot;:[1000.0,0.0],&quot;v_angle&quot;:[0.0,0.0],&quot;cost&quot;:[1.0]}},
 &quot;ibr&quot;:{
   &quot;vA&quot;:{&quot;bus&quot;:&quot;a&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;topology&quot;:&quot;SINGLE_PHASE&quot;,&quot;prime_mover&quot;:&quot;GENERIC&quot;,&quot;s_max&quot;:[$smaxA],
         &quot;dc_bus&quot;:&quot;dc&quot;,&quot;dc_terminal_map&quot;:[&quot;p&quot;,&quot;m&quot;],
         &quot;dc_control&quot;:&quot;droop&quot;,&quot;dc_v_set&quot;:1500.0,&quot;dc_p_ref&quot;:0.0,&quot;dc_droop&quot;:$kA},
   &quot;vB&quot;:{&quot;bus&quot;:&quot;a&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;topology&quot;:&quot;SINGLE_PHASE&quot;,&quot;prime_mover&quot;:&quot;GENERIC&quot;,&quot;s_max&quot;:[$smaxB],
         &quot;dc_bus&quot;:&quot;dc&quot;,&quot;dc_terminal_map&quot;:[&quot;p&quot;,&quot;m&quot;],
         &quot;dc_control&quot;:&quot;droop&quot;,&quot;dc_v_set&quot;:1500.0,&quot;dc_p_ref&quot;:0.0,&quot;dc_droop&quot;:$kB}},
 &quot;dc_bus&quot;:{
   &quot;dc&quot;:{&quot;terminal_names&quot;:[&quot;p&quot;,&quot;m&quot;],&quot;pole&quot;:{&quot;p&quot;:&quot;POSITIVE&quot;,&quot;m&quot;:&quot;METALLIC_RETURN&quot;},
         &quot;v_dc_min&quot;:[1200.0,0.0],&quot;v_dc_max&quot;:[1800.0,0.0]}},
 &quot;dc_load&quot;:{&quot;dl&quot;:{&quot;dc_bus&quot;:&quot;dc&quot;,&quot;terminal_map&quot;:[&quot;p&quot;,&quot;m&quot;],&quot;p&quot;:$P_load}},
 &quot;dc_grounding&quot;:{&quot;g&quot;:{&quot;dc_bus&quot;:&quot;dc&quot;,&quot;terminal&quot;:&quot;m&quot;}}}
&quot;&quot;&quot;; from_string=true)</code></pre><p>Solving gives the textbook droop behavior — and it is the OPF that finds the self-consistent <code>(v_dc, P_A, P_B)</code>, not a hand-iterated controller model. We tabulate the power each converter delivers <strong>into the DC link</strong> (<code>−pg</code>):</p><pre><code class="language-julia hljs">println(rpad(&quot;kA&quot;, 9), rpad(&quot;kB&quot;, 9), rpad(&quot;P_load&quot;, 9),
        rpad(&quot;P_A→dc&quot;, 10), rpad(&quot;P_B→dc&quot;, 10), &quot;v_dc&quot;)
for (kA, kB, P) in ((0.005, 0.005, 10e3), (0.0025, 0.005, 10e3), (0.005, 0.005, 60e3))
    r = solve_opf(droop_case(kA, kB, P); optimizer = OPT)
    PA = -r[&quot;ibr&quot;][&quot;vA&quot;][&quot;1&quot;][&quot;pg&quot;]
    PB = -r[&quot;ibr&quot;][&quot;vB&quot;][&quot;1&quot;][&quot;pg&quot;]
    println(rpad(kA, 9), rpad(kB, 9), rpad(&quot;$(P/1e3) kW&quot;, 9),
            rpad(&quot;$(round(PA/1e3, digits=2)) kW&quot;, 10),
            rpad(&quot;$(round(PB/1e3, digits=2)) kW&quot;, 10),
            round(r[&quot;dc_bus&quot;][&quot;dc&quot;][&quot;p&quot;][&quot;v_dc&quot;], digits=1), &quot; V&quot;)
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">kA       kB       P_load   P_A→dc    P_B→dc    v_dc
0.005    0.005    10.0 kW  5.0 kW    5.0 kW    1475.0 V
0.0025   0.005    10.0 kW  6.67 kW   3.33 kW   1483.3 V
0.005    0.005    60.0 kW  30.0 kW   30.0 kW   1350.0 V</code></pre><p>Three things to read off:</p><ul><li><strong>The DC voltage droops</strong> below the 1500 V reference as load rises (1475 → 1350 V) — that voltage <em>deviation</em> is the shared signal that tells every converter how much to contribute: with <code>dc_p_ref = 0</code>, each delivers <code>(dc_v_set − v_dc)/dc_droop</code> into the link.</li><li><strong>Power shares inversely to the droop coefficient.</strong> Halving <code>kA</code> (a stiffer converter) makes <code>vA</code> carry twice <code>vB</code> (6.67 vs 3.33 kW) at the same shared <code>v_dc</code>.</li><li><strong>Saturation is built in.</strong> Drive a converter past its headroom and its power clamps at <code>s_max</code> instead of following the line to infinity — the curve is a <em>saturated</em> piecewise-linear P–V characteristic, encoded with the same smooth (softplus) machinery as the Volt-watt/Volt-var droops so it stays well-behaved for Ipopt.</li></ul><p>The saturation point deserves a demonstration. Shrink <code>vA</code> to a 10 kVA nameplate and load the link with 30 kW — unsaturated droop would split it 15/15 kW at 1425 V, but <code>vA</code> can no longer follow its line:</p><pre><code class="language-julia hljs">r = solve_opf(droop_case(0.005, 0.005, 30e3; smaxA = 10000.0); optimizer = OPT)
println(&quot;P_A→dc : &quot;, round(-r[&quot;ibr&quot;][&quot;vA&quot;][&quot;1&quot;][&quot;pg&quot;]/1e3, digits=2), &quot; kW  (clamped at s_max)&quot;)
println(&quot;P_B→dc : &quot;, round(-r[&quot;ibr&quot;][&quot;vB&quot;][&quot;1&quot;][&quot;pg&quot;]/1e3, digits=2), &quot; kW&quot;)
println(&quot;v_dc   : &quot;, round(r[&quot;dc_bus&quot;][&quot;dc&quot;][&quot;p&quot;][&quot;v_dc&quot;], digits=1), &quot; V&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">P_A→dc : 10.0 kW  (clamped at s_max)
P_B→dc : 20.0 kW
v_dc   : 1400.0 V</code></pre><p><code>vA</code> clamps at its 10 kW limit; <code>vB</code> — still on its droop line — must pick up the remaining 20 kW, which requires the common DC voltage to droop all the way to <code>1500 − 20000 × 0.005 = 1400 V</code>. The saturated converter no longer participates in voltage regulation; the burden shifts entirely to the ones with headroom.</p><p>Every DC zone needs at least one <code>&quot;V&quot;</code> or <code>&quot;droop&quot;</code> converter; an all-<code>&quot;P&quot;</code> zone leaves <code>v_dc</code> undetermined and is flagged <code>E.INT.DC_NO_VOLTAGE_CONTROL</code>.</p><h2 id="mvdc-feeder"><a class="docs-heading-anchor" href="#mvdc-feeder">MVDC feeder: a resistive DC tie</a><a id="mvdc-feeder-1"></a><a class="docs-heading-anchor-permalink" href="#mvdc-feeder" title="Permalink"></a></h2><p>The back-to-back SOP above is a point device: both converters share <strong>one</strong> <code>dc_bus</code>, so the DC link is electrically a single node and, with the lossless converters of this model, dissipates nothing at all. Pull the two converters apart onto <strong>separate</strong> DC buses (<code>dcA</code>, <code>dcB</code>) and join them with a <code>dc_branch</code> carrying a real pole resistance, and the tie becomes a <em>distributed</em> <strong>MVDC feeder</strong>: the pole conductor now has its own <code>I²R</code> loss and a pole-voltage drop <code>I·R</code>, exactly like an AC line. This is the same D2/D4 physics the test-suite pins to Ohm&#39;s law.</p><p>The far feeder <code>b</code> now carries the whole 40 kW load; there is no AC path to it, so <strong>all</strong> of that power must cross the MVDC feeder. <code>vscA</code> is the DC-voltage master (pins <code>dcA</code> at 1500 V); <code>vscB</code> floats and delivers into feeder <code>b</code>. The pole resistance is a deliberately stiff <code>5 Ω</code> so the drop is clearly visible:</p><pre><code class="language-julia hljs">const R_POLE = 5.0   # Ω, DC pole conductor

feeder_tie(; v_dc_min_far = 1200.0) = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{
   &quot;sub&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
   &quot;a&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],&quot;v_min&quot;:[600.0],&quot;v_max&quot;:[1100.0]},
   &quot;b&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],&quot;v_min&quot;:[600.0],&quot;v_max&quot;:[1100.0]}},
 &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:1.0,&quot;X_series_1_1&quot;:0.0}},
 &quot;line&quot;:{
   &quot;La&quot;:{&quot;bus_from&quot;:&quot;sub&quot;,&quot;bus_to&quot;:&quot;a&quot;,&quot;terminal_map_from&quot;:[&quot;1&quot;],&quot;terminal_map_to&quot;:[&quot;1&quot;],&quot;length&quot;:1.0,&quot;linecode&quot;:&quot;lc&quot;}},
 &quot;voltage_source&quot;:{
   &quot;s&quot;:{&quot;bus&quot;:&quot;sub&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;v_magnitude&quot;:[1000.0,0.0],&quot;v_angle&quot;:[0.0,0.0],&quot;cost&quot;:[1.0]}},
 &quot;load&quot;:{
   &quot;Lb_load&quot;:{&quot;bus&quot;:&quot;b&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;configuration&quot;:&quot;SINGLE_PHASE&quot;,&quot;p_nom&quot;:[40000.0],&quot;q_nom&quot;:[0.0]}},
 &quot;ibr&quot;:{
   &quot;vscA&quot;:{&quot;bus&quot;:&quot;a&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;topology&quot;:&quot;SINGLE_PHASE&quot;,&quot;prime_mover&quot;:&quot;GENERIC&quot;,&quot;s_max&quot;:[60000.0],
           &quot;dc_bus&quot;:&quot;dcA&quot;,&quot;dc_terminal_map&quot;:[&quot;p&quot;,&quot;m&quot;],&quot;dc_control&quot;:&quot;V&quot;,&quot;dc_v_set&quot;:1500.0},
   &quot;vscB&quot;:{&quot;bus&quot;:&quot;b&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;topology&quot;:&quot;SINGLE_PHASE&quot;,&quot;prime_mover&quot;:&quot;GENERIC&quot;,&quot;s_max&quot;:[60000.0],
           &quot;dc_bus&quot;:&quot;dcB&quot;,&quot;dc_terminal_map&quot;:[&quot;p&quot;,&quot;m&quot;]}},
 &quot;dc_bus&quot;:{
   &quot;dcA&quot;:{&quot;terminal_names&quot;:[&quot;p&quot;,&quot;m&quot;],&quot;pole&quot;:{&quot;p&quot;:&quot;POSITIVE&quot;,&quot;m&quot;:&quot;METALLIC_RETURN&quot;},
          &quot;v_dc_min&quot;:[1400.0,0.0],&quot;v_dc_max&quot;:[1800.0,0.0]},
   &quot;dcB&quot;:{&quot;terminal_names&quot;:[&quot;p&quot;,&quot;m&quot;],&quot;pole&quot;:{&quot;p&quot;:&quot;POSITIVE&quot;,&quot;m&quot;:&quot;METALLIC_RETURN&quot;},
          &quot;v_dc_min&quot;:[$v_dc_min_far,0.0],&quot;v_dc_max&quot;:[1800.0,0.0]}},
 &quot;dc_branch&quot;:{
   &quot;tie&quot;:{&quot;dc_bus_from&quot;:&quot;dcA&quot;,&quot;dc_bus_to&quot;:&quot;dcB&quot;,&quot;terminal_map_from&quot;:[&quot;p&quot;,&quot;m&quot;],&quot;terminal_map_to&quot;:[&quot;p&quot;,&quot;m&quot;],&quot;r&quot;:[$R_POLE,0.0]}},
 &quot;dc_grounding&quot;:{&quot;g&quot;:{&quot;dc_bus&quot;:&quot;dcA&quot;,&quot;terminal&quot;:&quot;m&quot;,&quot;r&quot;:0.0}}}
&quot;&quot;&quot;; from_string=true)

res = solve_opf(feeder_tie(); optimizer = OPT)
pA = res[&quot;ibr&quot;][&quot;vscA&quot;][&quot;1&quot;][&quot;pg&quot;]
pB = res[&quot;ibr&quot;][&quot;vscB&quot;][&quot;1&quot;][&quot;pg&quot;]
i  = res[&quot;dc_branch&quot;][&quot;tie&quot;][&quot;1&quot;][&quot;i_dc&quot;]
vA = res[&quot;dc_bus&quot;][&quot;dcA&quot;][&quot;p&quot;][&quot;v_dc&quot;]
vB = res[&quot;dc_bus&quot;][&quot;dcB&quot;][&quot;p&quot;][&quot;v_dc&quot;]
println(&quot;status  : &quot;, res[&quot;termination_status&quot;])
println(&quot;vscA pg : &quot;, round(pA, digits=0), &quot; W  (master, draws from feeder a into the DC tie)&quot;)
println(&quot;vscB pg : &quot;, round(pB, digits=0), &quot; W  (delivers into feeder b&#39;s load)&quot;)
println(&quot;i_dc    : &quot;, round(i, digits=1), &quot; A&quot;)
println(&quot;v_dc A  : &quot;, round(vA, digits=1), &quot; V   (master setpoint)&quot;)
println(&quot;v_dc B  : &quot;, round(vB, digits=1), &quot; V   (drooped by the pole drop)&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">status  : LOCALLY_SOLVED
vscA pg : -44376.0 W  (master, draws from feeder a into the DC tie)
vscB pg : 40000.0 W  (delivers into feeder b&#39;s load)
i_dc    : 29.6 A
v_dc A  : 1500.0 V   (master setpoint)
v_dc B  : 1352.1 V   (drooped by the pole drop)</code></pre><p>Read the physics straight off the solution — and both identities hold to the digit, because the OPF solves the DC network to the same Ohm&#39;s-law equations:</p><pre><code class="language-julia hljs">println(&quot;pole-voltage drop : &quot;, round(vA - vB, digits=1), &quot; V   vs  i·R  = &quot;, round(i * R_POLE, digits=1), &quot; V&quot;)
println(&quot;DC feeder loss    : &quot;, round(-pA - pB, digits=1), &quot; W   vs  i²·R = &quot;, round(i^2 * R_POLE, digits=1), &quot; W&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">pole-voltage drop : 147.9 V   vs  i·R  = 147.9 V
DC feeder loss    : 4376.1 W   vs  i²·R = 4376.1 W</code></pre><p><code>vscA</code> draws <strong>44.4 kW</strong> off feeder <code>a</code> to serve a <strong>40 kW</strong> load on feeder <code>b</code>: the <code>4.4 kW</code> gap is precisely the <code>i²·R = 29.6² × 5 ≈ 4376 W</code> dissipated in the pole conductor. The pole voltage sags from the master&#39;s <code>1500 V</code> at <code>dcA</code> to <code>1352 V</code> at <code>dcB</code>, a <code>148 V ≈ i·R</code> drop — the DC analogue of an AC feeder&#39;s voltage droop. Unlike the shared-bus SOP, whose DC link was lossless, this MVDC feeder carries a <strong>real, quantified line loss</strong>. It is reported per branch under <code>res[&quot;dc_branch&quot;][id][&quot;loss&quot;][&quot;p_loss&quot;]</code> and counted in the network total <code>res[&quot;losses&quot;][&quot;p_loss&quot;]</code>, and it enters both the cost objective (as extra power the source must supply) and the loss objective <a href="../api/#BMOPFTools.opf_loss_term"><code>opf_loss_term</code></a>, so the optimizer trades it against the AC-side losses when it chooses the transfer.</p><p><strong>Remember to widen the far bus.</strong> The pole drop pushes <code>dcB</code> down to <code>1352 V</code>, <em>below</em> the master&#39;s <code>1400 V</code> floor — so if <code>dcB</code> inherits <code>dcA</code>&#39;s <code>[1400, 1800]</code> window, this operating point is excluded and the local solve reports infeasibility:</p><pre><code class="language-julia hljs">r_narrow = solve_opf(feeder_tie(; v_dc_min_far = 1400.0); optimizer = OPT)
println(&quot;narrow far-bus bound → &quot;, r_narrow[&quot;termination_status&quot;])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">narrow far-bus bound → LOCALLY_INFEASIBLE</code></pre><p>The lower <code>v_dc_min</code> on <code>dcB</code> is not a solver hint; it is the physical headroom the resistive feeder needs to <em>develop its drop</em>. (This is also why pinning both metallic returns to exactly 0 V while the return conductor has resistance would force the tie current to zero — grounding only <code>dcA</code>&#39;s return leaves <code>dcB</code>&#39;s free to float down by <code>i·R</code>.)</p><h2 id="Extending-the-story"><a class="docs-heading-anchor" href="#Extending-the-story">Extending the story</a><a id="Extending-the-story-1"></a><a class="docs-heading-anchor-permalink" href="#Extending-the-story" title="Permalink"></a></h2><ul><li><strong>Loss vs hosting capacity.</strong> Swap a load for DER on one feeder and the same formulation finds how much extra generation the feeders can host before a voltage or thermal limit binds — the SOP redistributing the surplus (<a href="#refs-mvdc">3</a>).</li><li><strong>A real DC line.</strong> Putting the two converters on separate <code>dc_bus</code> nodes joined by a resistive <code>dc_branch</code> turns the tie into an <strong>MVDC feeder</strong> with its own <code>I²R</code> loss and an <code>I·R</code> pole-voltage drop — worked end-to-end in <a href="#mvdc-feeder">MVDC feeder: a resistive DC tie</a> above.</li><li><strong>Bipolar / DC loads.</strong> Use 3-wire <code>dc_bus</code>/<code>dc_branch</code> for bipolar feeders, and add <code>dc_load</code>/<code>dc_source</code> for DC-connected demand or DC-coupled PV/storage.</li></ul><h2 id="mvdc-validating"><a class="docs-heading-anchor" href="#mvdc-validating">Validating</a><a id="mvdc-validating-1"></a><a class="docs-heading-anchor-permalink" href="#mvdc-validating" title="Permalink"></a></h2><p>The static validators catch DC data problems before the solve — dangling <code>dc_bus</code> references, ungrounded DC islands, bad bus arity, and a converter whose AC bus is <strong>energized only through the DC link</strong> (<code>W.INT.DC_FED_AC_ISLAND</code>, the &quot;MVDC not embedded in a referenced AC system&quot; check). Here is the voltage-control check firing: demote the V-master to plain power control and no converter regulates the DC voltage.</p><pre><code class="language-julia hljs">bad = sop_case()
bad[&quot;ibr&quot;][&quot;vA&quot;][&quot;dc_control&quot;] = &quot;P&quot;   # no V-master or droop left in the zone
rep = analyze(bad)
for f in rep.findings
    if f.code == &quot;E.INT.DC_NO_VOLTAGE_CONTROL&quot;
        println(f.severity, &quot; &quot;, f.code, &quot;\n  &quot;, f.message)
    end
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">ERROR E.INT.DC_NO_VOLTAGE_CONTROL
  DC island of 1 dc_bus(es) has no converter on DC-voltage control (dc_control = &quot;V&quot; or &quot;droop&quot;) — the DC operating voltage is underdetermined. Designate a master/droop converter: dc.</code></pre><p><a href="../validation/"><code>solution_check</code></a> adds post-solve DC checks (<code>E.SOL.DC_VOLT_VIOLATION</code>, <code>E.SOL.DC_THERMAL_VIOLATION</code>). See the <a href="../findings/#DC-—-MVDC/LVDC-network">finding-code reference</a>.</p><h2 id="refs-mvdc"><a class="docs-heading-anchor" href="#refs-mvdc">References</a><a id="refs-mvdc-1"></a><a class="docs-heading-anchor-permalink" href="#refs-mvdc" title="Permalink"></a></h2><ol><li>W. Cao, J. Wu, N. Jenkins, <em>Feeder load balancing in MV distribution networks using soft normally-open points</em>, IEEE PES Innovative Smart Grid Technologies Europe (ISGT-Europe), 2014.</li><li>X. Jiang, Y. Zhou, W. Ming, P. Yang, J. Wu, <em>An Overview of Soft Open Points in Electricity Distribution Networks</em>, IEEE Transactions on Smart Grid <strong>13</strong>(3):1899–1910, 2022.</li><li>R. de Oliveira, L. W. de Oliveira, E. J. de Oliveira, <em>Optimization Approach for Planning Soft Open Points in a MV-Distribution System to Maximize the Hosting Capacity</em>, Energies <strong>16</strong>(3):1035, 2023, doi:10.3390/en16031035.</li><li>F. Torres, S. Martinez, C. Roa, E. Lopez, <em>Comparison Between Voltage Droop and Voltage Margin Controllers for MTDC Systems</em>, IEEE ICA-ACCA, Concepción, Chile, 2018.</li><li>K. Rouzbehi, A. Miranian, A. Luna, P. Rodriguez, <em>A Generalized Voltage Droop Strategy for Control of Multiterminal DC Grids</em>, IEEE Transactions on Industry Applications <strong>51</strong>(1):607–618, 2015.</li></ol></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_swer/">« SWER case study</a><a class="docs-footer-nextpage" href="../tutorial_trust_but_verify/">Trust but verify: one solved case »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 01:44">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
