<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>From nameplate data to a model · BMOPFTools.jl</title><meta name="title" content="From nameplate data to a model · BMOPFTools.jl"/><meta property="og:title" content="From nameplate data to a model · BMOPFTools.jl"/><meta property="twitter:title" content="From nameplate data to a model · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Inspect the evidence</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage tutorial</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li class="is-active"><a class="tocitem" href>From nameplate data to a model</a><ul class="internal"><li><a class="tocitem" href="#1.-An-incomplete-case"><span>1. An incomplete case</span></a></li><li><a class="tocitem" href="#2.-Fill-the-gaps-—-and-record-where-each-number-came-from"><span>2. Fill the gaps — and record where each number came from</span></a></li><li><a class="tocitem" href="#3.-What-must-stay-unknown"><span>3. What must stay unknown</span></a></li><li><a class="tocitem" href="#4.-Provenance-travels-with-the-case"><span>4. Provenance travels with the case</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inspect &amp; prepare cases</a></li><li><a class="is-disabled">Prepare and recheck</a></li><li class="is-active"><a href>From nameplate data to a model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>From nameplate data to a model</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_nameplate.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="From-nameplate-data-to-a-defensible-network-model"><a class="docs-heading-anchor" href="#From-nameplate-data-to-a-defensible-network-model">From nameplate data to a defensible network model</a><a id="From-nameplate-data-to-a-defensible-network-model-1"></a><a class="docs-heading-anchor-permalink" href="#From-nameplate-data-to-a-defensible-network-model" title="Permalink"></a></h1><div class="admonition is-info" id="External-dataset-21d4f0d16735458"><header class="admonition-header">External dataset<a class="admonition-anchor" href="#External-dataset-21d4f0d16735458" title="Permalink"></a></header><div class="admonition-body"><p>This tutorial uses CC BY-NC-SA data kept in BMOPFDraftData. Set <code>ENV[&quot;BMOPF_RESTRICTED_DATA&quot;] = &quot;/path/to/BMOPFDraftData/test/data&quot;</code> before running it. The dataset retains its upstream license and is not bundled with BMOPFTools. These dataset examples are shown as code and are not executed by the package documentation build.</p></div></div><p><em>What you can derive, what you must assume, and what has to stay unknown.</em></p><p>Real network data arrives incomplete. A cable has an impedance but no current rating; a bus has a nominal voltage but no operating envelope; a feeder has loads but nothing dispatchable to optimize. Turning that into a model an OPF can respect means <em>writing numbers the source never gave you</em> — and the integrity of the study depends on being honest about where each one came from.</p><p>BMOPFTools makes that honesty mechanical. Every value a preparation pass writes is recorded in a <strong>manifest</strong> with the rule that produced it and a <strong>confidence tag</strong>, so the finished case is self-documenting: you can see at a glance which numbers are standards-derived, which are heuristic inferences to double-check, and which are design choices you own. This tutorial walks one incomplete feeder through that process and reads the provenance back out.</p><p><em>Prerequisites: a Julia environment with <code>BMOPFTools</code> — the augmentation passes need no solver. See <a href="../augmentation/">Case augmentation</a> for the reference.</em></p><h2 id="1.-An-incomplete-case"><a class="docs-heading-anchor" href="#1.-An-incomplete-case">1. An incomplete case</a><a id="1.-An-incomplete-case-1"></a><a class="docs-heading-anchor-permalink" href="#1.-An-incomplete-case" title="Permalink"></a></h2><p>We start from a small LV feeder and, to mimic datasheets that list conductor impedances but no ampacities, strip the current ratings. Nothing here is invalid — it is just <em>optimization-meaningless</em>: with no voltage bounds nothing can be infeasible, and with no ratings nothing can bind.</p><pre><code class="language-julia hljs">using BMOPFTools, Printf

raw = parse_bmopf(joinpath(ENV[&quot;BMOPF_RESTRICTED_DATA&quot;], &quot;LV&quot;, &quot;lv1_14bus.json&quot;))
for (_, lc) in raw[&quot;linecode&quot;]; delete!(lc, &quot;i_max&quot;); end   # datasheets w/o ratings

n_bus_no_bounds = count(b -&gt; !haskey(b, &quot;v_min&quot;), values(raw[&quot;bus&quot;]))
n_lc_no_rating  = count(lc -&gt; !haskey(lc, &quot;i_max&quot;), values(raw[&quot;linecode&quot;]))
(buses_without_bounds = &quot;$n_bus_no_bounds / $(length(raw[&quot;bus&quot;]))&quot;,
 linecodes_without_rating = &quot;$n_lc_no_rating / $(length(raw[&quot;linecode&quot;]))&quot;)</code></pre><h2 id="2.-Fill-the-gaps-—-and-record-where-each-number-came-from"><a class="docs-heading-anchor" href="#2.-Fill-the-gaps-—-and-record-where-each-number-came-from">2. Fill the gaps — and record where each number came from</a><a id="2.-Fill-the-gaps-—-and-record-where-each-number-came-from-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Fill-the-gaps-—-and-record-where-each-number-came-from" title="Permalink"></a></h2><p><a href="../augmentation/#BMOPFTools.augment_case"><code>augment_case</code></a> fills only what is missing, never overwriting, and returns the augmented network together with a <a href="../augmentation/#BMOPFTools.TransformationManifest"><code>TransformationManifest</code></a>. It never mutates its input.</p><pre><code class="language-julia hljs">net, mf = augment_case(raw)
length(mf.entries)   # one entry per value written (or deliberately skipped)</code></pre><p>Each entry carries a <code>confidence</code> tag. Grouping the written values by tag sorts them onto a spectrum from <em>fully defensible</em> to <em>your call</em>:</p><pre><code class="language-julia hljs">tier(c) = c === :standard             ? &quot;1. standards-derived&quot; :
          c in (:high, :medium, :low) ? &quot;2. inferred (heuristic estimate)&quot; :
          c === :heuristic            ? &quot;3. numerical default&quot; :
          c === :synthetic            ? &quot;4. synthetic (design choice)&quot; :
                                        String(c)

byt = Dict{String,Int}()
for e in mf.entries
    e.new_value === nothing &amp;&amp; continue          # skips are recorded too
    byt[tier(e.confidence)] = get(byt, tier(e.confidence), 0) + 1
end
sort(collect(byt))</code></pre><p>One representative rule from each kind, so the tags are concrete:</p><pre><code class="language-julia hljs">seen = String[]
for e in mf.entries
    (e.new_value === nothing || e.rule in seen) &amp;&amp; continue
    push!(seen, e.rule)
    @printf(&quot;[%-9s] %-30s → %s.%s\n&quot;, e.confidence, e.rule[1:min(30,end)],
            e.component_type, e.field)
end</code></pre><p>Reading those tiers back as engineering judgment:</p><ul><li><strong>Standards-derived</strong> (<code>:standard</code>) — the rule is traceable to a published standard. The voltage envelopes use EN 50160 (<code>EN50160:2010§3.5</code>), and the slack convention follows the Task Force spec. This is strong provenance, not universal applicability: confirm the jurisdiction, voltage class, revision, planning/operational purpose, and any local connection agreement before using the value in a published study.</li><li><strong>Inferred, heuristic</strong> (<code>:high</code> / <code>:medium</code> / <code>:low</code>) — the thermal ratings (<code>heuristic_ampacity_estimate</code>). The pass reads each conductor&#39;s diagonal resistance R₁₁ as a <em>size fingerprint</em> and looks up a representative ampacity. This is <strong>not</strong> a standards-conformant rating: R₁₁ is the series resistance (conductor AC resistance <strong>plus</strong> the Carson earth-return term), so it does not identify the conductor&#39;s material, class, or installation — see the <a href="../augmentation/#Pass-2-—-Thermal-limits">thermal pass</a>. The confidence (<code>:high</code> vs <code>:medium</code>) mirrors how trustworthy the <em>impedance provenance</em> is (a geometry-<code>distinct</code> linecode vs a <code>near_balanced</code> one), so a <code>:medium</code> tag is a flag to check against your real conductor schedule before publishing.</li><li><strong>Numerical default</strong> (<code>:heuristic</code>) — loose regularization floors added for solver conditioning, not physical claims.</li><li><strong>Synthetic</strong> (<code>:synthetic</code>) — pure design choices. These appear the moment you place dispatchable generation, which is a <em>scenario</em>, not a fact:</li></ul><pre><code class="language-julia hljs">net_der, der_mf = add_generators(net)
[(e.rule, e.confidence) for e in der_mf.entries if e.confidence === :synthetic] |&gt; unique</code></pre><h2 id="3.-What-must-stay-unknown"><a class="docs-heading-anchor" href="#3.-What-must-stay-unknown">3. What must stay unknown</a><a id="3.-What-must-stay-unknown-1"></a><a class="docs-heading-anchor-permalink" href="#3.-What-must-stay-unknown" title="Permalink"></a></h2><p>The passes fill what can be <em>defensibly</em> defaulted and leave the rest — the confidence tag is the tell for what to revisit:</p><ul><li>A conductor&#39;s <strong>material and installation</strong> cannot be recovered from R₁₁ alone, so the ampacity is a heuristic estimate, tagged as such and capped at <code>:medium</code>/<code>:high</code> confidence rather than presented as a standard.</li><li>Values a datasheet simply omits — a transformer&#39;s core-loss branch, a load&#39;s true ZIP split — are <strong>not invented</strong>. <code>augment_case</code> adds no such field; it fills operating <em>envelopes</em>, not missing <em>physics</em>.</li><li><strong>Where and how large</strong> to place DER is a study input, not a derivable quantity (<a href="../augmentation/#BMOPFTools.add_generators"><code>add_generators</code></a> is explicit about this — every placement is a <code>:synthetic</code> entry with a stated strategy, never random).</li></ul><h2 id="4.-Provenance-travels-with-the-case"><a class="docs-heading-anchor" href="#4.-Provenance-travels-with-the-case">4. Provenance travels with the case</a><a id="4.-Provenance-travels-with-the-case-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Provenance-travels-with-the-case" title="Permalink"></a></h2><p>The manifest serializes, so the augmented case and its provenance can ship as a pair — <code>(case.json, case_manifest.json)</code> — and every default stays auditable long after the study:</p><pre><code class="language-julia hljs">sort(collect(keys(manifest_to_dict(mf))))</code></pre><p>For the human-readable view, <code>render_manifest(mf)</code> prints the full diff grouped by component. The discipline is the point: a benchmark is only as defensible as its least-documented default, and the tag on every number tells the next reader — or the reviewer — exactly which ones to trust and which to challenge.</p><div class="admonition is-success" id="Where-to-go-next-e8ac52281c8c3ded"><header class="admonition-header">Where to go next<a class="admonition-anchor" href="#Where-to-go-next-e8ac52281c8c3ded" title="Permalink"></a></header><div class="admonition-body"><p><a href="../augmentation/">Case augmentation</a> is the full pass-by-pass reference; the <a href="../conversion/">conversion guide</a> covers getting faithful data <em>in</em> from OpenDSS in the first place. Once the model is built and solved, the companion discipline is <a href="../tutorial_trust_but_verify/">Trust but verify</a> — checking the <em>solution</em> as rigorously as you documented the <em>inputs</em>.</p></div></div></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../visualization/">« Visualizing a case with Tellegen</a><a class="docs-footer-nextpage" href="../tutorial_transformer_tests/">From test report to transformer model »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:02">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
