<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Reducing a four-wire feeder · BMOPFTools.jl</title><meta name="title" content="Reducing a four-wire feeder · BMOPFTools.jl"/><meta property="og:title" content="Reducing a four-wire feeder · BMOPFTools.jl"/><meta property="twitter:title" content="Reducing a four-wire feeder · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Inspect the evidence</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage tutorial</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox" checked/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li class="is-active"><a class="tocitem" href>Reducing a four-wire feeder</a><ul class="internal"><li><a class="tocitem" href="#1.-The-feeder"><span>1. The feeder</span></a></li><li><a class="tocitem" href="#2.-Neutral-Kron-reduction:-is-the-neutral-really-at-earth?"><span>2. Neutral Kron reduction: is the neutral really at earth?</span></a></li><li><a class="tocitem" href="#3.-Simplification:-exact,-but-what-does-it-forget?"><span>3. Simplification: exact, but what does it forget?</span></a></li><li><a class="tocitem" href="#4.-Opti-KRON:-removing-loaded-buses,-with-a-guarantee"><span>4. Opti-KRON: removing loaded buses, with a guarantee</span></a></li><li><a class="tocitem" href="#5.-Build,-solve,-lift,-verify"><span>5. Build, solve, lift, verify</span></a></li><li><a class="tocitem" href="#6.-What-each-step-cost"><span>6. What each step cost</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inspect &amp; prepare cases</a></li><li><a class="is-disabled">Reduce the network</a></li><li class="is-active"><a href>Reducing a four-wire feeder</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Reducing a four-wire feeder</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_network_reduction.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="tutorial-network-reduction"><a class="docs-heading-anchor" href="#tutorial-network-reduction">Reducing a four-wire feeder, step by step</a><a id="tutorial-network-reduction-1"></a><a class="docs-heading-anchor-permalink" href="#tutorial-network-reduction" title="Permalink"></a></h1><p><em>Three reductions, three different answers to &quot;what may I forget?&quot;</em></p><p>You have a detailed four-wire LV model and a study that would run faster on a smaller one. This tutorial takes one feeder through the three reductions in BMOPFTools, in the order you would use them in practice, and at each step asks the same two questions: <strong>what did it remove, and what did that cost?</strong> By the end you will know when each tool is exact, when it is not, and how to check.</p><p>The companion pages explain the theory: <a href="../network_reduction/#network-reduction">Network reduction</a> compares the tools on real feeders, and <a href="../tutorial_opti_kron/#tutorial-opti-kron">Reducing a feeder with a voltage guarantee</a> explains how Opti-KRON&#39;s guarantee works, using a six-bus example.</p><p><em>Prerequisites: <code>BMOPFTools</code>, <code>JuMP</code>, <code>HiGHS</code> and <code>Ipopt</code>. The complete script is <code>examples/opti_kron/reduction_workflow.jl</code> (about 30 s); every number below is its output. The feeder is generated by the script, so no external data are needed.</em></p><h2 id="1.-The-feeder"><a class="docs-heading-anchor" href="#1.-The-feeder">1. The feeder</a><a id="1.-The-feeder-1"></a><a class="docs-heading-anchor-permalink" href="#1.-The-feeder" title="Permalink"></a></h2><pre><code class="language-text hljs">mv ──Dyn── lv0 ── p1 ── p2 ── … ── p12        trunk, 40 m spans
                        │           │
                        q1 … q4     r1 … r4   laterals at p4 and p8, 30 m spans</code></pre><p>An 11 kV / 415 V transformer feeds a four-core cable trunk with two laterals. Thirty single-phase customers sit on rotating phases, two per loaded pole; five poles carry no customer. The neutral is solidly earthed at the transformer and, as is common in practice, through finite MEN electrodes (10 Ω) at every third pole.</p><pre><code class="language-julia hljs">net = synthetic_lv_feeder()          # defined in the example script
# feeder: 22 buses, 20 lines, 30 customers, 4 MEN electrodes, Ybus 86 nodes</code></pre><p>For loadings we use two days of hourly data: an evening peak and per-customer noise, with a third of the customers exporting PV at midday. <strong>Day 1 trains</strong> the reductions; <strong>day 2 tests</strong> them, so every error below is measured on loadings the reduction has not seen. The ground truth is an AC power flow of the full model on day 2 (lowest phase-to-neutral voltage 220.8 V).</p><h2 id="2.-Neutral-Kron-reduction:-is-the-neutral-really-at-earth?"><a class="docs-heading-anchor" href="#2.-Neutral-Kron-reduction:-is-the-neutral-really-at-earth?">2. Neutral Kron reduction: is the neutral really at earth?</a><a id="2.-Neutral-Kron-reduction:-is-the-neutral-really-at-earth?-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Neutral-Kron-reduction:-is-the-neutral-really-at-earth?" title="Permalink"></a></h2><p>Eliminating the neutral conductor turns the four-wire model into a three-wire one. It is a Schur complement, Z<em>abc = Z</em>pp − Z<em>pn Z</em>nn⁻¹ Z_np, and it is <strong>exact exactly when the neutral is at earth potential at both ends of every line</strong>. So the first step is not to reduce, but to check:</p><pre><code class="language-julia hljs">nk = kron_reduce_neutrals(net)
nk[&quot;_meta&quot;][&quot;kron_reduction&quot;][&quot;classification&quot;]
# &quot;grounded_neutral_projection&quot;, with 20 forced-ground buses</code></pre><p>The reducer reports that it had to <em>force</em> the neutral to earth at 20 buses. Only the transformer bus was perfectly earthed; the MEN electrodes are 10 Ω, not 0 Ω, and the poles between them have no electrode at all. On the test day the cost is plain:</p><pre><code class="language-julia hljs"># neutral Kron: Ybus 86 → 66 nodes, worst voltage error 7.67 V</code></pre><p>A 25% smaller matrix bought an error of almost 8 V, over 3% of the voltage, and it cannot be undone, because the neutral voltages it threw away are exactly the information that was needed. The scientific contract <a href="../api/#BMOPFTools.check_kron_boundary_recovery"><code>check_kron_boundary_recovery</code></a> refuses the same transformation for the same reason.</p><div class="admonition is-success" id="Lesson-1-6f4c1adf37a75099"><header class="admonition-header">Lesson 1<a class="admonition-anchor" href="#Lesson-1-6f4c1adf37a75099" title="Permalink"></a></header><div class="admonition-body"><p>Neutral elimination is a statement about earthing, not about cables. Apply it only where the model earths the neutral perfectly (check for <code>&quot;classification&quot; =&gt; &quot;exact&quot;</code>); here we keep the four-wire model.</p></div></div><h2 id="3.-Simplification:-exact,-but-what-does-it-forget?"><a class="docs-heading-anchor" href="#3.-Simplification:-exact,-but-what-does-it-forget?">3. Simplification: exact, but what does it forget?</a><a id="3.-Simplification:-exact,-but-what-does-it-forget?-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Simplification:-exact,-but-what-does-it-forget?" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.simplify_network"><code>simplify_network</code></a> merges lines through poles that carry nothing: no load, no shunt, one line in, one line out.</p><pre><code class="language-julia hljs">sp = simplify_network(net)
# simplify: 22 → 18 buses, worst error 5.68e-14 V, voltages kept for 17 of 21 LV buses</code></pre><p>The error is round-off: merging series impedances through an empty bus is exact. But four poles (p1, p2, p5, q1) no longer exist in the model, so their voltages are no longer computed. Pole p9 carries no customer either, yet it survives: its MEN electrode is a shunt that must stay attached somewhere.</p><div class="admonition is-success" id="Lesson-2-f75d90c248edbf87"><header class="admonition-header">Lesson 2<a class="admonition-anchor" href="#Lesson-2-f75d90c248edbf87" title="Permalink"></a></header><div class="admonition-body"><p>Simplification is exact for what it keeps and silent about what it removes. Use it when the voltages at pass-through poles do not matter. It cannot remove a pole that has a customer.</p></div></div><h2 id="4.-Opti-KRON:-removing-loaded-buses,-with-a-guarantee"><a class="docs-heading-anchor" href="#4.-Opti-KRON:-removing-loaded-buses,-with-a-guarantee">4. Opti-KRON: removing loaded buses, with a guarantee</a><a id="4.-Opti-KRON:-removing-loaded-buses,-with-a-guarantee-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Opti-KRON:-removing-loaded-buses,-with-a-guarantee" title="Permalink"></a></h2><p>To remove buses that <em>do</em> carry customers, the customers must move. Opti-KRON moves each eliminated bus&#39;s devices to a nearby kept bus (a <em>super-node</em>), uses the super-node&#39;s voltage as the estimate, and chooses the fewest super-nodes such that the estimate stays within Ē of the true voltage. That guarantee holds under a linear voltage model, for every loading in an <strong>uncertainty set</strong> built from the training day.</p><pre><code class="language-julia hljs">m = opti_kron_model(net; H=4)                      # candidate super-nodes within 4 hops
U = opti_kron_load_injections(m, net, train)       # 24 training loadings
res = opti_kron_reduction(m, OptiKronBox(U), 0.01; optimizer=HiGHS.Optimizer,
                          keep=opti_kron_required_buses(net))   # keep transformer buses</code></pre><p>The choice of set is a choice of how much to trust the training day. Each set was reduced at two thresholds, then checked on the test day:</p><table><tr><th style="text-align: right">Set</th><th style="text-align: right">Ē = 0.005 p.u.</th><th style="text-align: right">test-day error</th><th style="text-align: right">Ē = 0.010 p.u.</th><th style="text-align: right">test-day error</th></tr><tr><td style="text-align: right">scenarios (2 extreme hours)</td><td style="text-align: right">8 buses</td><td style="text-align: right"><strong>1.77 Ē</strong></td><td style="text-align: right">5 buses</td><td style="text-align: right"><strong>1.38 Ē</strong></td></tr><tr><td style="text-align: right">convex hull of day 1</td><td style="text-align: right">13 buses</td><td style="text-align: right"><strong>1.18 Ē</strong></td><td style="text-align: right">6 buses</td><td style="text-align: right">0.91 Ē</td></tr><tr><td style="text-align: right">box of day 1</td><td style="text-align: right">13 buses</td><td style="text-align: right">0.50 Ē</td><td style="text-align: right">11 buses</td><td style="text-align: right">0.84 Ē</td></tr></table><p>Read the table from top to bottom:</p><ul><li><strong>Scenarios</strong> are the classical approach: guarantee the bound at the heaviest and lightest hours. They keep the fewest buses but break the bound on an ordinary day, because the error depends on <em>where</em> the load is, not only on how much there is. PV export at a few poles is exactly such a pattern.</li><li><strong>The convex hull</strong> guarantees every mixture of the training hours. That covers day 1 completely, but day 2 can still step outside it (1.18 Ē at the tighter threshold). A certificate covers its set, and only its set.</li><li><strong>The box</strong> lets every customer vary independently within its observed range. It is wider, keeps more buses, and held on the test day.</li></ul><div class="admonition is-success" id="Lesson-3-b0b3077dc2ebc4e"><header class="admonition-header">Lesson 3<a class="admonition-anchor" href="#Lesson-3-b0b3077dc2ebc4e" title="Permalink"></a></header><div class="admonition-body"><p>A smaller set means a smaller model and a weaker guarantee. Build the set from data that represent the conditions you will study, and keep a test day aside to find out whether it did.</p></div></div><h2 id="5.-Build,-solve,-lift,-verify"><a class="docs-heading-anchor" href="#5.-Build,-solve,-lift,-verify">5. Build, solve, lift, verify</a><a id="5.-Build,-solve,-lift,-verify-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Build,-solve,-lift,-verify" title="Permalink"></a></h2><p>The assignment is a decision; <a href="../api/#BMOPFTools.kron_reduce_buses"><code>kron_reduce_buses</code></a> turns it into a solvable case. Devices move to their super-nodes, and the buses left without devices are removed by exact Kron reduction of the multiconductor network.</p><pre><code class="language-julia hljs">red = kron_reduce_buses(net, m, res; Ebar=0.01)
# reduced case: 11 buses, 9 lines (1 equivalent), 3 shunts (1 equivalent), Ybus 42 nodes
# kept buses: lv0, mv, p1 … p8, r4</code></pre><p>Opti-KRON kept the trunk up to p8 and the far end of lateral r. Lateral q folds into p4; the trunk end (p9 to p12) and the first three poles of lateral r fold into p8, which now reaches r4 through one equivalent line. Their customers sit on the kept poles, and the MEN electrodes at p9 and p12 reappear as one equivalent shunt at p8: earthing is not lost, it is re-expressed. Solve the reduced case for each test hour, and compare it with the full model:</p><pre><code class="language-julia hljs">pf  = solve_pf(red_at_hour; optimizer=ipopt)
est = lift_solution(net, red, pf; model=m)     # voltages at every original bus
# Opti-KRON box Ē=0.01 (= 2.4 V): worst AC error on test day 2.14 V, after lift 0.25 V</code></pre><p>The super-node voltages are within the 2.4 V bound in full AC power flow, not only in the linear model. <a href="../api/#BMOPFTools.lift_solution"><code>lift_solution</code></a> then uses the solved loading to correct each estimate after the fact, bringing the error down to 0.25 V. The reduced case has half the matrix size, and only 6 of the 15 customer poles remain as buses.</p><h2 id="6.-What-each-step-cost"><a class="docs-heading-anchor" href="#6.-What-each-step-cost">6. What each step cost</a><a id="6.-What-each-step-cost-1"></a><a class="docs-heading-anchor-permalink" href="#6.-What-each-step-cost" title="Permalink"></a></h2><table><tr><th style="text-align: right">Step</th><th style="text-align: right">Kept</th><th style="text-align: right">Matrix</th><th style="text-align: right">Error on test day</th><th style="text-align: right">What was given up</th></tr><tr><td style="text-align: right">original</td><td style="text-align: right">22 buses</td><td style="text-align: right">86 nodes</td><td style="text-align: right">—</td><td style="text-align: right">—</td></tr><tr><td style="text-align: right">neutral Kron</td><td style="text-align: right">22 buses</td><td style="text-align: right">66 nodes</td><td style="text-align: right">7.67 V</td><td style="text-align: right">neutral voltages and currents; finite earthing</td></tr><tr><td style="text-align: right">simplify</td><td style="text-align: right">18 buses</td><td style="text-align: right">70 nodes</td><td style="text-align: right">≈ 0</td><td style="text-align: right">voltages at 4 pass-through poles</td></tr><tr><td style="text-align: right">Opti-KRON (box, Ē = 0.01)</td><td style="text-align: right">11 buses</td><td style="text-align: right">42 nodes</td><td style="text-align: right">2.14 V (0.25 V lifted)</td><td style="text-align: right">exact device locations; currents of eliminated lines</td></tr></table><div class="admonition is-success" id="The-workflow-in-four-lines-3d6a7c5326e9a10f"><header class="admonition-header">The workflow in four lines<a class="admonition-anchor" href="#The-workflow-in-four-lines-3d6a7c5326e9a10f" title="Permalink"></a></header><div class="admonition-body"><ol><li>Check earthing before eliminating neutrals.</li><li>Simplify when pass-through voltages don&#39;t matter.</li><li>Reduce loaded buses with Opti-KRON, using a set built from representative data and transformer buses kept.</li><li>Verify on loadings the reduction has not seen, and lift the answer back.</li></ol></div></div></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../network_reduction/">« Network reduction: which tool?</a><a class="docs-footer-nextpage" href="../tutorial_opti_kron/">Opti-KRON tutorial »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:02">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
