<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>D-STATCOM unbalance study · BMOPFTools.jl</title><meta name="title" content="D-STATCOM unbalance study · BMOPFTools.jl"/><meta property="og:title" content="D-STATCOM unbalance study · BMOPFTools.jl"/><meta property="twitter:title" content="D-STATCOM unbalance study · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li class="is-active"><a class="tocitem" href>D-STATCOM unbalance study</a><ul class="internal"><li><a class="tocitem" href="#Why-unbalance-is-hard-to-fix-with-reactive-power"><span>Why unbalance is hard to fix with reactive power</span></a></li><li><a class="tocitem" href="#1.-An-unbalanced-four-wire-LV-feeder"><span>1. An unbalanced four-wire LV feeder</span></a></li><li><a class="tocitem" href="#2.-The-simulation-reflex:-a-fixed-reactive-setpoint"><span>2. The simulation reflex: a fixed reactive setpoint</span></a></li><li><a class="tocitem" href="#3.-Reactive-only,-optimally-dispatched-—-still-not-enough"><span>3. Reactive-only, optimally dispatched — still not enough</span></a></li><li><a class="tocitem" href="#4.-Active-power-circulation-balances-the-feeder"><span>4. Active power circulation balances the feeder</span></a></li><li><a class="tocitem" href="#5.-A-physically-faithful-current-limit"><span>5. A physically faithful current limit</span></a></li><li><a class="tocitem" href="#Why-optimisation-matters"><span>Why optimization matters</span></a></li><li><a class="tocitem" href="#refs-statcom"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power flow &amp; OPF studies</a></li><li class="is-active"><a href>D-STATCOM unbalance study</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>D-STATCOM unbalance study</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_statcom.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="statcom-unbalance"><a class="docs-heading-anchor" href="#statcom-unbalance">D-STATCOM unbalance study</a><a id="statcom-unbalance-1"></a><a class="docs-heading-anchor-permalink" href="#statcom-unbalance" title="Permalink"></a></h1><p><em>Reactive support vs. active power circulation on an unbalanced LV feeder.</em></p><p>This case study follows one <strong>unbalanced low-voltage (LV) feeder</strong> to show what an inverter-interfaced shunt compensator — a <strong>STATCOM</strong>, or <em>D-STATCOM</em> in distribution-system parlance — can and cannot do about voltage unbalance, and <em>why the answer is an optimization problem rather than a simulation one</em>. Every code block runs when the docs are built, so the numbers below are real.</p><p><em>Prerequisites: a Julia environment with <code>BMOPFTools</code>, <code>JuMP</code> and <code>Ipopt</code> installed, and familiarity with the JSON input format — see the <a href="../first_case/">bundled first-case walkthrough</a> first.</em></p><h2 id="Why-unbalance-is-hard-to-fix-with-reactive-power"><a class="docs-heading-anchor" href="#Why-unbalance-is-hard-to-fix-with-reactive-power">Why unbalance is hard to fix with reactive power</a><a id="Why-unbalance-is-hard-to-fix-with-reactive-power-1"></a><a class="docs-heading-anchor-permalink" href="#Why-unbalance-is-hard-to-fix-with-reactive-power" title="Permalink"></a></h2><p>LV feeders are unbalanced by construction: single-phase loads (and single-phase rooftop PV) are spread unevenly across the three phases, so the phase carrying the most load sags while the lightly-loaded phases stay high (<a href="#refs-statcom">1</a>). The instinct from transmission engineering is to throw <em>reactive</em> power at the problem — a STATCOM is, after all, a shunt var source, and reactive management with STATCOMs is an active research thread for four-wire LV feeders (<a href="#refs-statcom">2</a>).</p><p>The instinct misfires in LV, and the reason is the network impedance. Voltage magnitude responds to a power injection roughly as <span>$\Delta|V| \approx (R\,\Delta P + X\,\Delta Q)/|V|$</span>. On the transmission grid <span>$X \gg R$</span> so reactive power is the lever; on an LV feeder the cables are <strong>resistive</strong>, <span>$X/R \approx 0.2\!-\!0.5$</span>, so it is <strong>active</strong> power that moves the voltage (<a href="#refs-statcom">1</a>). A var source therefore has weak authority over the very phase that needs help.</p><p>A four-wire converter has a second lever that a capacitor bank or an SVC does not: its three phase legs share <strong>one DC link</strong>. With no energy source behind that link, the converter can still <em>circulate active power between phases</em> — sourcing real power on the heavily-loaded phase and sinking it on the lightly-loaded ones — while the <strong>net</strong> active power stays at zero. This is exactly the DC-link power-balance constraint <span>$\sum_k P_k = 0$</span> formalized for four-wire OPF in <a href="#refs-statcom">3</a> and <a href="#refs-statcom">4</a>. It is what lets a STATCOM <em>balance</em> a feeder rather than merely support its average voltage.</p><p>In BMOPFTools a STATCOM is modeled as an IBR (see the <a href="../opf/#IBRs">OPF model</a>); the two control philosophies are a single keyword on <a href="../augmentation_reference/#BMOPFTools.add_statcom!"><code>add_statcom!</code></a>:</p><ul><li><strong>reactive-only</strong> (default) — each phase&#39;s active power is clamped to zero;</li><li><strong>active power circulation</strong> (<code>dc_link_coupled = true</code>) — per-phase active power is free within the converter&#39;s apparent-power circle, coupled by <span>$\sum_k P_k = 0$</span>.</li></ul><p>The rest of this page shows, on one feeder, that the first barely moves the needle and the second balances the feeder outright — and that finding the per-phase <span>$(P,Q)$</span> split is intrinsically an optimization, not a setpoint a power-flow <em>simulation</em> could have guessed.</p><h2 id="1.-An-unbalanced-four-wire-LV-feeder"><a class="docs-heading-anchor" href="#1.-An-unbalanced-four-wire-LV-feeder">1. An unbalanced four-wire LV feeder</a><a id="1.-An-unbalanced-four-wire-LV-feeder-1"></a><a class="docs-heading-anchor-permalink" href="#1.-An-unbalanced-four-wire-LV-feeder" title="Permalink"></a></h2><p>A 230 V three-phase source feeds a short, resistive (<span>$R/X = 5$</span>) four-wire cable to a single load bus whose phase 1 carries six times the load of phases 2 and 3 — a deliberately stark single-phase concentration.</p><pre><code class="language-julia hljs">using BMOPFTools, JuMP, Ipopt
const OPT = optimizer_with_attributes(Ipopt.Optimizer, &quot;print_level&quot; =&gt; 0)

feeder() = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{
    &quot;src&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
    &quot;b1&quot;: {&quot;terminal_names&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]}},
 &quot;voltage_source&quot;:{&quot;vs&quot;:{&quot;bus&quot;:&quot;src&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;],
     &quot;v_magnitude&quot;:[230.0,230.0,230.0],&quot;v_angle&quot;:[0.0,-2.0944,2.0944]}},
 &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:0.4,&quot;X_series_1_1&quot;:0.08,
                   &quot;R_series_2_2&quot;:0.4,&quot;X_series_2_2&quot;:0.08,
                   &quot;R_series_3_3&quot;:0.4,&quot;X_series_3_3&quot;:0.08,
                   &quot;R_series_4_4&quot;:0.4,&quot;X_series_4_4&quot;:0.08}},
 &quot;line&quot;:{&quot;l1&quot;:{&quot;bus_from&quot;:&quot;src&quot;,&quot;bus_to&quot;:&quot;b1&quot;,
     &quot;terminal_map_from&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;,&quot;n&quot;],&quot;terminal_map_to&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;,&quot;n&quot;],
     &quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1.0}},
 &quot;load&quot;:{&quot;ld&quot;:{&quot;bus&quot;:&quot;b1&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;,&quot;n&quot;],&quot;configuration&quot;:&quot;WYE&quot;,
     &quot;p_nom&quot;:[18000.0,3000.0,3000.0],&quot;q_nom&quot;:[2000.0,500.0,500.0]}}}
&quot;&quot;&quot;; from_string=true)</code></pre><p>The headline metric is the <strong>voltage unbalance factor</strong> (VUF) — the ratio of the negative- to positive-sequence voltage, the standard measure of unbalance — together with the per-phase voltage spread and the feeder&#39;s active losses.</p><pre><code class="language-julia hljs">solved(r) = r[&quot;termination_status&quot;] in (&quot;LOCALLY_SOLVED&quot;,&quot;OPTIMAL&quot;,&quot;ALMOST_LOCALLY_SOLVED&quot;)

function report(label, r, bus=&quot;b1&quot;)
    if !solved(r)
        println(rpad(label, 34), r[&quot;termination_status&quot;]); return
    end
    b = r[&quot;bus&quot;][bus]
    V = [b[t][&quot;vr&quot;] + im*b[t][&quot;vi&quot;] for t in (&quot;1&quot;,&quot;2&quot;,&quot;3&quot;)]
    a  = exp(im*2pi/3)
    V1 = (V[1] + a*V[2] + a^2*V[3]) / 3
    V2 = (V[1] + a^2*V[2] + a*V[3]) / 3
    println(rpad(label, 34),
            &quot;VUF = &quot;, rpad(round(abs(V2)/abs(V1)*100, digits=2), 5), &quot; %   &quot;,
            &quot;phase V = &quot;, round.(abs.(V), digits=1), &quot; V   &quot;,
            &quot;loss = &quot;, round(r[&quot;losses&quot;][&quot;p_loss&quot;], digits=0), &quot; W&quot;)
end</code></pre><p>With no compensation the feeder is badly unbalanced — phase 1 sags well below the lightly-loaded phases.</p><pre><code class="language-julia hljs">r0 = solve_opf(feeder(); optimizer = OPT)
report(&quot;no STATCOM&quot;, r0)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">no STATCOM                        VUF = 5.16  %   phase V = [191.6, 224.5, 224.5] V   loss = 3723.0 W</code></pre><h2 id="2.-The-simulation-reflex:-a-fixed-reactive-setpoint"><a class="docs-heading-anchor" href="#2.-The-simulation-reflex:-a-fixed-reactive-setpoint">2. The simulation reflex: a fixed reactive setpoint</a><a id="2.-The-simulation-reflex:-a-fixed-reactive-setpoint-1"></a><a class="docs-heading-anchor-permalink" href="#2.-The-simulation-reflex:-a-fixed-reactive-setpoint" title="Permalink"></a></h2><p>What would an engineer running a <em>power-flow simulation</em> do? Pick a STATCOM, choose a sensible reactive setpoint — say a symmetric <strong>+5 kVAr per phase</strong> — and simulate the result with <a href="../opf/#BMOPFTools.solve_pf"><code>solve_pf</code></a>. We fix the device (<code>p = 0</code>, <code>q</code> pinned) and let the power flow report the operating point.</p><pre><code class="language-julia hljs">sim = feeder()
add_statcom!(sim, &quot;b1&quot;; s_max = 15_000.0)              # reactive-only nameplate
si = sim[&quot;ibr&quot;][&quot;statcom_b1&quot;]
si[&quot;p_min&quot;] = [0.0,0.0,0.0];      si[&quot;p_max&quot;] = [0.0,0.0,0.0]
si[&quot;q_min&quot;] = [5000.0,5000.0,5000.0]; si[&quot;q_max&quot;] = [5000.0,5000.0,5000.0]

report(&quot;fixed +5 kVAr/phase (solve_pf)&quot;, solve_pf(sim; optimizer = OPT))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">fixed +5 kVAr/phase (solve_pf)    VUF = 5.07  %   phase V = [193.7, 226.1, 226.1] V   loss = 4009.0 W</code></pre><p>The unbalance hardly budges. The reactive injection lifts <em>all three</em> phase voltages together — it cannot preferentially raise the sagging phase, because on a resistive feeder reactive power is the wrong lever (<a href="#refs-statcom">1</a>). Worse, the guess is actively counterproductive: the extra reactive current <em>raises</em> the feeder losses from 3723 W to 4009 W. A different constant setpoint would land somewhere else equally arbitrary; a single fixed-setpoint power flow can only <em>evaluate</em> a guess — finding the right per-phase split needs a search over setpoints, i.e. the optimization.</p><h2 id="3.-Reactive-only,-optimally-dispatched-—-still-not-enough"><a class="docs-heading-anchor" href="#3.-Reactive-only,-optimally-dispatched-—-still-not-enough">3. Reactive-only, optimally dispatched — still not enough</a><a id="3.-Reactive-only,-optimally-dispatched-—-still-not-enough-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Reactive-only,-optimally-dispatched-—-still-not-enough" title="Permalink"></a></h2><p>Give the device its full reactive freedom and let <a href="../opf/#BMOPFTools.solve_opf"><code>solve_opf</code></a> choose the per-phase vars optimally, but keep it <strong>reactive-only</strong>. To make the limit concrete we now impose a lower voltage bound on the load bus and ask whether reactive support can hold it. The AS IEC 60038:2022 supply floor is <span>$0.90 \times 230 = 207\,V$</span>; we require 209 V — the floor plus a small operating margin.</p><pre><code class="language-julia hljs">bounded() = (n = feeder();
    n[&quot;bus&quot;][&quot;b1&quot;][&quot;v_min&quot;] = [209.0, 209.0, 209.0];
    n[&quot;bus&quot;][&quot;b1&quot;][&quot;v_max&quot;] = [253.0, 253.0, 253.0]; n)

for s in (15_000.0, 30_000.0, 60_000.0)
    n = bounded(); add_statcom!(n, &quot;b1&quot;; s_max = s); n, _ = augment_case(n)
    report(&quot;reactive-only, s_max = $(Int(s/1000)) kVA&quot;, solve_opf(n; optimizer = OPT))
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">reactive-only, s_max = 15 kVA     LOCALLY_INFEASIBLE
reactive-only, s_max = 30 kVA     LOCALLY_INFEASIBLE
reactive-only, s_max = 60 kVA     LOCALLY_INFEASIBLE</code></pre><p>The reactive-only STATCOM cannot hold the heavy phase above its limit even at 60 kVA — twice the nameplate that will balance the feeder outright in §4, and more than twice the feeder&#39;s total load. More vars cannot substitute for the active power the phase is short of.</p><h2 id="4.-Active-power-circulation-balances-the-feeder"><a class="docs-heading-anchor" href="#4.-Active-power-circulation-balances-the-feeder">4. Active power circulation balances the feeder</a><a id="4.-Active-power-circulation-balances-the-feeder-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Active-power-circulation-balances-the-feeder" title="Permalink"></a></h2><p>Now flip the one keyword — <code>dc_link_coupled = true</code> — so the converter may circulate active power between phases under <span>$\sum_k P_k = 0$</span>. <a href="../augmentation_reference/#BMOPFTools.augment_case"><code>augment_case</code></a> opens the per-phase active range to <span>$\pm s_{\max}$</span> and pins the net to zero; the per-phase apparent-power circle still bounds each leg.</p><pre><code class="language-julia hljs">n = bounded()
add_statcom!(n, &quot;b1&quot;; s_max = 30_000.0, dc_link_coupled = true)
n, _ = augment_case(n)
inv = n[&quot;ibr&quot;][&quot;statcom_b1&quot;]
println(&quot;per-phase P range : &quot;, inv[&quot;p_min&quot;], &quot; … &quot;, inv[&quot;p_max&quot;], &quot; W&quot;)
println(&quot;net DC-link bound : [&quot;, inv[&quot;p_dc_min&quot;], &quot;, &quot;, inv[&quot;p_dc_max&quot;], &quot;] W&quot;)

ract = solve_opf(n; optimizer = OPT)
report(&quot;active circulation, 30 kVA&quot;, ract)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">per-phase P range : [-30000.0, -30000.0, -30000.0] … [30000.0, 30000.0, 30000.0] W
net DC-link bound : [0.0, 0.0] W
active circulation, 30 kVA        VUF = 0.0   %   phase V = [215.1, 215.1, 215.1] V   loss = 1660.0 W</code></pre><p>The same nameplate that was <em>infeasible</em> with reactive-only control now holds every phase inside the window. Looking at what the converter does makes the mechanism explicit: it <strong>sources</strong> real power on the heavy phase and <strong>sinks</strong> it on the light phases, summing to zero — a pure inter-phase transfer drawing no net energy.</p><pre><code class="language-julia hljs">ph = ract[&quot;ibr&quot;][&quot;statcom_b1&quot;]
for t in (&quot;1&quot;,&quot;2&quot;,&quot;3&quot;)
    println(&quot;phase $t :  P = &quot;, rpad(round(ph[t][&quot;pg&quot;], digits=0), 8), &quot; W   &quot;,
                          &quot;Q = &quot;, round(ph[t][&quot;qg&quot;], digits=0), &quot; var&quot;)
end
println(&quot;Σ P over phases : &quot;, round(sum(ph[t][&quot;pg&quot;] for t in (&quot;1&quot;,&quot;2&quot;,&quot;3&quot;)), digits=2), &quot; W&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">phase 1 :  P = 10000.0  W   Q = 2111.0 var
phase 2 :  P = -5000.0  W   Q = 611.0 var
phase 3 :  P = -5000.0  W   Q = 611.0 var
Σ P over phases : 0.0 W</code></pre><p>Run on the <em>unconstrained</em> feeder (no voltage limits), the optimizer drives the unbalance essentially to zero and, by flattening the phase currents, <strong>cuts the feeder losses</strong>, since balanced currents minimize the resistive <span>$\sum R|I|^2$</span>:</p><pre><code class="language-julia hljs">n = feeder(); add_statcom!(n, &quot;b1&quot;; s_max = 30_000.0, dc_link_coupled = true)
n, _ = augment_case(n)
report(&quot;no STATCOM (repeat)&quot;, r0)
report(&quot;active circulation&quot;, solve_opf(n; optimizer = OPT))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">no STATCOM (repeat)               VUF = 5.16  %   phase V = [191.6, 224.5, 224.5] V   loss = 3723.0 W
active circulation                VUF = 0.0   %   phase V = [215.1, 215.1, 215.1] V   loss = 1660.0 W</code></pre><h2 id="5.-A-physically-faithful-current-limit"><a class="docs-heading-anchor" href="#5.-A-physically-faithful-current-limit">5. A physically faithful current limit</a><a id="5.-A-physically-faithful-current-limit-1"></a><a class="docs-heading-anchor-permalink" href="#5.-A-physically-faithful-current-limit" title="Permalink"></a></h2><p>The apparent-power circle <span>$P_k^2 + Q_k^2 \le s_{\max}^2$</span> is the constant-MVA idealization. A real converter is limited by its <strong>current</strong>, and <span>$|S_k| = |\Delta V_k|\,|I_k|$</span>, so its capability shrinks as the terminal voltage sags. Supply an optional per-conductor <code>i_max</code> and the model captures that rolloff (<a href="#refs-statcom">3</a>); the balancing authority is then bounded by amps, not VA. <code>i_max</code> is <strong>per conductor</strong> — one entry per phase plus a final entry for the <strong>neutral</strong>, which on a four-wire converter doing unbalance compensation can carry <em>more</em> current than any phase. On the unconstrained feeder of §4 — where active circulation alone drove the VUF to zero — adding a 40 A per-phase current cap (here with a generously-rated neutral, so the phase limit is what binds) leaves a small residual unbalance, the visible signature of the var/active rolloff under load. Printing the per-conductor current magnitudes makes &quot;bounded by amps&quot; concrete — the heavy-phase leg sits at its 40 A cap:</p><pre><code class="language-julia hljs">n = feeder(); add_statcom!(n, &quot;b1&quot;; s_max = 30_000.0, dc_link_coupled = true)
n[&quot;ibr&quot;][&quot;statcom_b1&quot;][&quot;i_max&quot;] = [40.0, 40.0, 40.0, 120.0]   # A per conductor: a,b,c,n
n, _ = augment_case(n)
r5 = solve_opf(n; optimizer = OPT)
report(&quot;active circulation + i_max = 40 A&quot;, r5)
st = r5[&quot;ibr&quot;][&quot;statcom_b1&quot;]
I  = [st[t][&quot;cri&quot;] + im*st[t][&quot;cii&quot;] for t in (&quot;1&quot;, &quot;2&quot;, &quot;3&quot;)]
for (t, i) in zip((&quot;1&quot;, &quot;2&quot;, &quot;3&quot;), I)
    println(&quot;phase $t   : |I| = &quot;, round(abs(i), digits=1), &quot; A&quot;)
end
println(&quot;neutral   : |I| = &quot;, round(abs(-sum(I)), digits=1), &quot; A&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">active circulation + i_max = 40 A VUF = 0.82  %   phase V = [211.5, 216.8, 216.8] V   loss = 1713.0 W
phase 1   : |I| = 40.0 A
phase 2   : |I| = 19.4 A
phase 3   : |I| = 19.4 A
neutral   : |I| = 58.7 A</code></pre><h2 id="Why-optimisation-matters"><a class="docs-heading-anchor" href="#Why-optimisation-matters">Why optimization matters</a><a id="Why-optimisation-matters-1"></a><a class="docs-heading-anchor-permalink" href="#Why-optimisation-matters" title="Permalink"></a></h2><table><tr><th style="text-align: right">Control of the same converter</th><th style="text-align: right">Voltage unbalance</th><th style="text-align: right">Heavy phase held?</th></tr><tr><td style="text-align: right">None</td><td style="text-align: right">severe (see §1)</td><td style="text-align: right">—</td></tr><tr><td style="text-align: right">Fixed reactive setpoint (<em>simulation</em>)</td><td style="text-align: right">barely changed (§2)</td><td style="text-align: right">no</td></tr><tr><td style="text-align: right">Reactive-only, optimally dispatched</td><td style="text-align: right">infeasible even at 60 kVA (§3)</td><td style="text-align: right"><strong>no</strong></td></tr><tr><td style="text-align: right"><strong>Active power circulation (OPF)</strong></td><td style="text-align: right">driven to ≈ 0 (§4)</td><td style="text-align: right"><strong>yes</strong></td></tr></table><p>The lesson is not that a STATCOM is powerful — it is that <em>which</em> degree of freedom you give it, and <em>how you dispatch it</em>, decides everything, and both questions are optimization questions. A power-flow simulation can score a fixed per-phase <span>$(P, Q)$</span> setpoint, but the setpoint that balances the feeder lives on a constraint surface — the coupled DC-link balance <span>$\sum_k P_k = 0$</span> intersected with three per-phase apparent-power circles — that no heuristic rule traces. Finding it is what the OPF does, and it is the difference between a compensator that does almost nothing and one that balances the feeder outright.</p><div class="admonition is-success" id="Where-to-go-next-ef3cbeb57ed142a9"><header class="admonition-header">Where to go next<a class="admonition-anchor" href="#Where-to-go-next-ef3cbeb57ed142a9" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../opf/#IBRs">OPF model</a> gives the full IBR/STATCOM formulation, including the DC-link coupling and the <code>i_max</code> rolloff; <a href="../augmentation_reference/#STATCOMs-and-active-power-circulation">STATCOMs and active power circulation</a> documents how <a href="../augmentation_reference/#BMOPFTools.add_statcom!"><code>add_statcom!</code></a> and <code>augment_case</code> fill the dispatch box. The <a href="../tutorial_swer/">SWER case study</a> makes the complementary point on a <em>single-phase</em> high-R/X feeder, where reactive support is likewise a limited lever.</p></div></div><h2 id="refs-statcom"><a class="docs-heading-anchor" href="#refs-statcom">References</a><a id="refs-statcom-1"></a><a class="docs-heading-anchor-permalink" href="#refs-statcom" title="Permalink"></a></h2><ol><li>D. Pullaguram, S. Mishra, N. Senroy, <em>Coordinated single-phase control scheme for voltage unbalance reduction in low voltage network</em>, Philosophical Transactions of the Royal Society A <strong>375</strong>(2100):20160308, 2017.</li><li>O. Rahman, D. Robinson, S. Elphick, <em>Mitigation of Solar PV Impact in Four-Wire LV Radial Distribution Feeders Through Reactive Power Management Using STATCOMs</em>, Electronics <strong>14</strong>(15):3063, 2025.</li><li>R. Heidari, F. Geth, <em>Improved Algebraic Inverter Modelling for Four-Wire Power Flow Optimization</em>, arXiv:2403.07285, 2024.</li><li>M. Deakin, R. Heidari, X. Deng, <em>Power Converter DC Link Ripple and Network Unbalance as Active Constraints in Distribution System Optimal Power Flow</em>, arXiv:2512.18293, 2025.</li></ol></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_tap/">« Transformer tap optimization</a><a class="docs-footer-nextpage" href="../tutorial_swer/">SWER case study »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 01:44">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
