<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>SWER case study · BMOPFTools.jl</title><meta name="title" content="SWER case study · BMOPFTools.jl"/><meta property="og:title" content="SWER case study · BMOPFTools.jl"/><meta property="twitter:title" content="SWER case study · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li class="is-active"><a class="tocitem" href>SWER case study</a><ul class="internal"><li><a class="tocitem" href="#What-SWER-is,-and-why-it-is-hard"><span>What SWER is, and why it is hard</span></a></li><li><a class="tocitem" href="#1.-Load-and-diagnose"><span>1. Load and diagnose</span></a></li><li><a class="tocitem" href="#2.-Stress-it-into-a-realistic-feeder"><span>2. Stress it into a realistic feeder</span></a></li><li><a class="tocitem" href="#3.-The-two-failure-modes"><span>3. The two failure modes</span></a></li><li><a class="tocitem" href="#4.-A-fixed-reactor-cannot-serve-both"><span>4. A fixed reactor cannot serve both</span></a></li><li><a class="tocitem" href="#5.-One-controllable-compensator,-optimally-dispatched"><span>5. One controllable compensator, optimally dispatched</span></a></li><li><a class="tocitem" href="#Why-optimisation-matters"><span>Why optimization matters</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power flow &amp; OPF studies</a></li><li class="is-active"><a href>SWER case study</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>SWER case study</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_swer.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="SWER-case-study:-why-optimisation-matters"><a class="docs-heading-anchor" href="#SWER-case-study:-why-optimisation-matters">SWER case study: why optimization matters</a><a id="SWER-case-study:-why-optimisation-matters-1"></a><a class="docs-heading-anchor-permalink" href="#SWER-case-study:-why-optimisation-matters" title="Permalink"></a></h1><p>This case study follows one rural feeder — a <strong>Single-Wire Earth-Return (SWER)</strong> line — to show <em>where optimization earns its keep</em> in distribution planning. Every code block runs when the docs are built, so the voltages below are real.</p><div class="admonition is-info" id="Prerequisites-62658ad8b79702ad"><header class="admonition-header">Prerequisites<a class="admonition-anchor" href="#Prerequisites-62658ad8b79702ad" title="Permalink"></a></header><div class="admonition-body"><p>A Julia session with BMOPFTools plus <strong>JuMP</strong> and <strong>Ipopt</strong> (<code>using Pkg; Pkg.add([&quot;JuMP&quot;, &quot;Ipopt&quot;])</code>), or <code>julia --project=docs</code> from a clone of the repository. Building this page runs six Ipopt solves (four power flows, two OPFs) — a few seconds on a laptop.</p></div></div><h2 id="What-SWER-is,-and-why-it-is-hard"><a class="docs-heading-anchor" href="#What-SWER-is,-and-why-it-is-hard">What SWER is, and why it is hard</a><a id="What-SWER-is,-and-why-it-is-hard-1"></a><a class="docs-heading-anchor-permalink" href="#What-SWER-is,-and-why-it-is-hard" title="Permalink"></a></h2><p>A SWER line carries single-phase power on <strong>one conductor</strong>, using the <strong>earth itself as the return path</strong>. There is no second wire. A dedicated <em>isolating transformer</em> taps the three-phase medium-voltage network and feeds the SWER line; distribution transformers along the line step down to 230/240 V for customers, each earthed so the load current returns through the ground. By halving the conductor count and the pole hardware, SWER electrifies vast, sparsely populated areas at a fraction of the cost of a two- or three-wire line. It is the backbone of rural electrification in Australia, New Zealand, Brazil and southern Africa — <strong>Ergon Energy alone operates ~65,000 km of it in Queensland</strong>, at 12.7 kV (off 22 kV feeders) and 19.1 kV (off 33 kV).</p><p>The economy comes at a price: <strong>voltage regulation</strong>. A SWER line is long, lightly built and high-impedance, so it sits on a knife-edge between two opposite failure modes that the literature documents well:</p><ul><li><strong>Peak demand → undervoltage.</strong> Rural load has grown far beyond the original design — air-conditioning, variable-speed-drive motors, irrigation pumps — and the voltage drop along a high-impedance single conductor with an earth return is severe (Sultan &amp; Hawkins, <em>Rural SWER networks — associated problems and cost-effective solutions</em>, IJEPES 2011).</li><li><strong>Light load + rooftop PV → overvoltage.</strong> Modern rural customers export solar. Reverse power flow on the same high-impedance line pushes the far end <em>above</em> its limit (the North Jericho SWER study, <em>Capacity improvements for rural SWER systems</em>, IEEE). On real, very long SWER lines the light-load line-charging (Ferranti) rise adds to this; the fixture used below models no shunt capacitance, so the overvoltage demonstrated here is purely PV reverse flow.</li></ul><p>Because <strong>voltage regulation is the capacity-limiting factor</strong>, the cheapest way to carry more load or host more PV is not a bigger conductor — it is <em>better voltage control</em>. The North Jericho study found that replacing <strong>fixed</strong> shunt reactors with <strong>controllable</strong> ones raised feeder capacity by ~85 %. That is the thread this case study pulls on: a single fixed setting cannot serve both failure modes, but an optimizer dispatching a controllable device per operating point can.</p><div class="admonition is-info" id="Modeling-SWER-faithfully-fe5d183674da92e9"><header class="admonition-header">Modeling SWER faithfully<a class="admonition-anchor" href="#Modeling-SWER-faithfully-fe5d183674da92e9" title="Permalink"></a></header><div class="admonition-body"><p>BMOPF models the earth return as a solidly-grounded bus neutral, so a SWER line is a single phase conductor whose linecode impedance carries the loop. The split-phase (center-tapped) distribution transformer is modeled as a full coupled-coil 3-winding unit — the primitive admittance is reconstructed from the OpenDSS short-circuit set carried by PowerIO&#39;s BMOPF export, so its two legs track OpenDSS even under heavy, unbalanced loading. See the <a href="../tutorial_end_to_end/">end-to-end tutorial</a> for the general pipeline and <a href="../validation/">Validating the OPF</a> for the OpenDSS cross-checks.</p></div></div><h2 id="1.-Load-and-diagnose"><a class="docs-heading-anchor" href="#1.-Load-and-diagnose">1. Load and diagnose</a><a id="1.-Load-and-diagnose-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Load-and-diagnose" title="Permalink"></a></h2><p>The case ships with the package: a Queensland-style isolated-SWER feeder — a 22 kV three-phase source, a phase-to-phase isolating transformer to a 12.7 kV single-wire backbone, a single-ended distribution transformer (<code>dx1</code> → <code>lv_1</code>) and a split-phase center-tapped one (<code>dx2</code> → <code>lv_2</code>).</p><pre><code class="language-julia hljs">using BMOPFTools

dss = joinpath(pkgdir(BMOPFTools), &quot;test&quot;, &quot;data&quot;, &quot;SWER&quot;, &quot;Master.dss&quot;)
net = from_dss(dss)

report = analyze(net)
println(&quot;SWER zones         : &quot;, report.results[:connectivity][&quot;n_swer_zones&quot;])
println(&quot;split-phase zones  : &quot;, report.results[:connectivity][&quot;n_split_phase_zones&quot;])
println(&quot;lv_1 nominal (V)   : &quot;,
        round(report.results[:voltage_levels][&quot;bus_voltage_map&quot;][&quot;lv_1&quot;], digits=1))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr33"><span class="sgr1">┌ Warning: </span></span>from_dss: 17 parsing and conversion diagnostic record(s) in 7 class(es) (full list on net[&quot;_meta&quot;][&quot;powerio_warnings&quot;]):
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.FIELD_DROPPED: 5 occurrences, e.g. `dss_flattened_properties` has no place in the BMOPF schema; dropped from 2 elements
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.FIELD_DROPPED: 2 occurrences, e.g. `kv` has no place in the BMOPF schema; dropped from 3 elements
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.FIELD_DROPPED: 2 occurrences, e.g. voltage source source: `basemva` has no place in the BMOPF schema; dropped from the output
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.RECORD_DROPPED: linecode swer: class is not represented in BMOPF; dropped from the output
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.RETAINED_SOURCE_ONLY: 3 occurrences, e.g. transformer dx1: no_load_shunt have no single_phase slot in BMOPF schema 0.1.0; kept under extras.transformer
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.VALUE_SUBSTITUTED: 3 occurrences, e.g. load ld_lv1: voltage-band transitions, current limits and dropout have no BMOPF load-law field; emitted the nominal law
<span class="sgr33"><span class="sgr1">│ </span></span>  READ.DSS.RETAINED_SOURCE_ONLY: LineCode.swer is retained as a source definition; per-meter linecodes carry the electrical snapshots Lines fetched from it
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ BMOPFTools ~/work/BMOPFTools.jl/BMOPFTools.jl/src/io/from_dss.jl:966</span>
SWER zones         : 1
split-phase zones  : 1
lv_1 nominal (V)   : 240.0</code></pre><p><a href="../api/#BMOPFTools.analyze"><code>analyze</code></a> recognizes the topology directly: the transformer-isolated backbone, whose spans carry one conductor and no neutral, is flagged <code>I.PROV.SWER_ZONE</code>, and the center-tap-fed section as split-phase. The other customer bus, <code>lv_1</code>, is an ordinary two-wire 240 V service behind its own transformer: no branch there uses the earth as a return, so it is a <code>single_phase</code> zone, not SWER.</p><pre><code class="language-julia hljs">for f in report.findings
    f.code in (&quot;I.PROV.SWER_ZONE&quot;, &quot;I.PROV.SPLIT_PHASE_ZONE&quot;) &amp;&amp;
        println(f.code, &quot; — &quot;, f.message)
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">I.PROV.SWER_ZONE — Galvanic zone anchored at bus &#39;swer_0&#39; is single-wire and transformer-isolated — a SWER (single-wire earth-return) section.
I.PROV.SPLIT_PHASE_ZONE — Galvanic zone anchored at bus &#39;lv_2&#39; is split-phase (fed by center_tap transformer &#39;dx2&#39;): legs [&quot;a&quot;, &quot;b&quot;] are anti-phase about the center-tap neutral.</code></pre><h2 id="2.-Stress-it-into-a-realistic-feeder"><a class="docs-heading-anchor" href="#2.-Stress-it-into-a-realistic-feeder">2. Stress it into a realistic feeder</a><a id="2.-Stress-it-into-a-realistic-feeder-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Stress-it-into-a-realistic-feeder" title="Permalink"></a></h2><p>The committed fixture is a deliberately small canonical case (it is also a unit-test network). Real SWER lines run <em>tens of kilometers</em> on a high-resistance conductor and carry an aggregated peak up to the isolating-transformer rating. We stretch the backbone to ~96 km and use a realistic 2.5 Ω/km conductor, and size the two distribution transformers to their customers (the canonical stubs ship at a token rating) — plain edits to the network dictionary, which doubles as a tour of the data model.</p><pre><code class="language-julia hljs"># Select the two authored SWER spans; imported source equivalents are not
# feeder spans. Follow each line&#39;s effective linecode reference.
backbone = [net[&quot;line&quot;][id] for id in (&quot;l1&quot;, &quot;l2&quot;)]
for line in backbone
    line[&quot;length&quot;] *= 8.0                              # 12 km → 96 km
    net[&quot;linecode&quot;][line[&quot;linecode&quot;]][&quot;R_series_1_1&quot;] = 2.5 / 1000  # Ω/m
end

# Right-size the transformers (the OPF enforces each nameplate `s_rating` as a
# per-winding apparent-power cap, so an undersized unit is flagged as overloaded
# rather than silently run past its rating). The distribution transformers are
# sized to the ~40 kW leg they each serve; the isolating transformer must carry
# the whole 80 kW peak PLUS the reactive support the compensator (below) pushes
# through it, so it is the larger 150 kVA unit.
for (_, sub) in net[&quot;transformer&quot;], (id, x) in sub
    id == &quot;dx1&quot; &amp;&amp; (x[&quot;s_rating&quot;] = 63_000.0)      # single-ended distribution xfmr
    id == &quot;dx2&quot; &amp;&amp; (x[&quot;s_rating&quot;] = 50_000.0)      # split-phase distribution xfmr
    id == &quot;iso&quot; &amp;&amp; (x[&quot;s_rating&quot;] = 150_000.0)     # isolating xfmr (peak + reactive)
end

println(&quot;backbone length (km): &quot;, sum(l[&quot;length&quot;] for l in backbone)/1000)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">backbone length (km): 96.0</code></pre><p>The LV taps must stay inside the Australian <strong>AS IEC 60038:2022</strong> supply-voltage range (230 V nominal, −10 %/+10 % → <strong>207–253 V</strong>) — the same window that inverter standards such as AS/NZS 4777.2 key their responses off; we hold the 12.7 kV backbone to ±10 %.</p><pre><code class="language-julia hljs">function set_limits!(n)
    for b in (&quot;lv_1&quot;, &quot;lv_2&quot;)
        nph = count(t -&gt; t != &quot;n&quot;, n[&quot;bus&quot;][b][&quot;terminal_names&quot;])
        n[&quot;bus&quot;][b][&quot;vpn_min&quot;] = fill(207.0, nph)
        n[&quot;bus&quot;][b][&quot;vpn_max&quot;] = fill(253.0, nph)
    end
    for b in (&quot;swer_0&quot;, &quot;swer_1&quot;, &quot;swer_2&quot;)
        n[&quot;bus&quot;][b][&quot;v_min&quot;] = [11430.0]; n[&quot;bus&quot;][b][&quot;v_max&quot;] = [13970.0]
    end
    n
end</code></pre><p>Next, the measurement helper and the operating points. <code>vpn</code> reads the phase-to-neutral magnitude out of a solved result — the quantity the limits bind. An operating point is just a scaled copy of the loads: the fixture ships <strong>5 kW</strong> of canonical load, so <code>scale(16.0)</code> lifts it to an <strong>80 kW aggregated peak</strong> — the whole of it crossing the 150 kVA isolating transformer (real SWER peaks are transformer-limited), while the two distribution transformers (63 and 50 kVA above) each carry their ~40 kW leg. <code>scale(2.0)</code> is a <strong>10 kW light-load trough</strong>. The OPF enforces every transformer&#39;s nameplate as a hard per-winding apparent-power cap, so the dispatch we compute below respects the thermal limits as well as the voltage window — no operating point runs a transformer past its rating. That coupling is the point of the isolating transformer&#39;s headroom: it has to carry the peak <em>and</em> the reactive support the compensator injects to hold the far-end voltage.</p><pre><code class="language-julia hljs">using JuMP, Ipopt, Printf
const OPT = optimizer_with_attributes(Ipopt.Optimizer, &quot;print_level&quot; =&gt; 0)

# Phase-to-neutral voltage magnitude at bus `bid`, terminal `ph`, from a result.
vpn(res, bid, ph) = (b = res[&quot;bus&quot;][bid];
    abs((b[ph][&quot;vr&quot;] + im*b[ph][&quot;vi&quot;]) -
        (haskey(b, &quot;n&quot;) ? b[&quot;n&quot;][&quot;vr&quot;] + im*b[&quot;n&quot;][&quot;vi&quot;] : 0.0 + 0im)))

# Operating point = the fixture&#39;s loads scaled by K (deepcopy → scenarios stay independent).
scale(K) = (n = deepcopy(net); for (_, ld) in n[&quot;load&quot;]
    ld[&quot;p_nom&quot;] = ld[&quot;p_nom&quot;].*K; ld[&quot;q_nom&quot;] = get(ld,&quot;q_nom&quot;,[0.0]).*K; end; n)</code></pre><p>The overvoltage driver is rooftop PV at the <code>lv_1</code> tap. <strong>55 kW</strong> — roughly a dozen 5 kW rooftop systems behind one tap — pushes ~45 kW <em>back up</em> the line against the 10 kW trough. The IBR dict pins the unit at full, unity-power-factor output, so the power flow sees a fixed injection rather than a dispatchable device:</p><pre><code class="language-julia hljs">function add_pv!(n, kw)
    n[&quot;ibr&quot;] = get(n, &quot;ibr&quot;, Dict{String,Any}())
    n[&quot;ibr&quot;][&quot;pv&quot;] = Dict{String,Any}(
        &quot;bus&quot; =&gt; &quot;lv_1&quot;, &quot;terminal_map&quot; =&gt; [&quot;a&quot;,&quot;n&quot;], &quot;topology&quot; =&gt; &quot;SINGLE_PHASE&quot;,
        &quot;prime_mover&quot; =&gt; &quot;PV&quot;,
        &quot;s_max&quot;   =&gt; [kw*1100.0],   # VA rating: 10 % headroom over P, typical sizing
        &quot;p_min&quot;   =&gt; [kw*1000.0],   # p_min = p_max pins P at full output —
        &quot;p_max&quot;   =&gt; [kw*1000.0],   #   a fixed injection, not a decision variable
        &quot;q_min&quot;   =&gt; [0.0],
        &quot;q_max&quot;   =&gt; [0.0],         # q pinned to 0: unity power factor
        &quot;p_avail&quot; =&gt; [kw*1000.0])   # irradiance-limited available power (= P here)
    return n
end</code></pre><p>Finally the two candidate devices. The <strong>fixed reactor</strong> is a constant inductive shunt (no decision variable), at <strong>120 kVAr</strong> sized by trial so the light-load PV overvoltage comes back inside 253 V. The <strong>controllable compensator</strong> is an IBR with <code>p = 0</code> and reactive power free in a band, which the OPF dispatches (STATCOM-like); its <strong>180 kVAr</strong> band gives headroom in <em>both</em> directions so the voltage limits, not the device rating, are what bind. Both sit at the SWER end, <code>swer_2</code> — the classic location for a SWER line reactor. <code>Vpf</code> solves a power flow; <code>Vopf</code> solves an OPF and returns the voltage plus the compensator dispatch, erroring readably if the solve fails.</p><pre><code class="language-julia hljs">add_reactor!(n, kvar) = (n[&quot;shunt&quot;] = get(n, &quot;shunt&quot;, Dict{String,Any}());
    n[&quot;shunt&quot;][&quot;reac&quot;] = Dict{String,Any}(&quot;bus&quot;=&gt;&quot;swer_2&quot;, &quot;terminal_map&quot;=&gt;[&quot;a&quot;],
        &quot;B_1_1&quot; =&gt; -kvar*1000.0 / 12700.0^2); n)   # fixed inductive susceptance (S)
add_comp!(n, kvar) = (n[&quot;ibr&quot;] = get(n, &quot;ibr&quot;, Dict{String,Any}());
    n[&quot;ibr&quot;][&quot;comp&quot;] = Dict{String,Any}(&quot;bus&quot;=&gt;&quot;swer_2&quot;, &quot;terminal_map&quot;=&gt;[&quot;a&quot;,&quot;n&quot;],
        &quot;topology&quot;=&gt;&quot;SINGLE_PHASE&quot;, &quot;s_max&quot;=&gt;[kvar*1000.0], &quot;p_min&quot;=&gt;[0.0],
        &quot;p_max&quot;=&gt;[0.0], &quot;q_min&quot;=&gt;[-kvar*1000.0], &quot;q_max&quot;=&gt;[kvar*1000.0],
        &quot;p_avail&quot;=&gt;[0.0]); n)

Vpf(n)  = vpn(solve_pf(n; optimizer=OPT, per_unit=true), &quot;lv_1&quot;, &quot;a&quot;)
function Vopf(n)
    r = solve_opf(set_limits!(n); optimizer=OPT, per_unit=true)
    st = r[&quot;termination_status&quot;]
    st in (&quot;LOCALLY_SOLVED&quot;, &quot;OPTIMAL&quot;) || error(&quot;OPF did not solve: status = &quot;, st)
    vpn(r, &quot;lv_1&quot;, &quot;a&quot;), r[&quot;ibr&quot;][&quot;comp&quot;][&quot;a&quot;][&quot;qg&quot;]/1000
end</code></pre><h2 id="3.-The-two-failure-modes"><a class="docs-heading-anchor" href="#3.-The-two-failure-modes">3. The two failure modes</a><a id="3.-The-two-failure-modes-1"></a><a class="docs-heading-anchor-permalink" href="#3.-The-two-failure-modes" title="Permalink"></a></h2><p>A determined power flow (<a href="../opf/#BMOPFTools.solve_pf"><code>solve_pf</code></a>) at each operating point shows the feeder fall out of the AS IEC 60038:2022 supply-voltage window at <em>both</em> ends of its operating range.</p><pre><code class="language-julia hljs">v_peak_nc = Vpf(scale(16.0))
v_pv_nc   = Vpf(add_pv!(scale(2.0), 55.0))

println(&quot;PEAK demand            lv_1 = &quot;, round(v_peak_nc, digits=1),
        &quot; V   (&lt; 207    → UNDERVOLTAGE)&quot;)
println(&quot;LIGHT load + 55 kW PV  lv_1 = &quot;, round(v_pv_nc, digits=1),
        &quot; V   (&gt; 253    → OVERVOLTAGE)&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">PEAK demand            lv_1 = 202.3 V   (&lt; 207    → UNDERVOLTAGE)
LIGHT load + 55 kW PV  lv_1 = 255.2 V   (&gt; 253    → OVERVOLTAGE)</code></pre><h2 id="4.-A-fixed-reactor-cannot-serve-both"><a class="docs-heading-anchor" href="#4.-A-fixed-reactor-cannot-serve-both">4. A fixed reactor cannot serve both</a><a id="4.-A-fixed-reactor-cannot-serve-both-1"></a><a class="docs-heading-anchor-permalink" href="#4.-A-fixed-reactor-cannot-serve-both" title="Permalink"></a></h2><p>A fixed shunt reactor sized to cure the light-load PV overvoltage <em>absorbs reactive power all the time</em> — so at peak demand it <strong>deepens</strong> the undervoltage. This is the exact mechanism the North Jericho study gives for why fixed reactors cap SWER capacity.</p><pre><code class="language-julia hljs">v_peak_fr = Vpf(add_reactor!(scale(16.0), 120.0))
v_pv_fr   = Vpf(add_reactor!(add_pv!(scale(2.0), 55.0), 120.0))

println(&quot;PEAK  + fixed 120 kVAr reactor  lv_1 = &quot;, round(v_peak_fr, digits=1), &quot; V   (WORSE)&quot;)
println(&quot;PV    + fixed 120 kVAr reactor  lv_1 = &quot;, round(v_pv_fr, digits=1), &quot; V   (better)&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">PEAK  + fixed 120 kVAr reactor  lv_1 = 188.5 V   (WORSE)
PV    + fixed 120 kVAr reactor  lv_1 = 236.3 V   (better)</code></pre><h2 id="5.-One-controllable-compensator,-optimally-dispatched"><a class="docs-heading-anchor" href="#5.-One-controllable-compensator,-optimally-dispatched">5. One controllable compensator, optimally dispatched</a><a id="5.-One-controllable-compensator,-optimally-dispatched-1"></a><a class="docs-heading-anchor-permalink" href="#5.-One-controllable-compensator,-optimally-dispatched" title="Permalink"></a></h2><p>Replace the fixed reactor with a <strong>controllable</strong> compensator and let <a href="../opf/#BMOPFTools.solve_opf"><code>solve_opf</code></a> choose its reactive output subject to the voltage limits. The <em>same device</em> now <strong>injects</strong> vars at peak and <strong>absorbs</strong> vars under PV — the degree of freedom that a fixed setting lacks.</p><pre><code class="language-julia hljs">vp, qp = Vopf(add_comp!(scale(16.0), 180.0))
vl, ql = Vopf(add_comp!(add_pv!(scale(2.0), 55.0), 180.0))

println(&quot;PEAK  + compensator  lv_1 = &quot;, round(vp, digits=1),
        &quot; V   (OPF injects &quot;, round(qp, digits=0), &quot; kVAr)&quot;)
println(&quot;PV    + compensator  lv_1 = &quot;, round(vl, digits=1),
        &quot; V   (OPF absorbs &quot;, round(ql, digits=0), &quot; kVAr)&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">PEAK  + compensator  lv_1 = 219.5 V   (OPF injects 120.0 kVAr)
PV    + compensator  lv_1 = 245.6 V   (OPF absorbs -58.0 kVAr)</code></pre><p>Both operating points are now inside the AS IEC 60038:2022 window, served by one device, only because the OPF dispatches it per operating point.</p><h2 id="Why-optimisation-matters"><a class="docs-heading-anchor" href="#Why-optimisation-matters">Why optimization matters</a><a id="Why-optimisation-matters-1"></a><a class="docs-heading-anchor-permalink" href="#Why-optimisation-matters" title="Permalink"></a></h2><p>The table is computed from the results above — the same live numbers, side by side:</p><pre><code class="language-julia hljs">@printf(&quot;%-18s | %-14s | %-20s | %s\n&quot;,
        &quot;operating point&quot;, &quot;no control&quot;, &quot;fixed 120 kVAr&quot;, &quot;compensator (OPF)&quot;)
println(&quot;-&quot;^85)
@printf(&quot;%-18s | %6.1f V under | %6.1f V worse      | %6.1f V ok  (%+.0f kVAr)\n&quot;,
        &quot;peak demand&quot;, v_peak_nc, v_peak_fr, vp, qp)
@printf(&quot;%-18s | %6.1f V over  | %6.1f V ok         | %6.1f V ok  (%+.0f kVAr)\n&quot;,
        &quot;light + 55 kW PV&quot;, v_pv_nc, v_pv_fr, vl, ql)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">operating point    | no control     | fixed 120 kVAr       | compensator (OPF)
-------------------------------------------------------------------------------------
peak demand        |  202.3 V under |  188.5 V worse      |  219.5 V ok  (+120 kVAr)
light + 55 kW PV   |  255.2 V over  |  236.3 V ok         |  245.6 V ok  (-58 kVAr)</code></pre><p>Voltage regulation is the SWER capacity limit, and no single static setting spans the operating range — the optimizer&#39;s per-operating-point reactive dispatch is what unlocks capacity (the controllable-reactor capacity gains of the North Jericho study). On a high R/X SWER feeder reactive support is a <em>limited</em> lever, which is itself worth seeing in the numbers; where it runs out, the same OPF machinery sizes and dispatches real-power DERs and smart-IBR Volt-var.</p><div class="admonition is-success" id="Where-to-go-next-ab97a189841646f6"><header class="admonition-header">Where to go next<a class="admonition-anchor" href="#Where-to-go-next-ab97a189841646f6" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../tutorial_ders/">DER placement tutorial</a> sites and sizes DERs and shows how the binding constraint flips; the <a href="../tutorial_vvwo/">VVWO tutorial</a> puts <strong>distributed</strong> smart-IBR Volt-var/Volt-watt control <em>inside</em> the OPF, so every rooftop PV does autonomously what the lumped compensator did here. The runnable version of this page is <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/examples/swer_tutorial.jl"><code>examples/swer_tutorial.jl</code></a>.</p></div></div></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_statcom/">« D-STATCOM unbalance study</a><a class="docs-footer-nextpage" href="../tutorial_mvdc/">MVDC/LVDC converter stations »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 02:18">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
