<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Time series: a day on an LV feeder · BMOPFTools.jl</title><meta name="title" content="Time series: a day on an LV feeder · BMOPFTools.jl"/><meta property="og:title" content="Time series: a day on an LV feeder · BMOPFTools.jl"/><meta property="twitter:title" content="Time series: a day on an LV feeder · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Foundations</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Modeling choices</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Conventions &amp; conversion</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase reporting</a></li><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Inspect the evidence</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage tutorial</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li class="is-active"><a class="tocitem" href>Time series: a day on an LV feeder</a><ul class="internal"><li><a class="tocitem" href="#1.-A-feeder-with-a-day-attached"><span>1. A feeder with a day attached</span></a></li><li><a class="tocitem" href="#2.-Snapshot-mechanics"><span>2. Snapshot mechanics</span></a></li><li><a class="tocitem" href="#3.-Prepare-once,-solve-per-hour"><span>3. Prepare once, solve per hour</span></a></li><li><a class="tocitem" href="#4.-The-24-hour-sweep-—-a-duck-curve-in-a-table"><span>4. The 24-hour sweep — a duck curve in a table</span></a></li><li><a class="tocitem" href="#Modelling-notes-and-FAQ"><span>Modeling notes &amp; FAQ</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power flow &amp; OPF studies</a></li><li class="is-active"><a href>Time series: a day on an LV feeder</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Time series: a day on an LV feeder</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_timeseries.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="timeseries-day"><a class="docs-heading-anchor" href="#timeseries-day">Time series: a day on an LV feeder</a><a id="timeseries-day-1"></a><a class="docs-heading-anchor-permalink" href="#timeseries-day" title="Permalink"></a></h1><div class="admonition is-info" id="External-dataset-21d4f0d16735458"><header class="admonition-header">External dataset<a class="admonition-anchor" href="#External-dataset-21d4f0d16735458" title="Permalink"></a></header><div class="admonition-body"><p>This tutorial uses CC BY-NC-SA data kept in BMOPFDraftData. Set <code>ENV[&quot;BMOPF_RESTRICTED_DATA&quot;] = &quot;/path/to/BMOPFDraftData/test/data&quot;</code> before running it. The dataset retains its upstream license and is not bundled with BMOPFTools. These dataset examples are shown as code and are not executed by the package documentation build.</p></div></div><p><em>Snapshot networks, daily profiles, and a 24-hour OPF sweep.</em></p><p>A single OPF answers a single question: <em>given this loading, what is the best dispatch right now?</em> But a distribution feeder does not have one loading — it has a day. Residential demand bottoms out before dawn and peaks in the evening; rooftop PV peaks at noon, exactly when demand is low. The feeder&#39;s binding constraint <em>moves with the clock</em>: overnight it is a lightly-loaded import network, at midday it can run <strong>backwards</strong>, and in the evening it carries its peak. A case that only encodes one operating point silently picks one of these regimes and hides the others.</p><p>BMOPF networks therefore carry an optional root-level <code>&quot;time_series&quot;</code> collection of named profiles — plain vectors of <strong>multiplicative scale factors</strong>, following PowerModelsDistribution&#39;s convention — and any component can bind a parameter to a profile via its own <code>&quot;time_series&quot;</code> map (<code>parameter name → profile id</code>). Two functions do all the work:</p><ul><li><a href="../api/#BMOPFTools.is_timeseries"><code>is_timeseries</code></a> — does this network actually vary over time?</li><li><a href="../api/#BMOPFTools.get_snapshot"><code>get_snapshot</code></a> — materialize the concrete network at one step: <code>resolved = static × scale[t]</code>.</li></ul><p>Everything downstream — <a href="../api/#BMOPFTools.analyze"><code>analyze</code></a>, <a href="../opf/#BMOPFTools.solve_opf"><code>solve_opf</code></a>, <a href="../opf/#BMOPFTools.solve_pf"><code>solve_pf</code></a>, <a href="../api/#BMOPFTools.profile_solution"><code>profile_solution</code></a> — accepts a <code>t_index</code> keyword and snapshots internally, so a time-series case drops into the ordinary single-period pipeline. Every code block below runs when the docs are built, so the numbers are real.</p><div class="admonition is-info" id="Prerequisites-781e96c3c0d7df85"><header class="admonition-header">Prerequisites<a class="admonition-anchor" href="#Prerequisites-781e96c3c0d7df85" title="Permalink"></a></header><div class="admonition-body"><p>A Julia environment with <code>BMOPFTools</code>, <code>JuMP</code> and <code>Ipopt</code>, and familiarity with the load → analyze → augment → solve pipeline from the <a href="../tutorial_end_to_end/">end-to-end tutorial</a>. The feeder here is the same LV1 14-bus network that tutorial walks through, with profiles and two rooftop PV units added.</p></div></div><p>This tutorial solves snapshots independently. To reuse a parameterized model, follow <a href="../repeated_solves/">Repeated solves and parameter updates</a>. To impose inter-temporal constraints, use the <a href="../advanced/#How-do-I-construct-a-different-study?">coupled-snapshot route</a>.</p><h2 id="1.-A-feeder-with-a-day-attached"><a class="docs-heading-anchor" href="#1.-A-feeder-with-a-day-attached">1. A feeder with a day attached</a><a id="1.-A-feeder-with-a-day-attached-1"></a><a class="docs-heading-anchor-permalink" href="#1.-A-feeder-with-a-day-attached" title="Permalink"></a></h2><p>The test fixture <code>lv1_14bus_timeseries.json</code> is the LV1 14-bus feeder — an 11 kV source behind a delta-wye transformer, four-wire 230 V mains, two 10 kW single-phase customers — plus two named 24-step profiles and two 15 kW single-phase rooftop PV IBRs (one per load bus, on different phases):</p><pre><code class="language-julia hljs">using BMOPFTools

path = joinpath(ENV[&quot;BMOPF_RESTRICTED_DATA&quot;], &quot;LV&quot;, &quot;lv1_14bus_timeseries.json&quot;)
net  = parse_bmopf(path)

println(&quot;is_timeseries : &quot;, is_timeseries(net))
for (id, ts) in sort(collect(net[&quot;time_series&quot;]); by = first)
    println(rpad(id, 18), &quot; : &quot;, length(ts[&quot;values&quot;]), &quot; steps, &quot;,
            &quot;min &quot;, minimum(ts[&quot;values&quot;]), &quot;, max &quot;, maximum(ts[&quot;values&quot;]))
end</code></pre><p><code>is_timeseries</code> requires <strong>both</strong> halves of the contract: a non-empty root collection <em>and</em> at least one component that references it. A network with profiles nobody uses — or references into a missing collection — is treated as an ordinary snapshot network. Here both loads bind <code>p_nom</code> and <code>q_nom</code> to the residential shape (constant power factor across the day), and both PV units bind <code>p_max</code> and <code>p_avail</code> to the solar shape:</p><pre><code class="language-julia hljs">println(&quot;load  ld3313_load_a : &quot;, net[&quot;load&quot;][&quot;ld3313_load_a&quot;][&quot;time_series&quot;])
println(&quot;ibr   pv_b3230      : &quot;, net[&quot;ibr&quot;][&quot;pv_b3230&quot;][&quot;time_series&quot;])</code></pre><h2 id="2.-Snapshot-mechanics"><a class="docs-heading-anchor" href="#2.-Snapshot-mechanics">2. Snapshot mechanics</a><a id="2.-Snapshot-mechanics-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Snapshot-mechanics" title="Permalink"></a></h2><p><code>get_snapshot(net, t)</code> returns a <strong>deep copy</strong> with every referenced parameter resolved multiplicatively and all the time-series bookkeeping stripped — the result is a plain single-period BMOPF network. Compare 03:00 (<code>t_index = 4</code>, 1-based) with noon (<code>t_index = 13</code>):</p><pre><code class="language-julia hljs">night = get_snapshot(net, 4)    # 03:00
noon  = get_snapshot(net, 13)   # 12:00

println(&quot;03:00  load p_nom = &quot;, night[&quot;load&quot;][&quot;ld3313_load_a&quot;][&quot;p_nom&quot;],
        &quot; W,  PV p_max = &quot;, night[&quot;ibr&quot;][&quot;pv_b3230&quot;][&quot;p_max&quot;], &quot; W&quot;)
println(&quot;12:00  load p_nom = &quot;, noon[&quot;load&quot;][&quot;ld3313_load_a&quot;][&quot;p_nom&quot;],
        &quot; W,  PV p_max = &quot;, noon[&quot;ibr&quot;][&quot;pv_b3230&quot;][&quot;p_max&quot;], &quot; W&quot;)
println(&quot;snapshot is static      : &quot;, !is_timeseries(noon))
println(&quot;original is untouched   : &quot;, net[&quot;load&quot;][&quot;ld3313_load_a&quot;][&quot;p_nom&quot;],
        &quot; W, is_timeseries = &quot;, is_timeseries(net))</code></pre><p>At 03:00 the customer draws 27 % of its 10 kW nominal and the PV ceiling is zero; at noon the load sits at 40 % while each PV unit may dispatch its full 15 kW. Scaling <code>p_max</code> (the OPF dispatch bound) rather than a fixed injection is deliberate: the solar shape is a <em>ceiling</em>, and the OPF stays free to curtail below it if the network requires. The original <code>net</code> keeps its static values and its profiles — snapshots never mutate their source.</p><h2 id="3.-Prepare-once,-solve-per-hour"><a class="docs-heading-anchor" href="#3.-Prepare-once,-solve-per-hour">3. Prepare once, solve per hour</a><a id="3.-Prepare-once,-solve-per-hour-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Prepare-once,-solve-per-hour" title="Permalink"></a></h2><p>The import lacks operating bounds, so we run <a href="../augmentation/#BMOPFTools.augment_case"><code>augment_case</code></a> <strong>once</strong> on the time-series network — bounds and costs are time-invariant, and augmentation passes the profiles through untouched. Each <code>solve_opf</code> call then selects its hour with <code>t_index</code>:</p><pre><code class="language-julia hljs">using JuMP, Ipopt

net_ready, _ = augment_case(net; recipe = AugmentationRecipe())
optimizer = optimizer_with_attributes(Ipopt.Optimizer, &quot;print_level&quot; =&gt; 0)

result_noon = solve_opf(net_ready; optimizer = optimizer, per_unit = true, t_index = 13)
println(&quot;noon status : &quot;, result_noon[&quot;termination_status&quot;])
println(&quot;noon PV     : &quot;,
        round(sum(ph[&quot;pg&quot;] for id in keys(result_noon[&quot;ibr&quot;])
                           for ph in values(result_noon[&quot;ibr&quot;][id])) / 1e3; digits = 2), &quot; kW&quot;)</code></pre><p>Passing <code>t_index</code> is exactly equivalent to <code>solve_opf(get_snapshot(net_ready, 13))</code> — the solver materializes the snapshot internally before building the model.</p><h2 id="4.-The-24-hour-sweep-—-a-duck-curve-in-a-table"><a class="docs-heading-anchor" href="#4.-The-24-hour-sweep-—-a-duck-curve-in-a-table">4. The 24-hour sweep — a duck curve in a table</a><a id="4.-The-24-hour-sweep-—-a-duck-curve-in-a-table-1"></a><a class="docs-heading-anchor-permalink" href="#4.-The-24-hour-sweep-—-a-duck-curve-in-a-table" title="Permalink"></a></h2><p>Now sweep the day: 24 independent snapshot OPFs, one per hour. For each we record total load, dispatched PV, the net grid exchange (slack generator plus voltage source, positive = import), and the phase-voltage envelope on the 230 V mains (all buses except the 11 kV source bus):</p><pre><code class="language-julia hljs">mv_bus = &quot;b2577&quot;   # the 11 kV source bus — excluded from the LV voltage envelope

function hour_row(res, snap)
    load = sum(sum(l[&quot;p_nom&quot;]) for l in values(snap[&quot;load&quot;]))
    pv   = sum(ph[&quot;pg&quot;] for id in keys(res[&quot;ibr&quot;]) for ph in values(res[&quot;ibr&quot;][id]))
    grid = sum(v[&quot;ps&quot;] for v in values(first(values(res[&quot;voltage_source&quot;])))) +
           sum(ph[&quot;pg&quot;] for g in values(get(res, &quot;generator&quot;, Dict())) for ph in values(g); init = 0.0)
    vms  = [v[&quot;vm&quot;] for (b, terms) in res[&quot;bus&quot;] if b != mv_bus
                    for (t, v) in terms if t != &quot;n&quot;]
    (load = load, pv = pv, grid = grid, vmin = minimum(vms), vmax = maximum(vms))
end

println(&quot;hour   load kW   PV kW   grid kW   Vmin    Vmax&quot;)
rows = NamedTuple[]
for t in 1:24
    res  = solve_opf(net_ready; optimizer = optimizer, per_unit = true, t_index = t)
    @assert res[&quot;termination_status&quot;] in (&quot;LOCALLY_SOLVED&quot;, &quot;OPTIMAL&quot;)
    r = hour_row(res, get_snapshot(net_ready, t))
    push!(rows, r)
    println(lpad(t - 1, 4), lpad(round(r.load / 1e3; digits = 1), 10),
            lpad(round(r.pv / 1e3;   digits = 1), 8),
            lpad(round(r.grid / 1e3; digits = 2), 10),
            lpad(round(r.vmin; digits = 1), 8), lpad(round(r.vmax; digits = 1), 8))
end</code></pre><p>Read the table as three regimes:</p><ul><li><strong>Overnight (00–05 h)</strong> — no sun, 2.7–3.5 kW of load: the feeder imports a few kW and the LV voltages sit in a narrow band around the transformer&#39;s no-load value, gently drooping toward the customers.</li><li><strong>Midday (09–15 h)</strong> — the duck&#39;s belly. 30 kW of PV meets 4–5 kW of load; the grid exchange goes <strong>negative</strong> (reverse power flow up through the distribution transformer) and the voltage <em>maximum</em> now occurs at the PV buses, not the source: power flows uphill, so the far end of the feeder is the high point. This is the regime where volt-var/volt-watt control and export limits earn their keep — see the <a href="../tutorial_vvwo/">VVWO tutorial</a>.</li><li><strong>Evening (18–21 h)</strong> — the duck&#39;s head. The sun is gone, load peaks at 20 kW, imports peak, and the voltage <em>minimum</em> is at the customers again.</li></ul><pre><code class="language-julia hljs">t_imp = argmax(t -&gt; rows[t].grid, 1:24)
t_exp = argmin(t -&gt; rows[t].grid, 1:24)
println(&quot;peak import : &quot;, round(rows[t_imp].grid / 1e3; digits = 2),
        &quot; kW at hour &quot;, t_imp - 1)
println(&quot;peak export : &quot;, round(-rows[t_exp].grid / 1e3; digits = 2),
        &quot; kW at hour &quot;, t_exp - 1)
println(&quot;day-wide LV voltage envelope: &quot;,
        round(minimum(r.vmin for r in rows); digits = 1), &quot; – &quot;,
        round(maximum(r.vmax for r in rows); digits = 1), &quot; V&quot;)</code></pre><p>The two sizing constraints of the feeder live at <em>different hours</em>: the thermal/import question at the evening peak, the overvoltage/export question at solar noon. A single-snapshot study would have shown at most one of them.</p><p>The per-hour results feed the same tooling as any single-period solve — <code>profile_solution(net_ready, result; t_index = t)</code> checks each hour&#39;s result against that hour&#39;s bounds.</p><div class="admonition is-warning" id="Scope:-independent-snapshots,-not-multi-period-optimization-c4d420da47022ff0"><header class="admonition-header">Scope: independent snapshots, not multi-period optimization<a class="admonition-anchor" href="#Scope:-independent-snapshots,-not-multi-period-optimization-c4d420da47022ff0" title="Permalink"></a></header><div class="admonition-body"><p>Each hour above is a <strong>separate, self-contained OPF</strong>. The snapshots share nothing: there is no storage arbitraging energy between them, no ramp limits linking one hour&#39;s dispatch to the next, no inter-temporal constraints of any kind. <code>get_snapshot</code> + <code>t_index</code> give you a <em>sequence of single-period problems</em> — the right tool for hosting-capacity envelopes and worst-hour screening, and the wrong one for battery scheduling or unit commitment, which need a genuinely multi-period model that BMOPFTools does not currently build.</p></div></div><p>This sweep-the-parameter pattern is the same one the <a href="../tutorial_tap/">tap-optimization tutorial</a> uses to trace an OLTC tap schedule against load level — there the sweep variable is a synthetic load multiplier; here it is the clock, with the shapes shipped inside the case itself so every consumer of the benchmark sweeps the <em>same</em> day.</p><h2 id="Modelling-notes-and-FAQ"><a class="docs-heading-anchor" href="#Modelling-notes-and-FAQ">Modeling notes &amp; FAQ</a><a id="Modelling-notes-and-FAQ-1"></a><a class="docs-heading-anchor-permalink" href="#Modelling-notes-and-FAQ" title="Permalink"></a></h2><p>A time series is deliberately a <em>thin</em> mechanism — a named vector of multiplicative scale factors and a per-parameter binding (see the <a href="../spec/timeseries/">spec page</a>). Most modeling questions reduce to <em>which parameter you bind to which profile</em>.</p><p><strong>How do I change the irradiance / PV shape?</strong> The PV ceiling is <code>p_max</code>/<code>p_avail</code> scaled by a solar profile. To study a cloudier day, a different latitude, or a seasonal shape, edit that profile&#39;s <code>values</code> (or bind <code>p_max</code> to a different profile id) — nothing else changes, because the profile is just the ceiling the OPF curtails under. The scale factors are unitless multipliers on the static nameplate, so a <code>values</code> entry of <code>0.8</code> means &quot;80 % of <code>p_max</code> available this step.&quot;</p><p><strong>How do I model different load or EV-charging patterns?</strong> Author a new profile and bind the relevant <code>load</code>&#39;s <code>p_nom</code> to it. An EV charger is demand, so it is a <code>load</code> whose <code>p_nom</code> follows a charging shape (e.g. an evening ramp); several charging behaviors are just several profiles over the same feeder. A load that should change power factor over the day binds <code>p_nom</code> and <code>q_nom</code> to <em>different</em> profiles; binding both to the <strong>same</strong> profile (as the feeder here does) holds the power factor constant while the magnitude varies.</p><p><strong>Can I do a BESS / storage study, or ramp limits?</strong> Not with this mechanism. Each <code>t_index</code> is an <strong>independent snapshot</strong> with no coupling between steps — no stored energy, no ramp constraints, no inter-temporal terms (see the scope warning above). Time series answer <em>hosting-capacity envelopes</em> and <em>worst-hour screening</em>; battery arbitrage and unit commitment need a genuinely multi-period model, which BMOPFTools does not currently build. A battery still appears as an <code>ibr</code> with <code>prime_mover = &quot;BATTERY&quot;</code> in each snapshot, but its state of charge is not carried across hours.</p><p><strong>Why scale <code>p_max</code> rather than inject a fixed <code>p</code>?</strong> Scaling the <em>bound</em> keeps the OPF free to curtail below the ceiling when the network requires it (the whole point of §4&#39;s midday regime). Binding a fixed injection instead would force the dispatch and defeat the optimization.</p><p><strong>Does augmentation need to run per step?</strong> No. Bounds and costs are time-invariant, so <code>augment_case</code> runs <strong>once</strong> on the time-series network and the profiles pass through untouched (§3). Only <code>solve_opf</code>/<code>solve_pf</code>/ <code>profile_solution</code> take the <code>t_index</code>.</p><div class="admonition is-success" id="Where-to-go-next-a559bdea1c485c25"><header class="admonition-header">Where to go next<a class="admonition-anchor" href="#Where-to-go-next-a559bdea1c485c25" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../tutorial_end_to_end/">end-to-end tutorial</a> covers the pipeline each snapshot passes through; <a href="../tutorial_ders/">DER placement</a> grows the PV fleet systematically; the <a href="../tutorial_vvwo/">VVWO tutorial</a> adds the inverter voltage-control that the midday regime above motivates.</p></div></div></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_case_development/">« Developing OPF case families</a><a class="docs-footer-nextpage" href="../tutorial_vvwo/">PV volt-var / volt-watt study »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 00:44">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
