<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>From test report to transformer model · BMOPFTools.jl</title><meta name="title" content="From test report to transformer model · BMOPFTools.jl"/><meta property="og:title" content="From test report to transformer model · BMOPFTools.jl"/><meta property="twitter:title" content="From test report to transformer model · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox" checked/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li class="is-active"><a class="tocitem" href>From test report to transformer model</a><ul class="internal"><li><a class="tocitem" href="#1.-What-a-test-report-gives-you"><span>1. What a test report gives you</span></a></li><li><a class="tocitem" href="#2.-A-single-phase-unit,-by-hand"><span>2. A single-phase unit, by hand</span></a></li><li><a class="tocitem" href="#3.-Validation-one:-the-admittance-matrix,-by-hand"><span>3. Validation one: the admittance matrix, by hand</span></a></li><li><a class="tocitem" href="#4.-Validation-two:-re-run-the-factory-tests-on-the-model"><span>4. Validation two: re-run the factory tests on the model</span></a></li><li><a class="tocitem" href="#5.-Three-phase:-the-Dyn11-and-its-vector-group"><span>5. Three-phase: the Dyn11 and its vector group</span></a></li><li><a class="tocitem" href="#6.-Taps-and-neutral-impedances"><span>6. Taps and neutral impedances</span></a></li><li><a class="tocitem" href="#7.-Three-windings-and-beyond:-the-x_sc-matrix"><span>7. Three windings and beyond: the <code>x_sc</code> matrix</span></a></li><li><a class="tocitem" href="#8.-What-you-may-*not*-derive"><span>8. What you may <em>not</em> derive</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inspect &amp; prepare cases</a></li><li><a class="is-disabled">Prepare a case</a></li><li class="is-active"><a href>From test report to transformer model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>From test report to transformer model</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_transformer_tests.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="transformer-tests"><a class="docs-heading-anchor" href="#transformer-tests">From test report to transformer model</a><a id="transformer-tests-1"></a><a class="docs-heading-anchor-permalink" href="#transformer-tests" title="Permalink"></a></h1><p><em>Short-circuit and open-circuit test data in; winding leakage, magnetizing branch, vector group, and n-winding <code>x_sc</code> out — then close the loop by re-running the tests on the constructed model.</em></p><p>A transformer arrives as three documents: a <strong>nameplate</strong> (kVA, voltage ratings, vector group), a <strong>short-circuit test</strong> (impedance voltage %Z and load loss), and an <strong>open-circuit test</strong> (no-load loss and magnetizing current). Every number is a percentage <em>on the machine&#39;s own base</em>, and the BMOPF data model wants <strong>SI ohms and siemens on specific windings</strong>. This tutorial is that conversion, done twice — a single-phase unit first, then a Dyn11 — with the validations a defensible model needs: the primitive admittance derived by hand from the datasheet and compared entry-wise against the engine; the factory tests <em>re-simulated on the constructed model</em> to recover the datasheet numbers; and an independent cross-check of the whole mapping through OpenDSS text and <a href="../api/#BMOPFTools.from_dss"><code>from_dss</code></a>. A three-winding unit closes with the <code>x_sc</code> matrix that replaces &quot;the&quot; impedance when a single %Z no longer exists. Every block runs at build time.</p><div class="admonition is-info" id="Prerequisites-967c3d71c840bd09"><header class="admonition-header">Prerequisites<a class="admonition-anchor" href="#Prerequisites-967c3d71c840bd09" title="Permalink"></a></header><div class="admonition-body"><p>A Julia environment with <code>BMOPFTools</code>, <code>JuMP</code> and <code>Ipopt</code>. The <a href="../tutorial_units/">units tutorial</a> covers the base arithmetic (<span>$Z_B = V^2/S$</span>) used constantly here; the <a href="../tutorial_nameplate/">augmentation provenance tutorial</a> covers the discipline for what may <em>not</em> be derived; and <a href="../transformer_models/">Transformer models</a> is the normative contract behind everything on this page.</p></div></div><h2 id="1.-What-a-test-report-gives-you"><a class="docs-heading-anchor" href="#1.-What-a-test-report-gives-you">1. What a test report gives you</a><a id="1.-What-a-test-report-gives-you-1"></a><a class="docs-heading-anchor-permalink" href="#1.-What-a-test-report-gives-you" title="Permalink"></a></h2><table><tr><th style="text-align: right">Test</th><th style="text-align: right">Measures</th><th style="text-align: right">Yields</th></tr><tr><td style="text-align: right">Nameplate</td><td style="text-align: right">—</td><td style="text-align: right"><code>s_rating</code> (VA), <code>v_nom_from</code>/<code>v_nom_to</code> (V), vector group → subtype</td></tr><tr><td style="text-align: right">Short-circuit (LV shorted, reduced HV voltage, rated current)</td><td style="text-align: right">impedance voltage %Z, load loss <span>$P_{cu}$</span></td><td style="text-align: right">series leakage <code>r/x_series_*</code> (Ω)</td></tr><tr><td style="text-align: right">Open-circuit (one winding at rated voltage, the other open; commonly the LV side is energized, this page energizes HV)</td><td style="text-align: right">no-load loss <span>$P_0$</span>, magnetizing current <span>$I_0$</span> (%)</td><td style="text-align: right">core branch <code>g_no_load</code>/<code>b_no_load</code> (S)</td></tr></table><p>Two facts drive every formula below. First, the percentages are <strong>per-unit on the machine&#39;s own base</strong>: <span>$Z_B^{\text{wdg}} = V_{\text{wdg}}^2/S$</span> with the winding&#39;s own voltage and the transformer&#39;s <code>s_rating</code> — so &quot;4 %&quot; means different ohms on each side of the same machine, related by the turns ratio squared. Second, each test isolates one branch of the equivalent circuit: at rated current with the secondary shorted the core branch is negligible, so the SC test sees the series leakage alone; at rated voltage with no load the series drop is negligible, so the OC test sees the core branch alone. That separation is what lets us <em>invert</em> the tests into fields — and, in §4, re-run them as a check.</p><h2 id="2.-A-single-phase-unit,-by-hand"><a class="docs-heading-anchor" href="#2.-A-single-phase-unit,-by-hand">2. A single-phase unit, by hand</a><a id="2.-A-single-phase-unit,-by-hand-1"></a><a class="docs-heading-anchor-permalink" href="#2.-A-single-phase-unit,-by-hand" title="Permalink"></a></h2><p>Take a 50 kVA, 11 000/240 V single-phase distribution transformer with a typical test report:</p><ul><li>short-circuit: <span>$\%Z = 4.0$</span>, load loss <span>$P_{cu} = 1100$</span> W,</li><li>open-circuit: <span>$P_0 = 150$</span> W, magnetizing current <span>$I_0 = 0.5\,\%$</span>.</li></ul><p><strong>Series branch.</strong> The load loss fixes the resistive part (<span>$\%R = 100 P_{cu}/S = 2.2$</span>) and the impedance triangle gives <span>$\%X = \sqrt{\%Z^2 - \%R^2}$</span>. The SC test measures only the <strong>series sum</strong> <span>$Z^{fr} + N^2 Z^{to}$</span>; how that sum splits between the windings is <em>not measurable from the terminals</em> and is a convention — here half/half in percent, each half landing in ohms on its own winding&#39;s base (the <a href="../spec/transformer/">spec</a> documents the under-determination; §5 shows a different convention in the wild and why it doesn&#39;t matter).</p><p><strong>Core branch.</strong> No-load loss → conductance; magnetizing current → (negative, inductive) susceptance. Placement matters: the engine follows OpenDSS and puts the branch <strong>across winding 2</strong>, the <em>to</em>-side coil, so both convert on winding 2&#39;s voltage (<a href="../transformer_models/#Magnetising-shunt-placement">magnetizing-shunt placement</a>). The loss current <span>$100 P_0/S = 0.3\,\%$</span> is one leg of <span>$I_0$</span>; the susceptance current is the quadrature remainder.</p><pre><code class="language-julia hljs">using BMOPFTools, JuMP, Ipopt, JSON3

S = 50_000.0;  Vhv = 11_000.0;  Vlv = 240.0
pctZ = 4.0;  Pcu = 1_100.0;  P0 = 150.0;  I0 = 0.5          # the test report

pctR  = 100Pcu / S
pctX  = sqrt(pctZ^2 - pctR^2)
Zb_fr = Vhv^2 / S                        # winding 1&#39;s own impedance base (Ω)
Zb_to = Vlv^2 / S                        # winding 2&#39;s
pct_b = sqrt(I0^2 - (100P0/S)^2)         # magnetizing (susceptance) current, %

xfmr = Dict{String,Any}(
    &quot;bus_from&quot; =&gt; &quot;hv&quot;, &quot;bus_to&quot; =&gt; &quot;lv&quot;,
    &quot;terminal_map_from&quot; =&gt; [&quot;1&quot;, &quot;n&quot;], &quot;terminal_map_to&quot; =&gt; [&quot;1&quot;, &quot;n&quot;],
    &quot;v_nom_from&quot; =&gt; Vhv, &quot;v_nom_to&quot; =&gt; Vlv, &quot;s_rating&quot; =&gt; S,
    &quot;r_series_from&quot; =&gt; (pctR/2)/100 * Zb_fr,    # Ω, HV winding
    &quot;r_series_to&quot;   =&gt; (pctR/2)/100 * Zb_to,    # Ω, LV winding
    &quot;x_series_from&quot; =&gt; (pctX/2)/100 * Zb_fr,
    &quot;x_series_to&quot;   =&gt; (pctX/2)/100 * Zb_to,
    &quot;g_no_load&quot;     =&gt;  (P0/S)      * S / Vlv^2,   # S, on winding 2&#39;s coil voltage
    &quot;b_no_load&quot;     =&gt; -(pct_b/100) * S / Vlv^2)   # negative: inductive

for k in (&quot;r_series_from&quot;, &quot;x_series_from&quot;, &quot;r_series_to&quot;, &quot;x_series_to&quot;,
          &quot;g_no_load&quot;, &quot;b_no_load&quot;)
    println(rpad(k, 16), &quot; = &quot;, round(xfmr[k]; sigdigits = 5))
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">r_series_from    = 26.62
x_series_from    = 40.422
r_series_to      = 0.012672
x_series_to      = 0.019242
g_no_load        = 0.0026042
b_no_load        = -0.0034722</code></pre><p>Note the factor of about 2100 (<span>$N^2$</span>, three orders of magnitude) between <code>x_series_from</code> (≈ 40 Ω) and <code>x_series_to</code> (≈ 0.019 Ω) — the <em>same</em> 1.67 % on two different voltage bases. Typing an HV-base ohm into an LV field is the classic silent transformer bug, which is why the validations below exist.</p><h2 id="3.-Validation-one:-the-admittance-matrix,-by-hand"><a class="docs-heading-anchor" href="#3.-Validation-one:-the-admittance-matrix,-by-hand">3. Validation one: the admittance matrix, by hand</a><a id="3.-Validation-one:-the-admittance-matrix,-by-hand-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Validation-one:-the-admittance-matrix,-by-hand" title="Permalink"></a></h2><p><a href="../api/#BMOPFTools.transformer_yprim"><code>transformer_yprim</code></a> builds the primitive admittance the engine (and its <code>Yprim</code> export) uses from those fields. For the single-phase Γ-model the <a href="../spec/transformer-admittance/">spec derivation</a> is small enough to hand-compute. The device is one series admittance <span>$y = 1/Z$</span> (with <span>$Z = Z^{fr} + N^2 Z^{to}$</span> referred to the HV side) acting between the two winding voltages, plus the core branch <span>$Y_0$</span> across the <em>to</em> coil. Over the node order <span>$[\,hv.1,\ lv.1,\ hv.n,\ lv.n\,]$</span> the winding incidence is <span>$\mathbf{v} = [1, -N, -1, N]^\mathsf{T}$</span> and the to-coil incidence <span>$\mathbf{t} = [0, 1, 0, -1]^\mathsf{T}$</span>, so the whole matrix is two rank-one terms:</p><p class="math-container">\[\mathbf{Y} = y\,\mathbf{v}\mathbf{v}^\mathsf{T} + Y_0\,\mathbf{t}\mathbf{t}^\mathsf{T}.\]</p><pre><code class="language-julia hljs">nodes, Y = transformer_yprim(xfmr, &quot;single_phase&quot;)
println(&quot;engine node order: &quot;, nodes)

N  = Vhv / Vlv
Z  = (xfmr[&quot;r_series_from&quot;] + im*xfmr[&quot;x_series_from&quot;]) +
     N^2 * (xfmr[&quot;r_series_to&quot;] + im*xfmr[&quot;x_series_to&quot;])
Y0 = xfmr[&quot;g_no_load&quot;] + im * xfmr[&quot;b_no_load&quot;]

v = [1.0, -N, -1.0, N]
t = [0.0, 1.0, 0.0, -1.0]
Y_hand = (1/Z) .* (v * transpose(v)) .+ Y0 .* (t * transpose(t))

println(&quot;max |Y_engine − Y_hand| = &quot;,
        round(maximum(abs.(Y .- Y_hand)); sigdigits = 3), &quot; S&quot;)
@assert isapprox(Y, Y_hand; rtol = 1e-8)
println(&quot;entry-wise match ✓   (e.g. Y[1,1] = &quot;, round(Y[1,1]; sigdigits = 5),
        &quot; = y = &quot;, round(1/Z; sigdigits = 5), &quot;)&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">engine node order: [(&quot;hv&quot;, &quot;1&quot;), (&quot;lv&quot;, &quot;1&quot;), (&quot;hv&quot;, &quot;n&quot;), (&quot;lv&quot;, &quot;n&quot;)]
max |Y_engine − Y_hand| = 0.0 S
entry-wise match ✓   (e.g. Y[1,1] = 0.0056818 - 0.0086277im = y = 0.0056818 - 0.0086277im)</code></pre><p>Every number in the engine&#39;s matrix is now accounted for by datasheet arithmetic. This entry-wise check is the same discipline the test suite applies against OpenDSS&#39;s own <code>Yprim</code> dumps for every subtype (<a href="../validation/">validation</a>) — orientation bugs (stamping <span>$N$</span> where <span>$1/N$</span> belongs) pass symmetry and passivity checks and are caught <em>only</em> by reference comparisons like this one.</p><h2 id="4.-Validation-two:-re-run-the-factory-tests-on-the-model"><a class="docs-heading-anchor" href="#4.-Validation-two:-re-run-the-factory-tests-on-the-model">4. Validation two: re-run the factory tests on the model</a><a id="4.-Validation-two:-re-run-the-factory-tests-on-the-model-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Validation-two:-re-run-the-factory-tests-on-the-model" title="Permalink"></a></h2><p>The strongest closure: the model was built <em>from</em> the tests, so simulating the tests on it must return the datasheet numbers. The open-circuit test is a two-bus power flow with no load; the short-circuit test is the same network with the LV terminals bolted to ground (<code>perfectly_grounded_terminals</code>) and the source dialled down to exactly %Z of nominal — which, by definition of the impedance voltage, must circulate exactly rated current.</p><pre><code class="language-julia hljs">OPT = optimizer_with_attributes(Ipopt.Optimizer, &quot;print_level&quot; =&gt; 0)

testnet(; short = false, vscale = 1.0) = Dict{String,Any}(
    &quot;bus&quot; =&gt; Dict{String,Any}(
        &quot;hv&quot; =&gt; Dict{String,Any}(&quot;terminal_names&quot; =&gt; [&quot;1&quot;, &quot;n&quot;],
                                 &quot;perfectly_grounded_terminals&quot; =&gt; [&quot;n&quot;]),
        &quot;lv&quot; =&gt; Dict{String,Any}(&quot;terminal_names&quot; =&gt; [&quot;1&quot;, &quot;n&quot;],
                 &quot;perfectly_grounded_terminals&quot; =&gt; short ? [&quot;1&quot;, &quot;n&quot;] : [&quot;n&quot;])),
    &quot;voltage_source&quot; =&gt; Dict{String,Any}(&quot;source&quot; =&gt; Dict{String,Any}(
        &quot;bus&quot; =&gt; &quot;hv&quot;, &quot;terminal_map&quot; =&gt; [&quot;1&quot;, &quot;n&quot;],
        &quot;v_magnitude&quot; =&gt; [Vhv * vscale, 0.0], &quot;v_angle&quot; =&gt; [0.0, 0.0])),
    &quot;transformer&quot; =&gt; Dict{String,Any}(&quot;single_phase&quot; =&gt; Dict{String,Any}(
        &quot;t1&quot; =&gt; deepcopy(xfmr))))

oc = solve_pf(testnet(); optimizer = OPT)
p_oc = sum(ph[&quot;ps&quot;] for ph in values(oc[&quot;voltage_source&quot;][&quot;source&quot;]))
i_oc = only(ph[&quot;cm&quot;] for ph in values(oc[&quot;transformer&quot;][&quot;t1&quot;][&quot;fr&quot;]))
println(&quot;open-circuit :  P = &quot;, round(p_oc; digits = 2), &quot; W  (datasheet P0 = &quot;, P0, &quot;)&quot;)
println(&quot;               I0 = &quot;, round(100 * i_oc / (S/Vhv); digits = 3),
        &quot; % of rated  (datasheet &quot;, I0, &quot; %)&quot;)

sc = solve_pf(testnet(short = true, vscale = pctZ/100); optimizer = OPT)
p_sc = sum(ph[&quot;ps&quot;] for ph in values(sc[&quot;voltage_source&quot;][&quot;source&quot;]))
i_sc = only(ph[&quot;cm&quot;] for ph in values(sc[&quot;voltage_source&quot;][&quot;source&quot;]))
println(&quot;short-circuit:  I = &quot;, round(i_sc; digits = 3), &quot; A at &quot;, pctZ,
        &quot; % voltage  (rated = &quot;, round(S/Vhv; digits = 3), &quot; A)&quot;)
println(&quot;               P = &quot;, round(p_sc; digits = 1), &quot; W  (datasheet Pcu = &quot;, Pcu, &quot;)&quot;)

@assert isapprox(p_oc, P0; rtol = 5e-3)          # core sees slightly below rated voltage
@assert isapprox(i_sc, S/Vhv; rtol = 1e-3)
@assert isapprox(p_sc, Pcu; rtol = 1e-3)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">open-circuit :  P = 149.97 W  (datasheet P0 = 150.0)
               I0 = 0.5 % of rated  (datasheet 0.5 %)
short-circuit:  I = 4.545 A at 4.0 % voltage  (rated = 4.545 A)
               P = 1100.0 W  (datasheet Pcu = 1100.0)</code></pre><p>The loop closes: report → fields → model → report. The OC power comes out at 149.97 W, slightly <em>below</em> 150 W. In this Γ model the core branch sits across the LV terminals, behind the whole series impedance, so the no-load current drops a little voltage across that impedance: the core sees about 239.95 V instead of 240 V and dissipates about 149.94 W. The series loss of the no-load current adds only about 0.03 W.</p><h2 id="5.-Three-phase:-the-Dyn11-and-its-vector-group"><a class="docs-heading-anchor" href="#5.-Three-phase:-the-Dyn11-and-its-vector-group">5. Three-phase: the Dyn11 and its vector group</a><a id="5.-Three-phase:-the-Dyn11-and-its-vector-group-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Three-phase:-the-Dyn11-and-its-vector-group" title="Permalink"></a></h2><p>Now the realistic case: a 400 kVA, 11 000/416 V <strong>Dyn11</strong> distribution transformer — <span>$\%Z = 4.5$</span>, <span>$P_{cu} = 4600$</span> W, <span>$P_0 = 610$</span> W, <span>$I_0 = 0.25\,\%$</span>. The vector group decodes into model structure:</p><ul><li><strong>D</strong> → winding 1 is delta → subtype <code>delta_wye</code>, <code>terminal_map_from</code> has three phase terminals (no HV neutral);</li><li><strong>yn</strong> → winding 2 is wye with the neutral brought out (four terminals);</li><li><strong>11</strong> → the LV leads by 30°; this is the <em>backward-delta</em> coil convention, which the engine applies for Dy — and <code>delta_roll = -1</code> in <code>n_winding</code> language (<a href="../transformer_models/#Conventions">conventions</a>).</li></ul><p>Two conventions to internalize for the 2-bus three-phase subtypes: <code>v_nom_from</code>/<code>v_nom_to</code> are the <strong>line-to-line</strong> ratings straight off the nameplate (the √3 lives inside the effective per-coil ratio the engine derives), and the winding-2 shunt converts on winding 2&#39;s <strong>coil</strong> voltage — for the wye secondary that is <span>$v_{\text{nom,to}}/\sqrt{3}$</span>, i.e. 240 V, not 416 V. The impedance recipe is otherwise §2 verbatim:</p><pre><code class="language-julia hljs">S3 = 400_000.0;  Vhv3 = 11_000.0;  Vlv3 = 416.0
pctZ3 = 4.5;  Pcu3 = 4_600.0;  P03 = 610.0;  I03 = 0.25

pctR3  = 100Pcu3 / S3
pctX3  = sqrt(pctZ3^2 - pctR3^2)
pct_b3 = sqrt(I03^2 - (100P03/S3)^2)
Vcoil2 = Vlv3 / sqrt(3)                       # wye winding-2 coil voltage

dyn11 = Dict{String,Any}(
    &quot;bus_from&quot; =&gt; &quot;hv&quot;, &quot;bus_to&quot; =&gt; &quot;lv&quot;,
    &quot;terminal_map_from&quot; =&gt; [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;],           # delta: no neutral
    &quot;terminal_map_to&quot;   =&gt; [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;, &quot;n&quot;],      # wye + neutral
    &quot;v_nom_from&quot; =&gt; Vhv3, &quot;v_nom_to&quot; =&gt; Vlv3, &quot;s_rating&quot; =&gt; S3,
    &quot;r_series_from&quot; =&gt; (pctR3/2)/100 * Vhv3^2/S3,
    &quot;r_series_to&quot;   =&gt; (pctR3/2)/100 * Vlv3^2/S3,
    &quot;x_series_from&quot; =&gt; (pctX3/2)/100 * Vhv3^2/S3,
    &quot;x_series_to&quot;   =&gt; (pctX3/2)/100 * Vlv3^2/S3,
    &quot;no_load_shunt&quot; =&gt; Dict(&quot;winding&quot; =&gt; 2,
        &quot;g&quot; =&gt; P03 / (3Vcoil2^2),
        &quot;b&quot; =&gt; -(pct_b3/100) * S3 / (3Vcoil2^2)))

for k in (&quot;r_series_from&quot;, &quot;x_series_from&quot;, &quot;r_series_to&quot;, &quot;x_series_to&quot;)
    println(rpad(k, 16), &quot; = &quot;, round(dyn11[k]; sigdigits = 5))
end
println(&quot;winding-2 core shunt (S per coil): &quot;, dyn11[&quot;no_load_shunt&quot;])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">r_series_from    = 1.7394
x_series_from    = 6.5802
r_series_to      = 0.0024877
x_series_to      = 0.0094112
winding-2 core shunt (S per coil): Dict{String, Real}(&quot;g&quot; =&gt; 0.0035248705621301773, &quot;winding&quot; =&gt; 2, &quot;b&quot; =&gt; -0.004578872812420842)</code></pre><p>The explicit <code>no_load_shunt</code> field records its physical winding. Its conductance and susceptance are siemens per coil, so three identical coils each carry one third of the total no-load power.</p><p><strong>Import cross-check.</strong> The same datasheet can be written as OpenDSS text and imported through PowerIO. BMOPFTools materializes the explicit core branch as a shunt and retains its winding and per-coil values in metadata. The comparison checks agreement between the declared arithmetic and import; the subsequent numerical tests check the resulting electrical behavior:</p><pre><code class="language-julia hljs">deck = joinpath(mktempdir(), &quot;Master.dss&quot;)
write(deck, &quot;&quot;&quot;
Clear
New Circuit.dyn11 basekv=11 pu=1.0 phases=3 bus1=hvbus
New Transformer.tx1 phases=3 windings=2 buses=(hvbus, lvbus) conns=(delta, wye)
~ kvs=(11, 0.416) kvas=(400, 400) xhl=$(pctX3) %Rs=($(pctR3/2), $(pctR3/2))
~ %noloadloss=$(100P03/S3) %imag=$(pct_b3)
Set VoltageBases=[11, 0.416]
CalcVoltageBases
Solve
&quot;&quot;&quot;)
imported_net = from_dss(deck)
imported = first(values(imported_net[&quot;transformer&quot;][&quot;delta_wye&quot;]))
imported_core = only(values(imported_net[&quot;_meta&quot;][&quot;explicit_transformer_core_shunts&quot;]))[&quot;source&quot;]

N3 = Vhv3 / Vlv3
series(t) = (t[&quot;r_series_from&quot;] + im*t[&quot;x_series_from&quot;]) +
            N3^2 * (t[&quot;r_series_to&quot;] + im*t[&quot;x_series_to&quot;])
println(rpad(&quot;field&quot;, 16), rpad(&quot;hand&quot;, 14), &quot;from_dss&quot;)
for k in (&quot;r_series_from&quot;, &quot;r_series_to&quot;)
    println(rpad(k, 16), rpad(round(dyn11[k]; sigdigits = 5), 14),
            round(Float64(imported[k]); sigdigits = 5))
end
println(rpad(&quot;series sum (Ω)&quot;, 16), rpad(round(series(dyn11); sigdigits = 5), 14),
        round(series(imported); sigdigits = 5))
@assert isapprox(series(dyn11), series(imported); rtol = 1e-6)
@assert imported_core[&quot;winding&quot;] == 2
for k in (&quot;g&quot;, &quot;b&quot;)
    @assert isapprox(dyn11[&quot;no_load_shunt&quot;][k], Float64(imported_core[k]); rtol = 1e-6)
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr33"><span class="sgr1">┌ Warning: </span></span>from_dss: 3 parsing and conversion diagnostic record(s) in 2 class(es) (full list on net[&quot;_meta&quot;][&quot;powerio_warnings&quot;]):
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.FIELD_DROPPED: 2 occurrences, e.g. voltage source source: `basemva` has no place in the BMOPF schema; dropped from the output
<span class="sgr33"><span class="sgr1">│ </span></span>  EMIT.BMOPF.RETAINED_SOURCE_ONLY: transformer tx1: no_load_shunt have no delta_wye slot in BMOPF schema 0.1.0; kept under extras.transformer
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ BMOPFTools ~/work/BMOPFTools.jl/BMOPFTools.jl/src/io/from_dss.jl:966</span>
field           hand          from_dss
r_series_from   1.7394        0.0
r_series_to     0.0024877     0.0049754
series sum (Ω)  3.4788 + 13.16im3.4787 + 13.16im</code></pre><p>The core branch matches term-for-term. The <em>split</em> of the series impedance does not have to: the import splits it differently between the windings — here <code>r_series_from</code> is zero and <code>r_series_to</code> carries the whole resistance — and the <strong>HV-referred series sum agrees</strong>, which is the only thing the short-circuit test ever measured (§2). Two honest conventions, one physical quantity. (At an off-nominal <em>optimized</em> tap the split briefly matters — the tapped winding&#39;s share scales as tap² — which is why the engine pins the referral convention explicitly; <a href="../transformer_models/">transformer models</a>.)</p><p><strong>Re-run the tests.</strong> <a href="../api/#BMOPFTools.parse_bmopf"><code>parse_bmopf</code></a> turns the explicit <code>no_load_shunt</code> into a winding-connected shunt; <a href="../opf/#BMOPFTools.solve_pf"><code>solve_pf</code></a> applies the same normalization to its own copy, so parsing first is optional and is shown here to mirror a JSON workflow. The open-circuit and short-circuit tests then check the three-phase datasheet values:</p><pre><code class="language-julia hljs">vph = Vhv3 / sqrt(3)
net3(; short = false, vscale = 1.0) = parse_bmopf(JSON3.write(Dict{String,Any}(
    &quot;bus&quot; =&gt; Dict{String,Any}(
        &quot;hv&quot; =&gt; Dict{String,Any}(&quot;terminal_names&quot; =&gt; [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;, &quot;n&quot;],
                                 &quot;perfectly_grounded_terminals&quot; =&gt; [&quot;n&quot;]),
        &quot;lv&quot; =&gt; Dict{String,Any}(&quot;terminal_names&quot; =&gt; [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;, &quot;n&quot;],
                 &quot;perfectly_grounded_terminals&quot; =&gt; short ? [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;] : [&quot;n&quot;])),
    &quot;voltage_source&quot; =&gt; Dict{String,Any}(&quot;source&quot; =&gt; Dict{String,Any}(
        &quot;bus&quot; =&gt; &quot;hv&quot;, &quot;terminal_map&quot; =&gt; [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;, &quot;n&quot;],
        &quot;v_magnitude&quot; =&gt; [vph*vscale, vph*vscale, vph*vscale, 0.0],
        &quot;v_angle&quot; =&gt; [0.0, -2π/3, 2π/3, 0.0])),
    &quot;transformer&quot; =&gt; Dict{String,Any}(&quot;delta_wye&quot; =&gt; Dict{String,Any}(
        &quot;t1&quot; =&gt; deepcopy(dyn11))))); from_string = true)

oc3 = solve_pf(net3(); optimizer = OPT)
v_lv = abs(oc3[&quot;bus&quot;][&quot;lv&quot;][&quot;a&quot;][&quot;vr&quot;] + im*oc3[&quot;bus&quot;][&quot;lv&quot;][&quot;a&quot;][&quot;vi&quot;])
p_oc3 = sum(ph[&quot;ps&quot;] for ph in values(oc3[&quot;voltage_source&quot;][&quot;source&quot;]))
println(&quot;open-circuit :  P = &quot;, round(p_oc3; digits = 1), &quot; W (P0 = &quot;, P03,
        &quot;),  LV no-load = &quot;, round(v_lv; digits = 1), &quot; V (&quot;,
        round(Vlv3/sqrt(3); digits = 1), &quot; expected)&quot;)

sc3 = solve_pf(net3(short = true, vscale = pctZ3/100); optimizer = OPT)
i_sc3 = [ph[&quot;cm&quot;] for ph in values(sc3[&quot;voltage_source&quot;][&quot;source&quot;])]
p_sc3 = sum(ph[&quot;ps&quot;] for ph in values(sc3[&quot;voltage_source&quot;][&quot;source&quot;]))
println(&quot;short-circuit:  I = &quot;, round.(i_sc3; digits = 2), &quot; A (rated = &quot;,
        round(S3/(sqrt(3)*Vhv3); digits = 2), &quot;),  P = &quot;, round(p_sc3; digits = 0),
        &quot; W (Pcu = &quot;, Pcu3, &quot;)&quot;)
@assert isapprox(p_oc3, P03; rtol = 5e-3)
@assert all(isapprox.(i_sc3, S3/(sqrt(3)*Vhv3); rtol = 1e-3))
@assert isapprox(p_sc3, Pcu3; rtol = 1e-3)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">open-circuit :  P = 609.9 W (P0 = 610.0),  LV no-load = 240.2 V (240.2 expected)
short-circuit:  I = [20.99, 20.99, 20.99] A (rated = 20.99),  P = 4600.0 W (Pcu = 4600.0)</code></pre><p>Rated line current at 4.5 % voltage, 4600 W of load loss, 610 W of core loss, and 240.2 V on the open secondary — the Dyn11&#39;s datasheet, recovered from the constructed model.</p><h2 id="6.-Taps-and-neutral-impedances"><a class="docs-heading-anchor" href="#6.-Taps-and-neutral-impedances">6. Taps and neutral impedances</a><a id="6.-Taps-and-neutral-impedances-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Taps-and-neutral-impedances" title="Permalink"></a></h2><p>Two field families complete the 2-bus picture; both are prose here because their live demonstrations have dedicated tutorials.</p><p><strong>Taps.</strong> <code>tap</code> (default 1.0) multiplies the ratio: <span>$N = (v_{\text{nom,from}}/v_{\text{nom,to}}) \cdot tap$</span>. Setting <code>tap_min &lt; tap_max</code> turns the tap into an <strong>OPF decision variable</strong> — the <a href="../tutorial_tap/">tap-optimization tutorial</a> is the walkthrough. The interaction with §5&#39;s split convention: the engine referral is <em>exact</em> — the short-circuit impedance referred to the tapped winding scales as tap², the untapped side stays at nominal, matching OpenDSS at every tap position (<a href="../transformer_models/">transformer models</a>).</p><p><strong>Neutral impedances.</strong> A test report or design sheet may specify a neutral earthing resistor/reactor on the wye star point (OpenDSS <code>rneut</code>/<code>xneut</code>). The fields <code>r_neutral_from</code>/<code>x_neutral_from</code> and <code>r_neutral_to</code>/<code>x_neutral_to</code> model <strong>a grounding branch</strong> <span>$y_n = 1/(R_n + jX_n)$</span> <strong>from the winding&#39;s neutral terminal to earth</strong> — <em>not</em> a series impedance inside the star. That distinction is a classic misreading (in a healthy power flow the branch carries almost nothing; its job is anchoring zero-sequence and isolated islands), and the engine&#39;s semantics are validated entry-wise against OpenDSS. An <em>external</em> grounding transformer or reactor at the bus stays a separate <code>shunt</code> — a transformer&#39;s model never absorbs external grounding (<a href="../transformer_models/#Grounding:-the-stand-alone-contract">the stand-alone contract</a>).</p><h2 id="7.-Three-windings-and-beyond:-the-x_sc-matrix"><a class="docs-heading-anchor" href="#7.-Three-windings-and-beyond:-the-x_sc-matrix">7. Three windings and beyond: the <code>x_sc</code> matrix</a><a id="7.-Three-windings-and-beyond:-the-x_sc-matrix-1"></a><a class="docs-heading-anchor-permalink" href="#7.-Three-windings-and-beyond:-the-x_sc-matrix" title="Permalink"></a></h2><p>For three or more windings there is <strong>no single %Z</strong> — the factory report gives <em>pairwise</em> short-circuit tests (HL, HT, LT). Factory reports may quote each pair on its own base (for example the smaller winding&#39;s rating); rebase every pair to <strong>winding 1&#39;s</strong> base before use (the OpenDSS convention, kept by the engine so round-trips stay exact; see the unequal-kVA warning below). The <code>n_winding</code> subtype stores exactly that: a <code>windings</code> list plus <code>x_sc[&quot;i_j&quot;]</code> in ohms <strong>on winding 1&#39;s coil base</strong>. Note the per-winding <code>v_nom</code> convention differs from the 2-bus subtypes: it is the <strong>coil</strong> voltage — line-to-neutral for a wye winding, line-to-line for a delta.</p><p>Take a 20 MVA, 33/11/6.6 kV three-winding unit (delta primary, two wye secondaries), pairwise tests <span>$\%X_{12} = 10$</span>, <span>$\%X_{13} = 17$</span>, <span>$\%X_{23} = 6$</span> on the 20 MVA base. Winding 1 is a delta, so its coil sees line-to-line voltage and carries a third of the power: <span>$Z_{\text{coil},1} = 3 v_1^2 / S$</span>.</p><pre><code class="language-julia hljs">using LinearAlgebra

Sn = 20e6
v_coil = [33_000.0, 11_000.0/sqrt(3), 6_600.0/sqrt(3)]   # delta L-L, wye L-N
z_coil1 = 3 * v_coil[1]^2 / Sn
x_sc = Dict(&quot;1_2&quot; =&gt; 0.10 * z_coil1,
            &quot;1_3&quot; =&gt; 0.17 * z_coil1,
            &quot;2_3&quot; =&gt; 0.06 * z_coil1)
pctRw = [0.4, 0.4, 0.4]                                   # per-winding %R
r_w   = [pctRw[k]/100 * 3 * v_coil[k]^2 / Sn for k in 1:3]

nw = Dict{String,Any}(
    &quot;s_rating&quot; =&gt; Sn, &quot;x_sc&quot; =&gt; x_sc,
    &quot;windings&quot; =&gt; [
        Dict{String,Any}(&quot;bus&quot; =&gt; &quot;hv&quot;, &quot;terminal_map&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;],
            &quot;configuration&quot; =&gt; &quot;DELTA&quot;, &quot;delta_roll&quot; =&gt; -1,
            &quot;v_nom&quot; =&gt; v_coil[1], &quot;r_winding&quot; =&gt; r_w[1]),
        Dict{String,Any}(&quot;bus&quot; =&gt; &quot;mv&quot;, &quot;terminal_map&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
            &quot;configuration&quot; =&gt; &quot;WYE&quot;, &quot;v_nom&quot; =&gt; v_coil[2], &quot;r_winding&quot; =&gt; r_w[2]),
        Dict{String,Any}(&quot;bus&quot; =&gt; &quot;lv&quot;, &quot;terminal_map&quot; =&gt; [&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
            &quot;configuration&quot; =&gt; &quot;WYE&quot;, &quot;v_nom&quot; =&gt; v_coil[3], &quot;r_winding&quot; =&gt; r_w[3])])

println(&quot;x_sc (Ω, winding-1 coil base): &quot;,
        Dict(k =&gt; round(v; digits = 3) for (k, v) in x_sc))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">x_sc (Ω, winding-1 coil base): Dict(&quot;1_2&quot; =&gt; 16.335, &quot;2_3&quot; =&gt; 9.801, &quot;1_3&quot; =&gt; 27.77)</code></pre><p>Internally the engine assembles the OpenDSS-style <span>$(n{-}1){\times}(n{-}1)$</span> short-circuit matrix <span>$\mathbf{Z}_B$</span> referred to winding 1 — diagonal <span>$Z_{1,i+1}$</span>, off-diagonal <span>$\tfrac12 (Z_{1,i+1} + Z_{1,j+1} - Z_{i+1,j+1})$</span> — which is <em>exact for any n</em> (the pairwise tests are precisely the <span>$n(n{-}1)/2$</span> numbers the matrix needs). Build it by hand and check it against the engine&#39;s builder (internal, shown for verification):</p><pre><code class="language-julia hljs">Nk  = [vc / v_coil[1] for vc in v_coil]
r1  = r_w ./ Nk .^ 2                       # resistances referred to winding 1
Zp(i, j) = (r1[i] + r1[j]) + im * x_sc[&quot;$(min(i,j))_$(max(i,j))&quot;]
ZB_hand = [Zp(1,2)                     (Zp(1,2) + Zp(1,3) - Zp(2,3))/2 ;
           (Zp(1,2) + Zp(1,3) - Zp(2,3))/2                     Zp(1,3)]

ZB_engine = BMOPFTools._nw_zb_matrix(nw)   # internal — verification only
println(&quot;ZB (hand)   = &quot;, round.(ZB_hand; sigdigits = 5))
println(&quot;ZB (engine) = &quot;, round.(ZB_engine; sigdigits = 5))
@assert isapprox(ZB_hand, ZB_engine; rtol = 1e-12)

ev = eigvals(imag.(ZB_hand))
println(&quot;eigvals(imag ZB) = &quot;, round.(ev; sigdigits = 4), &quot;  — realizable: &quot;,
        all(ev .≥ 0))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">ZB (hand)   = ComplexF64[1.3068 + 16.335im 0.6534 + 17.152im; 0.6534 + 17.152im 1.3068 + 27.77im]
ZB (engine) = ComplexF64[1.3068 + 16.335im 0.6534 + 17.152im; 0.6534 + 17.152im 1.3068 + 27.77im]
eigvals(imag ZB) = [3.973, 40.13]  — realizable: true</code></pre><p>The eigenvalue check is the <strong>realizability test</strong>: the pairwise reactances of a physical shared-core device must make <span>$\Im(\mathbf{Z}_B)$</span> positive semidefinite. Datasheets fail this more often than you would hope (typos, or tests taken at different taps), and a negative eigenvalue here is your first warning <em>before</em> a solver produces a confusing answer. A <em>negative off-diagonal star arm</em>, by contrast, is perfectly physical for three-winding units — do not &quot;fix&quot; it. Two <code>n_winding</code> specifics worth pinning: <code>delta_roll = -1</code> is OpenDSS&#39;s standard delta orientation (the same 30° the &quot;11&quot; encoded in §5), and tap <em>optimization</em> is not available on <code>n_winding</code> — regulated windings need a 2-bus subtype (<a href="../transformer_models/#Approximations">approximations table</a>).</p><div class="admonition is-warning" id="Unequal-winding-kVAs-b78411762dcc541e"><header class="admonition-header">Unequal winding kVAs<a class="admonition-anchor" href="#Unequal-winding-kVAs-b78411762dcc541e" title="Permalink"></a></header><div class="admonition-body"><p>The example above has equal winding ratings. For a factory report quoting each resistance percentage on its own winding&#39;s rating, convert with <span>$R_k=(\%R_k/100)\,3V_{\mathrm{coil},k}^2/S_k$</span>. Alternatively, multiply the percentage by <span>$S_1/S_k$</span> before using the equal-rating formulas above. The package&#39;s <code>r_winding</code> input is already in ohms; do not rebase it again.</p><p>OpenDSS input must be checked separately from a factory report&#39;s convention. Its <a href="https://github.com/dss-extensions/dss_capi/blob/f5728aec36becd20c19ad2dfc98fa8cf181f8835/src/PDElements/Transformer.pas#L168">transformer implementation</a> places <code>Rpu</code> on winding 1&#39;s power base and uses that base in its primitive admittance calculation. <code>from_dss</code> reproduces that convention when it sets <code>n_winding</code> resistances. The unequal-rating fixture <code>pf_3wdg_unequal_kva.dss</code> exposes the difference between the two bases against OpenDSS&#39;s <code>Yprim</code>; equal-rating fixtures and successful solves do not validate that conversion.</p></div></div><h2 id="8.-What-you-may-*not*-derive"><a class="docs-heading-anchor" href="#8.-What-you-may-*not*-derive">8. What you may <em>not</em> derive</a><a id="8.-What-you-may-*not*-derive-1"></a><a class="docs-heading-anchor-permalink" href="#8.-What-you-may-*not*-derive" title="Permalink"></a></h2><p>Everything above was <em>derived</em> from measurements. The remaining fields are not derivable, and the provenance discipline of the <a href="../tutorial_nameplate/">augmentation provenance tutorial</a> applies in full:</p><ul><li><strong>No OC test → no core branch.</strong> Omit <code>g_no_load</code>/<code>b_no_load</code> rather than inventing them; a lossless core is an honest, documented approximation.</li><li><strong>Beware inherited defaults.</strong> OpenDSS fills <code>xhl = 7 %</code>, <code>%r = 0.2</code> when a deck omits them — plausible-looking numbers with zero provenance. <a href="../api/#BMOPFTools.analyze"><code>analyze</code></a> flags them as <a href="../findings/"><code>I.PROV.DSS_DEFAULT_XFMR</code></a>, and <a href="../findings/"><code>W.DOM.XFMR_X_NONINDUCTIVE</code></a> catches sign slips.</li><li><strong>The winding split is a convention</strong> (§2, §5) — record which one you used when publishing a case, because the split becomes observable under off-nominal taps.</li></ul><div class="admonition is-success" id="Where-to-go-next-a023d06a96d11941"><header class="admonition-header">Where to go next<a class="admonition-anchor" href="#Where-to-go-next-a023d06a96d11941" title="Permalink"></a></header><div class="admonition-body"><p><a href="../transformer_models/">Transformer models</a> is the normative contract (shunt placement, tap referral, grounding); <a href="../spec/transformer-admittance/">the admittance spec</a> has every subtype&#39;s symbolic <code>Yprim</code> and the four validation gates; <a href="../validation/">Validating the OPF</a> shows the OpenDSS reference comparisons the test suite runs; the <a href="../tutorial_tap/">tap-optimization tutorial</a> makes §6&#39;s tap fields decision variables; and the <a href="../tutorial_swer/">SWER tutorial</a> features a split-phase <code>center_tap</code> unit — the three-winding star of §7 in its most common street-level form.</p></div></div></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_nameplate/">« Reading augmentation provenance</a><a class="docs-footer-nextpage" href="../tutorial_ders/">Placing DERs and reading the binding constraint »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 03:06">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
