<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Units, bases &amp; economics · BMOPFTools.jl</title><meta name="title" content="Units, bases &amp; economics · BMOPFTools.jl"/><meta property="og:title" content="Units, bases &amp; economics · BMOPFTools.jl"/><meta property="twitter:title" content="Units, bases &amp; economics · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox" checked/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li class="is-active"><a class="tocitem" href>Units, bases &amp; economics</a><ul class="internal"><li><a class="tocitem" href="#1.-Two-separate-choices,-often-conflated"><span>1. Two separate choices, often conflated</span></a></li><li><a class="tocitem" href="#2.-One-feeder,-two-voltage-levels"><span>2. One feeder, two voltage levels</span></a></li><li><a class="tocitem" href="#3.-Deriving-the-bases-by-hand"><span>3. Deriving the bases by hand</span></a></li><li><a class="tocitem" href="#4.-SI-per-unit,-demonstrated"><span>4. SI ≡ per-unit, demonstrated</span></a></li><li><a class="tocitem" href="#5.-Why-solvers-care-anyway"><span>5. Why solvers care anyway</span></a></li><li><a class="tocitem" href="#6.-Economics:-pricing-the-dispatch"><span>6. Economics: pricing the dispatch</span></a></li><li><a class="tocitem" href="#7.-From-rate-to-energy:-the-timestep"><span>7. From rate to energy: the timestep</span></a></li><li><a class="tocitem" href="#8.-The-checklist"><span>8. The checklist</span></a></li></ul></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Network models &amp; data</a></li><li><a class="is-disabled">Concepts</a></li><li class="is-active"><a href>Units, bases &amp; economics</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Units, bases &amp; economics</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_units.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="units-and-economics"><a class="docs-heading-anchor" href="#units-and-economics">Units, bases, scaling, and economics</a><a id="units-and-economics-1"></a><a class="docs-heading-anchor-permalink" href="#units-and-economics" title="Permalink"></a></h1><p><em>One feeder, two voltage levels: derive every base by hand, watch SI and per-unit agree, then price the dispatch rigorously.</em></p><p>Every quantitative claim a power-system study makes rests on three unit systems that are routinely conflated: the units the <strong>data</strong> is stored in, the units the <strong>solver</strong> computes in, and the units the <strong>objective</strong> is priced in. Getting any of the three wrong does not crash anything — it silently rescales your answer. This tutorial works a single MV/LV feeder through all three layers: we derive the voltage, current, impedance, and power bases by hand and check them against the engine, demonstrate that an SI solve and a per-unit solve of the same case return the same physics, and then build the cost story from <span>$</span>/kWh coefficients to a priced 24-hour day, reconstructing the solver&#39;s objective value from first principles along the way.</p><p>The feeder is a small synthetic teaching fixture bundled with the package, so every code block on this page is executed when the documentation is built and the printed output is what the current code produces. Where the prose quotes a number, it is a number you can read in the output directly above or below it; solver-dependent quantities (iteration counts, convergence gaps) are described qualitatively because they move with solver versions.</p><div class="admonition is-info" id="Prerequisites-e7cc5e9dbec306b2"><header class="admonition-header">Prerequisites<a class="admonition-anchor" href="#Prerequisites-e7cc5e9dbec306b2" title="Permalink"></a></header><div class="admonition-body"><p>A Julia environment with <code>BMOPFTools</code>, <code>JuMP</code> and <code>Ipopt</code>, and the <a href="../terminals_primer/">terminals primer</a>. No external data is needed.</p></div></div><h2 id="1.-Two-separate-choices,-often-conflated"><a class="docs-heading-anchor" href="#1.-Two-separate-choices,-often-conflated">1. Two separate choices, often conflated</a><a id="1.-Two-separate-choices,-often-conflated-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Two-separate-choices,-often-conflated" title="Permalink"></a></h2><p>The BMOPF <strong>data model is SI</strong>: volts, amperes, ohms, siemens, watts, vars — equipment properties as the manufacturer states them, with no system MVA base anywhere in the file (see <a href="../conventions/#Units">Units</a> and the <a href="../terminals_primer/">terminals primer</a>). The single exception is the economics: <code>cost</code> fields are energy prices in <strong><span>$</span>/kWh</strong>.</p><p>Whether the <em>solver</em> computes in SI or in per-unit is a second, independent choice, made at solve time with the <code>per_unit</code> keyword of <a href="../opf/#BMOPFTools.solve_opf"><code>solve_opf</code></a> (default <code>true</code>). Per-unit here is a <strong>normalized working copy</strong> — the network is scaled, solved, and the results converted back, so the caller sees SI either way. Representation and numerical scaling are different concerns; conflating them is how &quot;per-unit data&quot; ends up with undocumented bases baked into published case files (<a href="../opf/#Units-and-scaling">Units and scaling</a> develops this argument).</p><h2 id="2.-One-feeder,-two-voltage-levels"><a class="docs-heading-anchor" href="#2.-One-feeder,-two-voltage-levels">2. One feeder, two voltage levels</a><a id="2.-One-feeder,-two-voltage-levels-1"></a><a class="docs-heading-anchor-permalink" href="#2.-One-feeder,-two-voltage-levels" title="Permalink"></a></h2><p>The bundled <code>eu_tn_four_wire</code> fixture has exactly the structure the per-unit method was invented for: a 10 kV medium-voltage source behind a 400 kVA delta-wye transformer feeding a four-wire 400 V feeder with a handful of single-phase and three-phase customers.</p><pre><code class="language-julia hljs">using BMOPFTools

path = joinpath(pkgdir(BMOPFTools), &quot;test&quot;, &quot;data&quot;, &quot;profiler_systems&quot;,
                &quot;eu_tn_four_wire.json&quot;)
net  = parse_bmopf(path)

src = first(values(net[&quot;voltage_source&quot;]))
println(&quot;source bus          : &quot;, src[&quot;bus&quot;])
println(&quot;source v_magnitude  : &quot;, round.(Float64.(src[&quot;v_magnitude&quot;]); digits = 2), &quot; V&quot;)

xfmr = first(values(net[&quot;transformer&quot;][&quot;delta_wye&quot;]))
println(&quot;transformer         : &quot;, xfmr[&quot;bus_from&quot;], &quot; -&gt; &quot;, xfmr[&quot;bus_to&quot;])
println(&quot;v_nom_from / v_nom_to : &quot;, xfmr[&quot;v_nom_from&quot;], &quot; V / &quot;, xfmr[&quot;v_nom_to&quot;], &quot; V&quot;)
println(&quot;s_rating            : &quot;, xfmr[&quot;s_rating&quot;], &quot; VA&quot;)
println(&quot;buses / lines / loads : &quot;, length(net[&quot;bus&quot;]), &quot; / &quot;,
        length(net[&quot;line&quot;]), &quot; / &quot;, length(net[&quot;load&quot;]))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">source bus          : mv
source v_magnitude  : [5773.5, 5773.5, 5773.5] V
transformer         : mv -&gt; lv0
v_nom_from / v_nom_to : 10000 V / 400 V
s_rating            : 400000 VA
buses / lines / loads : 4 / 2 / 4</code></pre><p>Read the numbers: the source magnitude is 5773.5 V <strong>phase-to-neutral</strong> (10 kV/√3 — a voltage source is defined terminal-to-ground, never as an implied line-to-line figure), while this transformer&#39;s <code>v_nom_from</code>/<code>v_nom_to</code> are the nameplate winding reference voltages, 10000 V and 400 V line-to-line. Two voltage levels, one ratio between them — everything below follows from these three numbers plus one free choice.</p><h2 id="3.-Deriving-the-bases-by-hand"><a class="docs-heading-anchor" href="#3.-Deriving-the-bases-by-hand">3. Deriving the bases by hand</a><a id="3.-Deriving-the-bases-by-hand-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Deriving-the-bases-by-hand" title="Permalink"></a></h2><p>Per-unit needs one <strong>system power base</strong> <span>$S_B$</span> (a free choice; the solver default is <span>$10^6$</span> VA) and a <strong>voltage base per bus</strong>. The engine derives the voltage bases the classical way:</p><ol><li>seed the source bus with the source&#39;s phase-to-neutral magnitude,</li><li>propagate through every <em>isolating</em> transformer by its <code>v_nom</code> ratio,</li><li>lines, closed switches, and galvanically continuous regulators (<code>single_phase_autotransformer</code>, <code>open_delta_regulator</code>) preserve the base — a cable does not change the voltage level, and a regulator&#39;s tap is a winding coefficient, not a coordinate change,</li><li>everything else follows per bus:</li></ol><p class="math-container">\[Z_B = \frac{V_B^2}{S_B}, \qquad
I_B = \frac{S_B}{V_B}, \qquad
Y_B = \frac{S_B}{V_B^2}.\]</p><p>That is four lines of arithmetic for this feeder — do it by hand:</p><pre><code class="language-julia hljs">s_base = 1e6                                       # VA — the solver default

v_base_mv = maximum(abs, Float64.(src[&quot;v_magnitude&quot;]))          # 10 kV / √3
v_base_lv = v_base_mv * xfmr[&quot;v_nom_to&quot;] / xfmr[&quot;v_nom_from&quot;]   # through the ratio

println(&quot;            MV (&quot;, src[&quot;bus&quot;], &quot;)      LV feeder&quot;)
println(&quot;V_base  : &quot;, lpad(round(v_base_mv; digits = 3), 10), &quot; V &quot;,
        lpad(round(v_base_lv; digits = 3), 10), &quot; V&quot;)
println(&quot;Z_base  : &quot;, lpad(round(v_base_mv^2 / s_base; digits = 3), 10), &quot; Ω &quot;,
        lpad(round(v_base_lv^2 / s_base; digits = 4), 10), &quot; Ω&quot;)
println(&quot;I_base  : &quot;, lpad(round(s_base / v_base_mv; digits = 2), 10), &quot; A &quot;,
        lpad(round(s_base / v_base_lv; digits = 1), 10), &quot; A&quot;)
println(&quot;Y_base  : &quot;, lpad(round(s_base / v_base_mv^2; digits = 5), 10), &quot; S &quot;,
        lpad(round(s_base / v_base_lv^2; digits = 2), 10), &quot; S&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">            MV (mv)      LV feeder
V_base  :   5773.503 V     230.94 V
Z_base  :     33.333 Ω     0.0533 Ω
I_base  :     173.21 A     4330.1 A
Y_base  :       0.03 S      18.75 S</code></pre><p>Two things deserve attention. First, the LV base lands on 230.94 V — the phase-to-neutral value of a 400 V system — even though both <code>v_nom</code>s are line-to-line: for a three-phase transformer the line-to-line ratio <em>is</em> the phase-to-neutral ratio, so propagating a phase-to-neutral seed through it stays phase-to-neutral. Second, the impedance bases differ by the ratio squared — 33.33 Ω against 0.0533 Ω, a factor of <span>$25^2 = 625$</span> — which is precisely the referral factor that makes a nameplate percent impedance mean the same thing on either side of the transformer.</p><p>Now check the arithmetic against the engine&#39;s own bookkeeping. The base computation lives in the OPF extension (it is internal — shown here for verification, not as API):</p><pre><code class="language-julia hljs">using JuMP, Ipopt              # loading these activates the OPF extension
ext   = Base.get_extension(BMOPFTools, :BMOPFOpfExt)
bases = ext._compute_bases(net, s_base)

@assert isapprox(bases.v_base[src[&quot;bus&quot;]], v_base_mv; rtol = 1e-12)
@assert isapprox(bases.v_base[xfmr[&quot;bus_to&quot;]], v_base_lv; rtol = 1e-12)
@assert isapprox(bases.z_base[xfmr[&quot;bus_to&quot;]], v_base_lv^2 / s_base; rtol = 1e-12)
println(&quot;hand-derived bases match the engine on all &quot;,
        length(bases.v_base), &quot; buses: &quot;,
        all(isapprox(bases.v_base[b],
                     b == src[&quot;bus&quot;] ? v_base_mv : v_base_lv; rtol = 1e-12)
            for b in keys(bases.v_base)))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">hand-derived bases match the engine on all 4 buses: true</code></pre><p>Every LV bus inherits the transformer&#39;s low-side base through the line adjacency — on this feeder the base changes at the one isolating transformer and nowhere else. This is the same NamedTuple a <a href="../opf/#BMOPFTools.solve_opf"><code>solve_opf</code></a> <code>model_hook!</code> receives from <code>opf_bases(ctx)</code> when it needs to express a physical-unit constraint inside a per-unit model.</p><div class="admonition is-info" id="Beyond-the-classic-bases-1ffd74f9fe8095bf"><header class="admonition-header">Beyond the classic bases<a class="admonition-anchor" href="#Beyond-the-classic-bases-1ffd74f9fe8095bf" title="Permalink"></a></header><div class="admonition-body"><p>The <code>per_unit</code>/<code>s_base</code> keywords are shorthand for a typed <a href="../api/#BMOPFTools.OpfScaling"><code>OpfScaling</code></a> policy: <code>OpfScaling(:si)</code>, <code>OpfScaling(:classic; power_base = 1e6)</code>, or a custom consistent family with your own voltage and per-zone power bases. An explicit <code>scaling_policy</code> takes precedence over <code>per_unit</code> and <code>s_base</code>. Custom and transformer-local bases, the audit of a proposed base change, and the diagnostic evidence that goes with them are numerical-experiment tools rather than tutorial material; they are covered in <a href="../numerical_workflows/">Scaling, initialization and diagnostics</a>.</p></div></div><h2 id="4.-SI-per-unit,-demonstrated"><a class="docs-heading-anchor" href="#4.-SI-per-unit,-demonstrated">4. SI ≡ per-unit, demonstrated</a><a id="4.-SI-per-unit,-demonstrated-1"></a><a class="docs-heading-anchor-permalink" href="#4.-SI-per-unit,-demonstrated" title="Permalink"></a></h2><p>Per-unit is a <em>reversible change of variables</em> — it must not change the physics. That is a testable claim: solve the same OPF both ways and compare. First give the case operating bounds and an economic setting (a 15 kW three-phase DER competing with the grid — §6 prices it):</p><pre><code class="language-julia hljs">net_ready, _ = augment_case(net; recipe = AugmentationRecipe())

src_id = first(keys(net_ready[&quot;voltage_source&quot;]))
net_ready[&quot;voltage_source&quot;][src_id][&quot;cost&quot;] = [0.25, 0.25, 0.25]   # $ / kWh import

net_ready[&quot;generator&quot;] = Dict{String,Any}(&quot;der1&quot; =&gt; Dict{String,Any}(
    &quot;bus&quot; =&gt; &quot;lv2&quot;, &quot;terminal_map&quot; =&gt; [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;, &quot;n&quot;],
    &quot;configuration&quot; =&gt; &quot;WYE&quot;,
    &quot;p_min&quot; =&gt; zeros(3),          &quot;p_max&quot; =&gt; fill(5000.0, 3),   # W, per phase
    &quot;q_min&quot; =&gt; fill(-3000.0, 3),  &quot;q_max&quot; =&gt; fill(3000.0, 3),   # var, per phase
    &quot;cost&quot;  =&gt; [0.10, 0.10, 0.10]))                             # $ / kWh

optimizer = optimizer_with_attributes(Ipopt.Optimizer, &quot;print_level&quot; =&gt; 0)

res_pu = solve_opf(net_ready; optimizer = optimizer)                    # per_unit = true is the default
res_si = solve_opf(net_ready; optimizer = optimizer, per_unit = false)

dv = maximum(abs(res_pu[&quot;bus&quot;][b][t][&quot;vm&quot;] - res_si[&quot;bus&quot;][b][t][&quot;vm&quot;])
             for b in keys(res_pu[&quot;bus&quot;]) for t in keys(res_pu[&quot;bus&quot;][b]))

println(&quot;status      : &quot;, res_pu[&quot;termination_status&quot;], &quot; / &quot;, res_si[&quot;termination_status&quot;])
println(&quot;objective   : &quot;, res_pu[&quot;objective&quot;], &quot;  (per-unit solve)&quot;)
println(&quot;              &quot;, res_si[&quot;objective&quot;], &quot;  (SI solve)&quot;)
println(&quot;max |ΔV|    : &quot;, round(dv; sigdigits = 3), &quot; V  across all buses and terminals&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">status      : LOCALLY_SOLVED / LOCALLY_SOLVED
objective   : 4.0098137968849885  (per-unit solve)
              4.0098183027997845  (SI solve)
max |ΔV|    : 0.00014 V  across all buses and terminals</code></pre><p>Both solves return SI results (they always do — <code>per_unit</code> never leaks into the output, see the <a href="../results/">result dictionary</a>). The voltages agree to well under a millivolt and the objectives to several significant figures; the residual gap is the convergence tolerance of the interior-point method, not a modeling difference. The two runs solve <em>different nonlinear programs</em> (every variable and coefficient rescaled) and land on the same physical solution: that is the SI ≡ per-unit equality, demonstrated rather than asserted.</p><h2 id="5.-Why-solvers-care-anyway"><a class="docs-heading-anchor" href="#5.-Why-solvers-care-anyway">5. Why solvers care anyway</a><a id="5.-Why-solvers-care-anyway-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Why-solvers-care-anyway" title="Permalink"></a></h2><p>If the answer is identical, why does the default bother normalizing? Because the <em>path</em> to the answer is not scale-invariant: interior-point initialization, barrier updates, and stopping tests all react to the numeric magnitude of variables and constraints. Compare what the two solves reported:</p><pre><code class="language-julia hljs">for (name, r) in ((&quot;per-unit&quot;, res_pu), (&quot;SI&quot;, res_si))
    p = r[&quot;opt_profile&quot;]
    println(rpad(name, 9), &quot;: &quot;, lpad(p[&quot;barrier_iterations&quot;], 3), &quot; barrier iterations&quot;,
            &quot;, median active shadow price &quot;, round(p[&quot;median_shadow_price&quot;]; sigdigits = 3))
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">per-unit :  17 barrier iterations, median active shadow price 151.0
SI       :  23 barrier iterations, median active shadow price 0.000151</code></pre><p>The iteration counts differ, and the shadow prices differ by orders of magnitude <em>because the constraint units differ</em> — a reminder that duals are only interpretable together with their scaling. But be careful what you conclude:</p><div class="admonition is-warning" id="An-observation,-not-a-theorem-1090a00151b913c9"><header class="admonition-header">An observation, not a theorem<a class="admonition-anchor" href="#An-observation,-not-a-theorem-1090a00151b913c9" title="Permalink"></a></header><div class="admonition-body"><p>Whether per-unit scaling helps convergence is <strong>instance- and formulation-dependent</strong> — a documented open question for this engine (<a href="../opf/#Units-and-scaling">Units and scaling</a>, refs 18–20 in the <a href="../methodology/#refs">methodology notes</a>). The iteration counts above are one data point on one small feeder, printed at build time so you can watch them change across solver versions. The two modes exist so the question can be <em>benchmarked</em>; per-unit became the default because DC-network cases are numerically fragile in SI, not because SI is wrong.</p></div></div><p>It is also worth being precise about what per-unit does <em>not</em> fix. Dividing every LV line impedance by the same <span>$Z_B$</span> leaves their <em>ratios</em> untouched: a feeder whose short service drops and long mains differ by a factor of several hundred in SI differs by the same factor in per-unit. Per-unit compresses scale differences <strong>across voltage levels and across quantity types</strong> (volts vs ohms vs amperes); spread <em>within</em> one quantity at one level — flagged as <a href="../findings/"><code>W.DOM.LINE_IMPEDANCE_SPREAD</code></a> — survives normalization and is a property of the network itself.</p><p>The starting point is constructed in physical coordinates and then expressed in the chosen model units, so changing the bases does not silently change the physical initial state. That matters when you compare solver behavior across scaling policies; see <a href="../numerical_workflows/#Inspect-the-start-before-tuning-the-solver">Inspect the start before tuning the solver</a>.</p><h3 id="Power-base-sensitivity"><a class="docs-heading-anchor" href="#Power-base-sensitivity">Power-base sensitivity</a><a id="Power-base-sensitivity-1"></a><a class="docs-heading-anchor-permalink" href="#Power-base-sensitivity" title="Permalink"></a></h3><p>The power base is a free choice, and the solver path depends on it. Keep it explicit when comparing solver settings, and compare physical results as well as numerical effort. The reported observations and the caveats on reading them are in <a href="../numerical_workflows/#Power-base-sensitivity">Scaling, initialization and diagnostics</a>.</p><h2 id="6.-Economics:-pricing-the-dispatch"><a class="docs-heading-anchor" href="#6.-Economics:-pricing-the-dispatch">6. Economics: pricing the dispatch</a><a id="6.-Economics:-pricing-the-dispatch-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Economics:-pricing-the-dispatch" title="Permalink"></a></h2><p>Now the third unit system. Every dispatchable element — generators, IBRs, <em>and the voltage source</em> — takes a <code>cost</code> field: a <strong>per-phase vector of energy prices in <span>$</span>/kWh</strong> (a scalar is rejected — per-phase pricing is the general case, and silent broadcasting invites silent errors). For a snapshot, the objective is the total <strong>cost rate</strong></p><p class="math-container">\[\min \; \sum_{e} \sum_{k} \frac{c_{e,k}}{1000}\, P_{e,k}
\qquad \left[\tfrac{\$}{\text{kWh}} \cdot \tfrac{\text{W}}{1000} = \tfrac{\$}{\text{h}}\right]\]</p><p>with <span>$P_{e,k}$</span> the active power <strong>injected into the network</strong> by element <span>$e$</span>&#39;s phase term <span>$k$</span>, in watts (<a href="../spec/objective/">objective specification</a>). The sign convention is uniform: the source is <em>not</em> a special case. Its injection is grid import, so a positive source cost is the import tariff — and a negative injection (reverse flow) is <em>credited</em> at the same price. Above we priced the grid at 0.25 <span>$</span>/kWh against a 0.10 <span>$</span>/kWh DER, so the optimum is no surprise: the DER runs at its 15 kW capacity and the grid supplies the remainder of the 25 kW load plus losses.</p><p>The rigorous test is that we can reconstruct the solver&#39;s objective from nothing but the result dictionary and the input prices:</p><pre><code class="language-julia hljs">p_src = [ph[&quot;ps&quot;] for ph in values(res_pu[&quot;voltage_source&quot;][src_id])]   # W, per phase
p_der = [ph[&quot;pg&quot;] for ph in values(res_pu[&quot;generator&quot;][&quot;der1&quot;])]

println(&quot;grid import per phase : &quot;, round.(p_src; digits = 1), &quot; W   Σ = &quot;,
        round(sum(p_src); digits = 1), &quot; W&quot;)
println(&quot;DER dispatch per phase: &quot;, round.(p_der; digits = 1), &quot; W   Σ = &quot;,
        round(sum(p_der); digits = 1), &quot; W&quot;)

obj_hand = sum(0.25 .* p_src ./ 1000) + sum(0.10 .* p_der ./ 1000)      # \$/h

println(&quot;objective, by hand    : &quot;, obj_hand, &quot;  \$/h&quot;)
println(&quot;objective, solver     : &quot;, res_pu[&quot;objective&quot;], &quot;  \$/h&quot;)
@assert isapprox(obj_hand, res_pu[&quot;objective&quot;]; rtol = 1e-10)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">grid import per phase : [2585.1, 3333.8, 4120.4] W   Σ = 10039.2 W
DER dispatch per phase: [5000.0, 5000.0, 5000.0] W   Σ = 15000.0 W
objective, by hand    : 4.009813796884988  $/h
objective, solver     : 4.0098137968849885  $/h</code></pre><p>The two numbers agree to machine precision — the objective is exactly the stated formula, nothing more. Note the per-phase grid powers in the output: they are not balanced, because the single-phase customers load the phases unequally, and on a feeder with more generation one phase can even back-feed while the total imports. Each phase term is priced independently by its own coefficient, which is why <code>cost</code> is a vector — and why a deliberately unbalanced tariff (useful in unbalance-mitigation studies) is expressible at all. The static checks on this field are narrower than the field itself: <a href="../findings/"><code>W.DOM.GEN_COST_HIGH</code></a> flags <strong>generator</strong> prices above 10 <span>$</span>/kWh (a likely <span>$</span>/MWh paste) and <code>W.DOM.GEN_COST_NEGATIVE</code> flags negative ones; <a href="../findings/"><code>W.DOM.COST_PHASE_NONUNIFORM</code></a> flags per-phase vectors that differ, on <strong>generators and voltage sources</strong>, when you probably meant them equal. IBR <code>cost</code> vectors are checked by none of these, so review them by hand.</p><div class="admonition is-info" id="Cheap-DER-free-export-an-arbitrage-machine-fb5147f046ef051e"><header class="admonition-header">Cheap DER + free export = an arbitrage machine<a class="admonition-anchor" href="#Cheap-DER-free-export-an-arbitrage-machine-fb5147f046ef051e" title="Permalink"></a></header><div class="admonition-body"><p>With export credited at the import price, a DER priced below the grid and sized above the load makes <em>exporting</em> optimal — the objective happily goes negative. That is correct market behavior, not a bug; if it is not the study you meant to run, the modeling lever is the DER&#39;s capacity (<code>p_max</code>), its price, or an export limit at the source.</p></div></div><h2 id="7.-From-rate-to-energy:-the-timestep"><a class="docs-heading-anchor" href="#7.-From-rate-to-energy:-the-timestep">7. From rate to energy: the timestep</a><a id="7.-From-rate-to-energy:-the-timestep-1"></a><a class="docs-heading-anchor-permalink" href="#7.-From-rate-to-energy:-the-timestep" title="Permalink"></a></h2><p>The snapshot objective is a <strong>rate</strong> (<span>$</span>/h). Money is the integral of that rate, and the integration step is <em>yours</em>: BMOPFTools has no built-in timestep duration. The <a href="../tutorial_timeseries/">time-series mechanism</a> gives you the snapshots; converting to currency is one multiplication per step, <span>$\text{cost} = \sum_t \; \text{rate}_t \cdot \Delta t_h$</span> with <span>$\Delta t_h$</span> in hours (<a href="../spec/timeseries/">spec</a>). A profile is a named vector of multiplicative scale factors that a component&#39;s parameter references. Give the feeder an hourly residential load shape, and turn the DER into zero-marginal-cost rooftop PV whose available power follows an irradiance shape (hourly steps, so <span>$\Delta t_h = 1$</span>):</p><pre><code class="language-julia hljs">ts = deepcopy(net_ready)

load_shape = [0.35, 0.30, 0.28, 0.28, 0.30, 0.40, 0.60, 0.70, 0.55, 0.45, 0.40, 0.38,
              0.38, 0.40, 0.42, 0.50, 0.65, 0.85, 1.00, 0.95, 0.85, 0.70, 0.55, 0.42]
pv_shape   = [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.05, 0.20, 0.45, 0.70, 0.90, 1.00,
              1.00, 0.90, 0.70, 0.45, 0.20, 0.05, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]

ts[&quot;time_series&quot;] = Dict{String,Any}(
    &quot;load_shape&quot; =&gt; Dict{String,Any}(&quot;values&quot; =&gt; load_shape),
    &quot;pv_shape&quot;   =&gt; Dict{String,Any}(&quot;values&quot; =&gt; pv_shape))
for (_, d) in ts[&quot;load&quot;]
    d[&quot;time_series&quot;] = Dict{String,Any}(&quot;p_nom&quot; =&gt; &quot;load_shape&quot;, &quot;q_nom&quot; =&gt; &quot;load_shape&quot;)
end
ts[&quot;generator&quot;][&quot;der1&quot;][&quot;cost&quot;] = [0.0, 0.0, 0.0]                       # PV: no fuel
ts[&quot;generator&quot;][&quot;der1&quot;][&quot;time_series&quot;] = Dict{String,Any}(&quot;p_max&quot; =&gt; &quot;pv_shape&quot;)

rates = [solve_opf(ts; optimizer = optimizer, t_index = t)[&quot;objective&quot;]
         for t in 1:24]                                           # $/h, one per hour
Δt_h  = 1.0                                                       # hourly profile steps

println(&quot;hourly cost rates (\$/h):&quot;)
println(&quot;  overnight : &quot;, join(round.(rates[1:6]; digits = 2), &quot;  &quot;))
println(&quot;  daytime   : &quot;, join(round.(rates[7:18]; digits = 2), &quot;  &quot;))
println(&quot;  evening   : &quot;, join(round.(rates[19:24]; digits = 2), &quot;  &quot;))
println(&quot;daily energy cost = Σ rate·Δt = &quot;, round(sum(rates .* Δt_h); digits = 2), &quot; \$&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">hourly cost rates ($/h):
  overnight : 2.19  1.88  1.75  1.75  1.88  2.51
  daytime   : 3.58  3.64  1.75  0.19  -0.87  -1.37  -1.37  -0.87  0.0  1.44  3.33  5.16
  evening   : 6.31  5.99  5.36  4.4  3.46  2.64
daily energy cost = Σ rate·Δt = 54.74 $</code></pre><p>The rates tell the feeder&#39;s story in currency: modest import cost overnight, <strong>negative</strong> rates through the middle of the day — the rooftop PV pushes the feeder into export, credited at the import price — and the peak cost in the evening. The daily figure is their sum <em>only because</em> the steps are one hour; a 15-minute profile would need <code>Δt_h = 0.25</code>, and mixed step lengths need the general dot product. Forgetting <code>Δt</code> is the classic <span>$</span>-vs-<span>$</span>/h unit bug — it rescales every result by the step count and survives peer review depressingly often.</p><div class="admonition is-info" id="True-multi-period-studies-c001712b761c5cb2"><header class="admonition-header">True multi-period studies<a class="admonition-anchor" href="#True-multi-period-studies-c001712b761c5cb2" title="Permalink"></a></header><div class="admonition-body"><p>Summing independently-solved snapshots prices a day, but it cannot <em>couple</em> the hours (storage, ramps). For a genuinely multi-period model, the staged API exposes the pieces: <a href="../opf/#BMOPFTools.build_opf_model"><code>build_opf_model</code></a> with <code>add_objective = false</code>, <a href="../opf/#BMOPFTools.generation_cost"><code>generation_cost</code></a> for each period&#39;s rate expression — multiply each by its duration in hours before summing into one objective — then <a href="../opf/#BMOPFTools.enforce_kcl!"><code>enforce_kcl!</code></a> and <a href="../opf/#BMOPFTools.extract_result"><code>extract_result</code></a>.</p></div></div><h2 id="8.-The-checklist"><a class="docs-heading-anchor" href="#8.-The-checklist">8. The checklist</a><a id="8.-The-checklist-1"></a><a class="docs-heading-anchor-permalink" href="#8.-The-checklist" title="Permalink"></a></h2><p>Unit errors are silent, so check them off explicitly:</p><ul><li><strong>Data is SI</strong> — volts, amperes, ohms, watts; <code>cost</code> in <span>$</span>/kWh is the one exception (<a href="../conventions/#Units">conventions</a>). Nothing in a BMOPF file is per-unit.</li><li><strong><code>per_unit</code> is a solver setting</strong>, default <code>true</code>; results come back in SI either way. Reach for <code>per_unit = false</code> (equivalently <code>scaling_policy = OpfScaling(:si)</code>) only to benchmark or reproduce a raw-SI solve; an explicit <code>scaling_policy</code> overrides <code>per_unit</code> and <code>s_base</code>.</li><li><strong>Voltage bases change at isolating transformers and nowhere else</strong> — seeded phase-to-neutral at the source, propagated by <code>v_nom</code> ratios; lines, closed switches, and regulators/autotransformers keep one base; <span>$Z_B, I_B, Y_B$</span> follow per bus. In a <code>model_hook!</code>, scale physical literals with <code>opf_bases(ctx)</code>.</li><li><strong><code>s_rating</code> on a transformer is also its impedance base</strong> — the nameplate powers both the loading cap and the per-unit referral (<a href="../transformer_models/">transformer models</a>).</li><li><strong>The objective is a rate</strong> (<span>$</span>/h): per-phase <span>$</span>/kWh coefficients times injected watts over 1000. Positive cost minimizes injection; export is credited at the same price. Multiply by the step duration in hours before calling anything &quot;cost&quot;.</li><li><strong>Duals carry units too</strong> — a shadow price from an SI solve and one from a per-unit solve differ by the constraint&#39;s base factor (§5).</li></ul><div class="admonition is-success" id="Where-to-go-next-f3b480a24d7818fc"><header class="admonition-header">Where to go next<a class="admonition-anchor" href="#Where-to-go-next-f3b480a24d7818fc" title="Permalink"></a></header><div class="admonition-body"><p><a href="../opf/#Units-and-scaling">Units and scaling</a> states the engine&#39;s per-unit contract and the open benchmarking question; the <a href="../spec/objective/">objective specification</a> has the full formulation and sign-convention test; the <a href="../tutorial_timeseries/">time-series tutorial</a> builds the day this tutorial priced; and <a href="../tutorial_trust_but_verify/">Trust but verify</a> extends §6&#39;s reconstruct-it-yourself discipline to every other quantity in the result.</p></div></div></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_grounding/">« Ground, neutral &amp; earth return</a><a class="docs-footer-nextpage" href="../semantic_modeling/">Object identity: why named assets »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 23:58">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
