<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>PV volt-var / volt-watt study · BMOPFTools.jl</title><meta name="title" content="PV volt-var / volt-watt study · BMOPFTools.jl"/><meta property="og:title" content="PV volt-var / volt-watt study · BMOPFTools.jl"/><meta property="twitter:title" content="PV volt-var / volt-watt study · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><input class="collapse-toggle" id="menuitem-4-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-1-1" type="checkbox"/><label class="tocitem" for="menuitem-4-1-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-2" type="checkbox"/><label class="tocitem" for="menuitem-4-1-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-3" type="checkbox"/><label class="tocitem" for="menuitem-4-1-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-1-4" type="checkbox"/><label class="tocitem" for="menuitem-4-1-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Prepare and recheck</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_nameplate/">From nameplate data to a model</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplification tutorial</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation</a></li><li><a class="tocitem" href="../tutorial_ders/">DER placement tutorial</a></li><li><a class="tocitem" href="../tutorial_end_to_end/">Utility-data end-to-end tutorial</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Opti-KRON tutorial</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li class="is-active"><a class="tocitem" href>PV volt-var / volt-watt study</a><ul class="internal"><li><a class="tocitem" href="#PV-IBRs-as-distributed-control"><span>PV IBRs as distributed control</span></a></li><li><a class="tocitem" href="#The-setup"><span>The setup</span></a></li><li><a class="tocitem" href="#Three-scenarios"><span>Three scenarios</span></a></li><li><a class="tocitem" href="#Appendix:-the-monitored-voltage-—-quantity-and-aggregation"><span>Appendix: the monitored voltage — quantity and aggregation</span></a></li><li><a class="tocitem" href="#refs-vvwo"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Model extensions &amp; sensitivities</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves &amp; parameter updates</a></li><li><input class="collapse-toggle" id="menuitem-7-10" type="checkbox"/><label class="tocitem" for="menuitem-7-10"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Decision Matrix</a></li><li><a class="tocitem" href="../bounds/loss_maximization/">Objectives That Imply Loss Maximization</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnostics &amp; Validation</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the Solver</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li><a class="tocitem" href="../validation/">Engine validation evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: scope &amp; status</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li><li><a class="tocitem" href="../spec/">BMOPF specification</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power flow &amp; OPF studies</a></li><li class="is-active"><a href>PV volt-var / volt-watt study</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>PV volt-var / volt-watt study</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/tutorial_vvwo.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Tutorial:-PV-smart-IBRs-as-distributed-control"><a class="docs-heading-anchor" href="#Tutorial:-PV-smart-IBRs-as-distributed-control">Tutorial: PV smart IBRs as distributed control</a><a id="Tutorial:-PV-smart-IBRs-as-distributed-control-1"></a><a class="docs-heading-anchor-permalink" href="#Tutorial:-PV-smart-IBRs-as-distributed-control" title="Permalink"></a></h1><div class="admonition is-info" id="External-dataset-21d4f0d16735458"><header class="admonition-header">External dataset<a class="admonition-anchor" href="#External-dataset-21d4f0d16735458" title="Permalink"></a></header><div class="admonition-body"><p>This tutorial uses CC BY-NC-SA data kept in BMOPFDraftData. Set <code>ENV[&quot;BMOPF_RESTRICTED_DATA&quot;] = &quot;/path/to/BMOPFDraftData/test/data&quot;</code> before running it. The dataset retains its upstream license and is not bundled with BMOPFTools. These dataset examples are shown as code and are not executed by the package documentation build.</p></div></div><p>For setup, see <a href="../installation/">Installation</a>; this study needs BMOPFTools, JuMP, Ipopt, and the external data noted above. For a bundled first solve, use <a href="../first_case/">First case</a>. The optional <a href="../relu_softplus_encoding/">smooth-droop technical note</a> explains the solver&#39;s curve encoding and derivatives; it is not needed to follow the study below.</p><p>A fleet of rooftop PV IBRs is, whether we model it that way or not, a <strong>distributed control system</strong>. Each IBR is a self-interested local agent: it wants to export as much of its own active power as possible, and it reacts to <strong>only one signal it can measure locally</strong> — the voltage at its own terminals — through an AS/NZS 4777.2 <a href="#refs-vvwo">[6]</a> Volt-var / Volt-watt droop curve. No IBR sees the others; they are coupled <em>only</em> through the grid, because one unit&#39;s export lifts the voltage that its neighbors then sense and respond to. &quot;Everyone maximizes their own output, reacting to their own voltage&quot; is therefore not a heuristic — it is a genuine distributed optimization problem.</p><p>The remarkable result this tutorial is built around (Farivar–Chen–Low <a href="#refs-vvwo">[1]</a>; Zhou–Farivar–Low <a href="#refs-vvwo">[2]</a>) is that for a <strong>balanced</strong> network this distributed problem is <em>equivalent to a centralized one</em>: the equilibrium the local controllers settle into is the optimum of a single, well-defined network-wide optimization. That equivalence is what makes local droop trustworthy — and it is also what an OPF lets us exploit and, where the equivalence breaks, replace.</p><p>Most introductions to VV/VW droop instead present it as a <strong>power-flow</strong> feature: a simulator such as OpenDSS iterates an outer control loop until the IBR set-points and the network voltages agree. That is <em>incremental</em> control — the distributed algorithm run to convergence. This tutorial shows the other half of the picture: the very same droop can be written as <strong>constraints inside an optimal power flow (OPF)</strong> and solved <em>simultaneously</em> with the four-wire network equations — <em>non-incremental</em> control that lands directly on the equilibrium. Two things then become possible that a simulation-only tool cannot do:</p><ol><li>the IBR set-points and voltages are found in <strong>one consistent solve</strong>, with no outer iteration to converge (or oscillate) — in the balanced case this is the centralized optimum the distributed controllers are implicitly seeking; and</li><li>you can add <strong>hard limits</strong> — a voltage ceiling, a neutral-rise cap, thermal ratings, an export envelope — that <em>reshape the optimal dispatch</em>, in the unbalanced four-wire regime where no local-droop equilibrium can guarantee them.</li></ol><p>The four-wire VVO framing follows Mhanna, Geth, Quiertant &amp; Mancarella <a href="#refs-vvwo">[5]</a>. BMOPFTools encodes the piecewise-linear droop with that paper&#39;s <strong>softplus</strong> (smooth-ReLU) surrogate so that Ipopt differentiates it exactly — see <a href="../opf/">Optimal power flow</a> for the encoding details.</p><div class="admonition is-info" id="Prerequisites-18282cc8c308391a"><header class="admonition-header">Prerequisites<a class="admonition-anchor" href="#Prerequisites-18282cc8c308391a" title="Permalink"></a></header><div class="admonition-body"><p>A Julia session with BMOPFTools plus <strong>JuMP</strong> and <strong>Ipopt</strong> (<code>using Pkg; Pkg.add([&quot;JuMP&quot;, &quot;Ipopt&quot;])</code>), or <code>julia --project=docs</code> from a clone of the repository. If the pipeline (parse → augment → solve) is new to you, start with the <a href="../tutorial_end_to_end/">end-to-end tutorial</a>. One naming note: this feeder ships as native BMOPF JSON with numbered terminals <code>&quot;1&quot;</code>/<code>&quot;2&quot;</code>/<code>&quot;3&quot;</code>, whereas networks imported via <code>from_dss</code> use <code>&quot;a&quot;</code>/<code>&quot;b&quot;</code>/<code>&quot;c&quot;</code> — see the <a href="../terminals_primer/">terminals primer</a>.</p></div></div><p>Every code block on this page runs when the documentation is built, so the voltages and dispatches below are live solver output. The complete, runnable script is <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/examples/vvwo_tutorial.jl"><code>examples/vvwo_tutorial.jl</code></a>:</p><pre><code class="nohighlight hljs">julia --project=test examples/vvwo_tutorial.jl</code></pre><h2 id="PV-IBRs-as-distributed-control"><a class="docs-heading-anchor" href="#PV-IBRs-as-distributed-control">PV IBRs as distributed control</a><a id="PV-IBRs-as-distributed-control-1"></a><a class="docs-heading-anchor-permalink" href="#PV-IBRs-as-distributed-control" title="Permalink"></a></h2><p>Why does a fleet of <em>locally</em> controlled IBRs have anything to do with a <em>centralized</em> OPF? In this study PV is priced at zero while grid import is priced positively, so the optimizer pushes <strong>every</strong> IBR&#39;s active power toward its nameplate — each unit maximizes its <em>own</em> export — and the only things that hold it back are its <strong>local</strong> droop response and any <strong>hard limit</strong>. The droop reads a single local quantity, the IBR&#39;s own terminal voltage magnitude <span>$U_{n,k} = |\Delta v_k|$</span>: Volt-var sets reactive power <span>$q = -f^{VV}(U)$</span> and Volt-watt caps active power <span>$p \le f^{VW}(U)$</span> (see <a href="../opf/">Optimal power flow</a> for the encoding). There is no peer-to-peer messaging and no central set-point.</p><p>What turns <span>$N$</span> selfish local controllers into one <em>problem</em> is the network: injections move voltages (to first order <span>$\mathbf v \approx \mathbf R\,\mathbf p + \mathbf X\,\mathbf q + \text{const}$</span>), so one IBR&#39;s export raises the voltage that another IBR then measures and reacts to. The fleet is a closed feedback loop — <em>control law → injections → voltages → control law</em> — and a power-flow simulator closes it by <strong>iteration</strong>, which is precisely a distributed (Jacobi / gradient-type) algorithm running over the IBRs. The deep result <a href="#refs-vvwo">[1]</a>, <a href="#refs-vvwo">[2]</a> is that on a <strong>balanced, radial</strong> feeder this loop has a unique equilibrium, and that equilibrium is the <strong>minimizer of a single convex network-wide objective</strong> — the selfish local rules collectively descend one global potential function, so an OPF that encodes the droop can compute their fixed point <strong>in one shot</strong> instead of iterating to it.</p><details class="admonition is-details" id="The-potential-game-result-in-more-detail-26c87bfe3d256a29"><summary class="admonition-header">The potential-game result in more detail<a class="admonition-anchor" href="#The-potential-game-result-in-more-detail-26c87bfe3d256a29" title="Permalink"></a></summary><div class="admonition-body"><p>Farivar, Chen &amp; Low <a href="#refs-vvwo">[1]</a> showed that on a balanced, radial feeder under the linearized <strong>LinDistFlow</strong> model <a href="#refs-vvwo">[3]</a>, with a monotone droop, the local-control dynamics has a <strong>unique equilibrium</strong>, and that equilibrium is the minimizer of a single convex network-wide objective. In other words the selfish local rules behave as one <em>potential game</em>: there is a global potential function that every local controller is implicitly, collectively descending, and its minimum is the fixed point they converge to. Zhou, Farivar, Liu, Chen &amp; Low <a href="#refs-vvwo">[2]</a> generalized this into <strong>reverse engineering</strong> (read off the global problem any given local law is solving) and <strong>forward engineering</strong> (design the local law so its equilibrium solves a <em>chosen</em> global problem). The practical upshot: under those assumptions, &quot;everyone maximizes their own output, reacting only to their own voltage&quot; provably lands at the optimum of a centralized optimization — no coordinator required. (<a href="#refs-vvwo">[4]</a> surveys the broader distributed-optimization landscape.)</p></div></details><p><strong>Where the equivalence breaks — and the OPF takes over.</strong> The guarantee rests on two assumptions that real LV feeders violate: the <strong>balanced single-phase</strong> LinDistFlow approximation, and a <strong>monotone, reactive-only</strong> droop. On an <strong>unbalanced four-wire</strong> network — explicit neutral, per-phase droop, and <em>active-power</em> curtailment that itself moves voltages through <span>$\mathbf R$</span> — the clean &quot;distributed equilibrium = centralized optimum&quot; equivalence no longer holds, and a deadband droop cannot <em>guarantee</em> any particular voltage. That is exactly the regime BMOPFTools targets: it solves the centralized <strong>nonlinear</strong> four-wire OPF <a href="#refs-vvwo">[5]</a> directly, so it returns the true co-optimum and can enforce hard limits the distributed law only approximates. The three scenarios below walk this arc — from no droop at all, to the distributed equilibrium, to the constrained centralized optimum.</p><h2 id="The-setup"><a class="docs-heading-anchor" href="#The-setup">The setup</a><a id="The-setup-1"></a><a class="docs-heading-anchor-permalink" href="#The-setup" title="Permalink"></a></h2><p>We use the real <code>LV1_14bus</code> feeder (11 kV / 433 V, two single-phase customers on phases 1 and 2), stored externally as <code>BMOPFDraftData/test/data/LV/lv1_14bus.json</code>. To create the over-voltage that VV/VW exists to solve, we put a PV cluster at each customer connection and operate the feeder the way real LV networks are run at the edge of hosting capacity:</p><ul><li>the <strong>feeder head is tapped to 1.05 pu</strong> (utilities run the LV head high to cover downstream voltage drop — which is precisely when midday PV export over-voltages the far end);</li><li>the <strong>service drops are modeled at 30 m</strong> (the raw dataset ships ~6 m drops, too short to develop a realistic rise); and</li><li>each PV cluster is <strong>45 kVA</strong>, free to run to nameplate (≈ eight of the study&#39;s 5.25 kVA rooftop IBRs behind one pole-top).</li></ul><p>Because the loads — and therefore the PV — sit on different phases, the export is itself unbalanced, which is where four-wire modeling (explicit neutral, no Kron reduction) earns its keep. The objective minimizes <strong>priced grid import</strong>, so with PV priced at zero the OPF maximizes export until a constraint stops it.</p><p><code>base_net()</code> builds this network fresh for each scenario — parse the JSON, retap the head, lengthen the two service drops, and place the two PV clusters:</p><pre><code class="language-julia hljs">using BMOPFTools
using JuMP, Ipopt

const OPT = optimizer_with_attributes(Ipopt.Optimizer, &quot;print_level&quot; =&gt; 0,
                                      &quot;max_iter&quot; =&gt; 500)
const LV_LN_V = 230.0        # LV phase-to-neutral nominal (V)

# A single-phase PV nameplate on `phase` of `bus`: p_avail = s_max so the unit is
# free to run to nameplate (curtailed only by Volt-watt or a hard limit); cost 0
# so the OPF maximizes export (every exported W displaces priced grid import).
pv(bus, phase) = Dict{String,Any}(
    &quot;bus&quot; =&gt; bus, &quot;terminal_map&quot; =&gt; [phase, &quot;n&quot;], &quot;topology&quot; =&gt; &quot;SINGLE_PHASE&quot;,
    &quot;prime_mover&quot; =&gt; &quot;PV&quot;, &quot;s_max&quot; =&gt; [45_000.0], &quot;p_avail&quot; =&gt; 45_000.0,
    &quot;p_max&quot; =&gt; [45_000.0], &quot;p_min&quot; =&gt; [0.0], &quot;cost&quot; =&gt; [0.0])

function base_net()
    net = parse_bmopf(joinpath(ENV[&quot;BMOPF_RESTRICTED_DATA&quot;], &quot;LV&quot;, &quot;lv1_14bus.json&quot;))

    vs = first(values(net[&quot;voltage_source&quot;]))
    haskey(vs, &quot;cost&quot;) || (vs[&quot;cost&quot;] = fill(1.0, length(vs[&quot;v_magnitude&quot;]) - 1))
    f = LV_LN_V / (433.0 / sqrt(3))               # source sits on the 11 kV side
    vs[&quot;v_magnitude&quot;] = [f * 1.05 * v for v in vs[&quot;v_magnitude&quot;]]   # head → 1.05 pu

    net[&quot;line&quot;][&quot;l_3726&quot;][&quot;length&quot;] = 30.0        # service drop to b3230 (phase 1)
    net[&quot;line&quot;][&quot;l_2126&quot;][&quot;length&quot;] = 30.0        # service drop to b2656 (phase 2)

    net[&quot;ibr&quot;] = Dict{String,Any}(&quot;pv_a&quot; =&gt; pv(&quot;b3230&quot;, &quot;1&quot;),
                                  &quot;pv_b&quot; =&gt; pv(&quot;b2656&quot;, &quot;2&quot;))
    return net
end</code></pre><p>A few helpers: the set of LV buses (the limits and the reported maximum must not touch the 11 kV source bus), the phase-to-neutral magnitude in pu, an <a href="../augmentation/#BMOPFTools.AugmentationRecipe"><code>AugmentationRecipe</code></a> that disables every automatic bound pass (each scenario adds exactly the limits it wants), and a one-line reporter for a solved OPF:</p><pre><code class="language-julia hljs">using Printf

lv_buses(net) = [b for b in keys(net[&quot;bus&quot;])
                 if b != first(values(net[&quot;voltage_source&quot;]))[&quot;bus&quot;]]

function vpn_pu(res, b, t)              # phase-to-neutral magnitude (pu of 230 V)
    ph = res[&quot;bus&quot;][b]
    (haskey(ph, t) &amp;&amp; haskey(get(ph, &quot;n&quot;, Dict()), &quot;vr&quot;)) || return 0.0
    n = ph[&quot;n&quot;]
    return abs((ph[t][&quot;vr&quot;] - n[&quot;vr&quot;]) + im * (ph[t][&quot;vi&quot;] - n[&quot;vi&quot;])) / LV_LN_V
end

# Disable every automatic augment_case bound pass; scenario C toggles thermal on.
manual_recipe(; thermal=false) = AugmentationRecipe(
    apply_v_bounds=false, apply_vpn_bounds=false, apply_vpp_bounds=false,
    apply_vneg_bounds=false, apply_thermal=thermal, apply_q_bounds=false,
    apply_slack_generator=false, apply_ibr=false)

function solve_and_report(aug)
    res = solve_opf(aug; optimizer=OPT, per_unit=true)
    res[&quot;termination_status&quot;] in (&quot;LOCALLY_SOLVED&quot;, &quot;OPTIMAL&quot;) ||
        error(&quot;OPF did not solve: &quot;, res[&quot;termination_status&quot;])
    vmax = maximum(vpn_pu(res, b, t) for b in lv_buses(aug) for t in (&quot;1&quot;, &quot;2&quot;, &quot;3&quot;))
    P   = sum(v[&quot;pg&quot;] for ph in values(res[&quot;ibr&quot;]) for v in values(ph)) / 1000
    Q   = sum(v[&quot;qg&quot;] for ph in values(res[&quot;ibr&quot;]) for v in values(ph)) / 1000
    exp = -sum(v[&quot;ps&quot;] for v in values(first(values(res[&quot;voltage_source&quot;])))) / 1000
    @printf(&quot;max V (φ-n) : %.4f pu   P_total = %.1f kW   Q_total = %+.1f kvar   export = %.1f kW\n&quot;,
            vmax, P, Q, exp)
    return (vmax=vmax, P=P, Q=Q, exp=exp)
end</code></pre><h2 id="Three-scenarios"><a class="docs-heading-anchor" href="#Three-scenarios">Three scenarios</a><a id="Three-scenarios-1"></a><a class="docs-heading-anchor-permalink" href="#Three-scenarios" title="Permalink"></a></h2><p>The three scenarios are the arc from the previous section made concrete: <strong>A</strong> is the fleet with <em>no droop modeled at all</em>, <strong>B</strong> is the distributed equilibrium <em>solved in one shot</em>, and <strong>C</strong> is the <em>constrained centralized optimum</em> that lives beyond the local-droop equivalence.</p><h3 id="A-—-unity-power-factor,-no-limits-(no-droop)"><a class="docs-heading-anchor" href="#A-—-unity-power-factor,-no-limits-(no-droop)">A — unity power factor, no limits (no droop)</a><a id="A-—-unity-power-factor,-no-limits-(no-droop)-1"></a><a class="docs-heading-anchor-permalink" href="#A-—-unity-power-factor,-no-limits-(no-droop)" title="Permalink"></a></h3><p>PV runs at unity power factor and no network limits are imposed. There is no droop in this scenario — nothing reads the voltage the export creates — so each IBR simply runs to nameplate. This is the uncoordinated selfish maximum:</p><pre><code class="language-julia hljs">netA = base_net()
for (_, inv) in netA[&quot;ibr&quot;]
    inv[&quot;q_min&quot;] = [0.0]; inv[&quot;q_max&quot;] = [0.0]    # pin Q = 0: unity-PF baseline
end
augA, _ = augment_case(netA; recipe=manual_recipe())
A = solve_and_report(augA)</code></pre><p>The worst phase-to-neutral voltage is <strong>1.114 pu</strong>, well over the 1.10 pu limit. A power-flow tool would report this over-voltage faithfully — and stop there.</p><h3 id="B-—-AS/NZS-4777.2-droop-in-the-constraints-(the-distributed-equilibrium)"><a class="docs-heading-anchor" href="#B-—-AS/NZS-4777.2-droop-in-the-constraints-(the-distributed-equilibrium)">B — AS/NZS 4777.2 droop in the constraints (the distributed equilibrium)</a><a id="B-—-AS/NZS-4777.2-droop-in-the-constraints-(the-distributed-equilibrium)-1"></a><a class="docs-heading-anchor-permalink" href="#B-—-AS/NZS-4777.2-droop-in-the-constraints-(the-distributed-equilibrium)" title="Permalink"></a></h3><p>Now add the droop: attach a (blank) Volt-var / Volt-watt control profile to each IBR and let <a href="../augmentation/#BMOPFTools.augment_case"><code>augment_case</code></a> fill the blank curves from the AS/NZS 4777.2 &quot;Australia A&quot; preset in the config. Encoding the droop <em>inside</em> the OPF lands directly on the fixed point that the local controllers would otherwise iterate to — and, in the balanced case, that fixed point is the centralized optimum of <a href="#refs-vvwo">[1]</a>, <a href="#refs-vvwo">[2]</a>, reached here with no outer loop:</p><pre><code class="language-julia hljs">function attach_droop!(net)
    net[&quot;control_profile&quot;] = Dict(&quot;vvw&quot; =&gt;
        Dict(&quot;volt_var&quot; =&gt; Dict{String,Any}(), &quot;volt_watt&quot; =&gt; Dict{String,Any}()))
    for (_, inv) in net[&quot;ibr&quot;]; inv[&quot;control_profile&quot;] = &quot;vvw&quot;; end
    return net
end

cfg = deepcopy(BMOPFTools.load_config())
cfg[&quot;augment&quot;][&quot;smart_ibr&quot;][&quot;enabled&quot;] = true     # fill blank curves from the preset
cfg[&quot;augment&quot;][&quot;smart_ibr&quot;][&quot;region&quot;]  = &quot;Aus_A&quot;  # AS/NZS 4777.2:2020 &quot;Australia A&quot;

netB = attach_droop!(base_net())
augB, _ = augment_case(netB; config=cfg, recipe=manual_recipe())

println(&quot;volt_var  : &quot;, augB[&quot;control_profile&quot;][&quot;vvw&quot;][&quot;volt_var&quot;])
println(&quot;volt_watt : &quot;, augB[&quot;control_profile&quot;][&quot;vvw&quot;][&quot;volt_watt&quot;])
B = solve_and_report(augB)</code></pre><p>The IBRs now <strong>absorb reactive power</strong> (Volt-var) and <strong>curtail active power</strong> (Volt-watt), pulling the voltage down — solved in <em>one shot</em> with the network, no outer iteration. To see <em>which segment</em> of the Aus A curves the equilibrium sits on, look at each IBR&#39;s own monitored voltage:</p><pre><code class="language-julia hljs">resB = solve_opf(augB; optimizer=OPT, per_unit=true)
for id in sort(collect(keys(augB[&quot;ibr&quot;])))
    ibr = augB[&quot;ibr&quot;][id]
    bus = ibr[&quot;bus&quot;]; ph = ibr[&quot;terminal_map&quot;][1]
    v = vpn_pu(resB, bus, ph) * LV_LN_V
    p = resB[&quot;ibr&quot;][id][ph][&quot;pg&quot;] / 1000
    q = resB[&quot;ibr&quot;][id][ph][&quot;qg&quot;] / 1000
    @printf(&quot;%s @ %s phase %s : V(φ-n) = %.1f V   P = %.1f kW   Q = %+.1f kvar\n&quot;,
            id, bus, ph, v, p, q)
end</code></pre><p>Both units sit on the <strong>upper Volt-var absorption ramp</strong>, which runs from 0 at 240 V to −0.6 × s_max at 258 V: at 254.0 V <code>pv_a</code> absorbs (254.0 − 240)/18 × 0.6 ≈ 0.47 of its 45 kVA rating ≈ 21 kvar, and at 252.0 V <code>pv_b</code> absorbs ≈ 0.40 × 45 ≈ 18 kvar — exactly the dispatched values. They also straddle the <strong>253 V Volt-watt knee</strong> (the cap ramps from 1.0 at 253 V down to 0.2 at 260 V), which trims the fleet from 90 kW to 81 kW — a <strong>10 % curtailment</strong> (the softplus surrogate rounds the knee, so <code>pv_b</code>, sitting just below 253 V, is already slightly curtailed too).</p><p>Note the worst voltage still sits at <strong>1.104 pu</strong>: the 4777.2 curve is a deadband droop, not a hard guarantee, and this is an unbalanced four-wire feeder, so we are already outside the regime where the local-droop equilibrium would coincide with a constraint-respecting centralized optimum. That is exactly why the next step matters.</p><h3 id="C-—-hard-limits-only-an-optimiser-can-enforce-(beyond-the-equivalence)"><a class="docs-heading-anchor" href="#C-—-hard-limits-only-an-optimiser-can-enforce-(beyond-the-equivalence)">C — hard limits only an optimizer can enforce (beyond the equivalence)</a><a id="C-—-hard-limits-only-an-optimiser-can-enforce-(beyond-the-equivalence)-1"></a><a class="docs-heading-anchor-permalink" href="#C-—-hard-limits-only-an-optimiser-can-enforce-(beyond-the-equivalence)" title="Permalink"></a></h3><p>Keep the droop, and add the constraints that the distributed law provably cannot guarantee here: a 1.10 pu phase-to-neutral ceiling, a neutral-to-ground cap, and (via the recipe&#39;s thermal pass) thermal ratings on the LV buses:</p><pre><code class="language-julia hljs">netC = attach_droop!(base_net())
for b in lv_buses(netC)
    netC[&quot;bus&quot;][b][&quot;vpn_max&quot;] = fill(1.10 * LV_LN_V, 3)
    netC[&quot;bus&quot;][b][&quot;vpn_min&quot;] = fill(0.90 * LV_LN_V, 3)
    netC[&quot;bus&quot;][b][&quot;vn_max&quot;]  = 0.10 * LV_LN_V    # neutral rise — a four-wire-only limit
end
augC, _ = augment_case(netC; config=cfg, recipe=manual_recipe(thermal=true))
C = solve_and_report(augC)</code></pre><p>The OPF <strong>co-optimizes the droop and the network limits</strong>: the voltage is held at <em>exactly</em> 1.10 pu by curtailing a little more PV. This binding constraint — enforced directly as a hard limit here, rather than approached by trial-and-error setpoints or outer iteration in a fixed-setpoint simulation — is the whole point of an OPF.</p><h3 id="Summary"><a class="docs-heading-anchor" href="#Summary">Summary</a><a id="Summary-1"></a><a class="docs-heading-anchor-permalink" href="#Summary" title="Permalink"></a></h3><pre><code class="language-julia hljs">@printf(&quot;%-22s %10s %13s %15s %12s\n&quot;,
        &quot;scenario&quot;, &quot;max V (pu)&quot;, &quot;P_total (kW)&quot;, &quot;Q_total (kvar)&quot;, &quot;export (kW)&quot;)
for (label, o) in ((&quot;A — unity PF&quot;, A), (&quot;B — droop&quot;, B), (&quot;C — droop + limits&quot;, C))
    @printf(&quot;%-22s %10.4f %13.1f %15.1f %12.1f\n&quot;, label, o.vmax, o.P, o.Q, o.exp)
end</code></pre><p>The droop (B) trades export for voltage support relative to the naive maximum (A); the hard limit (C) trades a little more to <em>guarantee</em> the ceiling. Each added binding constraint weakly increases the minimized objective (priced grid import); since this feeder is a net exporter, that shows up as <strong>less export revenue</strong> — the price of respecting the network physics and the operating envelope at once. Read through the lens of the previous section: A is the fleet with no droop, B is the distributed equilibrium computed directly, and C is the constrained centralized optimum — the dispatch a fleet of purely local controllers cannot reach on its own, because the balanced-network equivalence that would license it no longer holds on a four-wire feeder under active curtailment.</p><div class="admonition is-info" id="What-VV/VW-control-costs-in-this-model-44144086fb89b441"><header class="admonition-header">What VV/VW control costs in this model<a class="admonition-anchor" href="#What-VV/VW-control-costs-in-this-model-44144086fb89b441" title="Permalink"></a></header><div class="admonition-body"><p>There is <strong>no explicit price on reactive support or on curtailment</strong> here. The only term in the objective is priced grid import; PV active power is priced at zero, and reactive power is not priced at all. So the economic cost of the droop is entirely <em>implicit</em> — it shows up as <strong>foregone export revenue</strong> (Volt-watt curtailment lowers the exported active power, and the reactive absorption of Volt-var consumes VA headroom that would otherwise carry active export), which is exactly the objective increase from A→B→C in the table. Note the native <code>cost</code> field prices <strong>active power only</strong> (<code>cost[k]·P_k/1000</code>, a <span>$</span>/h rate with <code>P_k</code> in W); there is no built-in reactive-power price or curtailment penalty. To model an <em>explicit</em> ancillary-service payment for reactive support — or a compensation for curtailed active power — extend the objective with a <a href="../opf/"><code>model_hook!</code></a> that adds the corresponding term (a cost on <code>|Q|</code>, or a penalty on <code>p_avail − P</code>); the objective then prices those services directly rather than only through lost export.</p></div></div><h2 id="Appendix:-the-monitored-voltage-—-quantity-and-aggregation"><a class="docs-heading-anchor" href="#Appendix:-the-monitored-voltage-—-quantity-and-aggregation">Appendix: the monitored voltage — quantity and aggregation</a><a id="Appendix:-the-monitored-voltage-—-quantity-and-aggregation-1"></a><a class="docs-heading-anchor-permalink" href="#Appendix:-the-monitored-voltage-—-quantity-and-aggregation" title="Permalink"></a></h2><p>The voltage a droop law reacts to has two independent degrees of freedom, both set through the curve&#39;s <code>voltage_reference</code> (one of the six <code>voltage_reference_type</code> values; see <a href="../opf/#IBRs">the OPF model</a>).</p><p><strong>Quantity — what the magnitude is taken between.</strong> <code>PN_*</code> uses phase-to-neutral <span>$\lvert v_\varphi - v_n\rvert$</span> (the default), <code>PG_*</code> phase-to-ground <span>$\lvert v_\varphi\rvert$</span>, and <code>PP_*</code> phase-to-phase. The phase-to-ground vs phase-to-neutral choice is exactly the <strong><code>Connection</code></strong> switch of the source study — on a four-wire feeder the neutral is displaced from ground, so the two references make the IBRs see different voltages and dispatch differently.</p><p><strong>Aggregation — how phases combine.</strong> A three-phase (<code>FOUR_LEG</code>) IBR can respond to <strong>each phase&#39;s own</strong> magnitude (the <code>_PER_PHASE</code> suffix, the default) or to the <strong>mean</strong> of the three (the <code>_AVERAGED</code> suffix, like a single three-phase unit that regulates on its average terminal voltage). (The legacy IBR-level <code>voltage_aggregation = &quot;PER_PHASE&quot; | &quot;AVERAGE&quot;</code> field still selects the aggregation and overrides the enum&#39;s suffix when present.)</p><p>To see both effects we use a deliberately unbalanced minimal feeder — a stiff source, one four-wire line, 8 kW on phase 1 and 2 kW on phase 3, and a 3 × 10 kVA <code>FOUR_LEG</code> PV — whose load-bus neutral is <em>not</em> grounded, so it lifts under unbalance and phase-to-neutral genuinely differs from phase-to-ground:</p><pre><code class="language-julia hljs">function aside_net(vref)
    net = parse_bmopf(&quot;&quot;&quot;
    {&quot;bus&quot;:{
       &quot;src&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
       &quot;lb&quot; :{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;,&quot;n&quot;]}},
     &quot;voltage_source&quot;:{&quot;vs&quot;:{&quot;bus&quot;:&quot;src&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;],
         &quot;v_magnitude&quot;:[245.0,245.0,245.0],&quot;v_angle&quot;:[0.0,-2.0944,2.0944],&quot;cost&quot;:[1.0,1.0,1.0]}},
     &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:0.4,&quot;R_series_2_2&quot;:0.4,&quot;R_series_3_3&quot;:0.4,&quot;R_series_4_4&quot;:0.4,
         &quot;X_series_1_1&quot;:0.1,&quot;X_series_2_2&quot;:0.1,&quot;X_series_3_3&quot;:0.1,&quot;X_series_4_4&quot;:0.1}},
     &quot;line&quot;:{&quot;l1&quot;:{&quot;bus_from&quot;:&quot;src&quot;,&quot;bus_to&quot;:&quot;lb&quot;,&quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1.0,
         &quot;terminal_map_from&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;,&quot;n&quot;],&quot;terminal_map_to&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;,&quot;n&quot;]}},
     &quot;load&quot;:{&quot;la&quot;:{&quot;bus&quot;:&quot;lb&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;configuration&quot;:&quot;WYE&quot;,&quot;p_nom&quot;:[8000.0],&quot;q_nom&quot;:[0.0]},
             &quot;lc&quot;:{&quot;bus&quot;:&quot;lb&quot;,&quot;terminal_map&quot;:[&quot;3&quot;,&quot;n&quot;],&quot;configuration&quot;:&quot;WYE&quot;,&quot;p_nom&quot;:[2000.0],&quot;q_nom&quot;:[0.0]}},
     &quot;control_profile&quot;:{&quot;vvw&quot;:{&quot;volt_var&quot;:{},&quot;volt_watt&quot;:{}}},
     &quot;ibr&quot;:{&quot;pv&quot;:{&quot;bus&quot;:&quot;lb&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;2&quot;,&quot;3&quot;,&quot;n&quot;],&quot;topology&quot;:&quot;FOUR_LEG&quot;,
         &quot;prime_mover&quot;:&quot;PV&quot;,&quot;s_max&quot;:[10000.0,10000.0,10000.0],
         &quot;p_avail&quot;:30000.0,&quot;p_max&quot;:[10000.0,10000.0,10000.0],&quot;p_min&quot;:[0.0,0.0,0.0],
         &quot;control_profile&quot;:&quot;vvw&quot;,&quot;cost&quot;:[0.0,0.0,0.0]}}}
    &quot;&quot;&quot;; from_string=true)
    for law in (&quot;volt_var&quot;, &quot;volt_watt&quot;)
        net[&quot;control_profile&quot;][&quot;vvw&quot;][law][&quot;voltage_reference&quot;] = vref
    end
    return net
end

for vref in (&quot;PN_PER_PHASE&quot;, &quot;PN_AVERAGED&quot;, &quot;PG_PER_PHASE&quot;)
    aug, _ = augment_case(aside_net(vref); config=cfg, recipe=manual_recipe())
    res = solve_opf(aug; optimizer=OPT, per_unit=true)
    qs  = [res[&quot;ibr&quot;][&quot;pv&quot;][ph][&quot;qg&quot;] / 1000 for ph in (&quot;1&quot;, &quot;2&quot;, &quot;3&quot;)]
    vs  = [vpn_pu(res, &quot;lb&quot;, ph) for ph in (&quot;1&quot;, &quot;2&quot;, &quot;3&quot;)]
    @printf(&quot;%-13s V(φ-n) = [%.3f %.3f %.3f] pu   Q = [%+.2f %+.2f %+.2f] kvar   ΣQ = %+.2f\n&quot;,
            vref, vs..., qs..., sum(qs))
end</code></pre><p>Reading the three rows:</p><ul><li><strong><code>PN_PER_PHASE</code> vs <code>PN_AVERAGED</code> (aggregation).</strong> With per-phase, each phase reacts to its own voltage, so the high-voltage phase 2 absorbs most and the heavily loaded phase 1 least. With averaged, every phase reacts to the common mean, giving identical reactive injection on all three — and letting the individual phase voltages spread further apart.</li><li><strong><code>PN_PER_PHASE</code> vs <code>PG_PER_PHASE</code> (quantity).</strong> The lifted neutral <em>widens</em> the phase-to-neutral spread relative to the phase-to-ground one, so the phase-to-neutral law concentrates its absorption on the neutral-shifted high phase, while the phase-to-ground law — blind to the neutral — dispatches more evenly across the phases (and, here, ends up absorbing slightly <em>more</em> in total). Which law is &quot;right&quot; is a standards question; that they differ at all is a four-wire phenomenon.</li></ul><p>This appendix is also a concrete face of the caveat from <a href="#PV-IBRs-as-distributed-control">PV IBRs as distributed control</a>: the laws give materially different dispatches <em>because the bus is unbalanced</em>. The balanced-network equivalence of <a href="#refs-vvwo">[1]</a>, <a href="#refs-vvwo">[2]</a> is silent on which one is &quot;optimal&quot; — on a single-phase equivalent there is only one voltage and the distinction collapses. It is precisely the per-phase, four-wire detail that the centralized OPF resolves and a single-phase distributed analysis cannot.</p><h2 id="refs-vvwo"><a class="docs-heading-anchor" href="#refs-vvwo">References</a><a id="refs-vvwo-1"></a><a class="docs-heading-anchor-permalink" href="#refs-vvwo" title="Permalink"></a></h2><ol><li>M. Farivar, L. Chen, S. H. Low, <em>Equilibrium and dynamics of local voltage control in distribution systems</em>, 52nd IEEE Conference on Decision and Control (CDC), Florence, Italy, 2013, pp. 4329–4334, doi:10.1109/CDC.2013.6760555.</li><li>X. Zhou, M. Farivar, Z. Liu, L. Chen, S. H. Low, <em>Reverse and Forward Engineering of Local Voltage Control in Distribution Networks</em>, IEEE Transactions on Automatic Control, vol. 66, no. 3, pp. 1116–1128, 2021, doi:10.1109/TAC.2020.2994184 (arXiv:1801.02015).</li><li>M. E. Baran, F. F. Wu, <em>Optimal Capacitor Placement on Radial Distribution Systems</em>, IEEE Transactions on Power Delivery, vol. 4, no. 1, pp. 725–734, 1989, doi:10.1109/61.19265. (Introduces the DistFlow / LinDistFlow branch model — the balanced, radial approximation the equivalence rests on.)</li><li>D. K. Molzahn, F. Dörfler, H. Sandberg, S. H. Low, S. Chakrabarti, R. Baldick, J. Lavaei, <em>A Survey of Distributed Optimization and Control Algorithms for Electric Power Systems</em>, IEEE Transactions on Smart Grid, vol. 8, no. 6, pp. 2941–2962, 2017, doi:10.1109/TSG.2017.2720471.</li><li>S. Mhanna, F. Geth, L. Quiertant, P. Mancarella, <em>Volt-VAr-Watt Optimization in Four-Wire Low-Voltage Networks: Exact Nonlinear Models and Smooth Approximations</em>, IEEE Transactions on Power Systems, 2026.</li><li>AS/NZS 4777.2:2020, <em>Grid connection of energy systems via IBRs, Part 2: IBR requirements</em>, Standards Australia / Standards New Zealand, 2020.</li></ol></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_timeseries/">« Time series: a day on an LV feeder</a><a class="docs-footer-nextpage" href="../tutorial_tap/">Transformer tap optimization »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 09:31">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
