<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Engine validation evidence · BMOPFTools.jl</title><meta name="title" content="Engine validation evidence · BMOPFTools.jl"/><meta property="og:title" content="Engine validation evidence · BMOPFTools.jl"/><meta property="twitter:title" content="Engine validation evidence · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="BMOPFTools.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="BMOPFTools.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Getting started</span><ul><li><a class="tocitem" href="../installation/">Installation &amp; first steps</a></li><li><a class="tocitem" href="../first_case/">First case: inspect, solve &amp; verify</a></li><li><a class="tocitem" href="../choose_tutorial/">Choose your tutorial</a></li></ul></li><li><span class="tocitem">Network models &amp; data</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">Concepts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../terminals_primer/">Buses &amp; terminals primer</a></li><li><a class="tocitem" href="../case_anatomy/">Anatomy of a case</a></li><li><a class="tocitem" href="../tutorial_grounding/">Ground, neutral &amp; earth return</a></li><li><a class="tocitem" href="../tutorial_units/">Units, bases &amp; economics</a></li><li><a class="tocitem" href="../semantic_modeling/">Object identity: why named assets</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Component guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_line_geometry/">Line geometry &amp; impedances</a></li><li><a class="tocitem" href="../tutorial_impedance_models/">Impedance models &amp; OPF decisions</a></li><li><a class="tocitem" href="../tutorial_load_models/">Choosing &amp; identifying a load model</a></li><li><a class="tocitem" href="../transformer_models/">Transformer models</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Data model reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conventions/">Data model conventions</a></li><li><a class="tocitem" href="../device_indexing/">Device parameter indexing</a></li><li><a class="tocitem" href="../connection_maps/">Branch and winding maps</a></li><li><a class="tocitem" href="../transformer_phase/">Transformer phase relations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Data model specification</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../spec/">Overview</a></li><li><a class="tocitem" href="../spec/scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../spec/notation/">Notation</a></li><li><a class="tocitem" href="../spec/data-format/">Data input formatting</a></li><li><a class="tocitem" href="../spec/grounding/">Grounding</a></li><li><a class="tocitem" href="../spec/example/">Worked example</a></li><li><a class="tocitem" href="../spec/metadata/">Document metadata</a></li><li><a class="tocitem" href="../spec/bus/">Buses</a></li><li><a class="tocitem" href="../spec/line/">Lines</a></li><li><a class="tocitem" href="../spec/impedance/">Impedance derivation</a></li><li><a class="tocitem" href="../spec/switch/">Switches</a></li><li><a class="tocitem" href="../spec/load/">Loads</a></li><li><a class="tocitem" href="../spec/generator/">Generators</a></li><li><a class="tocitem" href="../spec/ibr/">Inverter-based resources</a></li><li><a class="tocitem" href="../spec/control-profile/">Control profiles</a></li><li><a class="tocitem" href="../spec/shunt/">Shunts</a></li><li><a class="tocitem" href="../spec/capacitor/">Capacitors</a></li><li><a class="tocitem" href="../spec/source/">Voltage sources</a></li><li><a class="tocitem" href="../spec/transformer/">Transformers</a></li><li><a class="tocitem" href="../spec/regulator/">Regulators</a></li><li><a class="tocitem" href="../spec/dc/">DC networks</a></li><li><a class="tocitem" href="../spec/timeseries/">Time series</a></li><li><a class="tocitem" href="../spec/objective/">Objective &amp; feasibility</a></li><li><a class="tocitem" href="../spec/faq/">Modeling notes &amp; FAQ</a></li><li><a class="tocitem" href="../spec/references/">References</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-5" type="checkbox"/><label class="tocitem" for="menuitem-3-5"><span class="docs-label">Import &amp; export</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../conversion/">Conversion guide</a></li></ul></li></ul></li><li><span class="tocitem">Inspect &amp; prepare cases</span><ul><li><a class="tocitem" href="../inspect_prepare/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">Profile a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-4-2-1" type="checkbox"/><label class="tocitem" for="menuitem-4-2-1"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_profile_messy_case/">Profile your first messy case</a></li><li><a class="tocitem" href="../tutorial_system_types/">System types &amp; regional practice</a></li><li><a class="tocitem" href="../tutorial_opendss_port/">Porting an OpenDSS feeder</a></li><li><a class="tocitem" href="../tutorial_spatial_cleanup/">Spatial cleanup</a></li><li><a class="tocitem" href="../tutorial_triage/">Case study: findings triage at scale</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2-2"><span class="docs-label">How-to</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../howto_thresholds/">Tune profiler thresholds</a></li><li><a class="tocitem" href="../howto_accept_findings/">Accept and track findings</a></li><li><a class="tocitem" href="../visualization/">Visualizing a case with Tellegen</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-3" type="checkbox"/><label class="tocitem" for="menuitem-4-2-3"><span class="docs-label">Explanation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis/">Analysis &amp; reports</a></li><li><a class="tocitem" href="../methodology/">How network diagnostics work</a></li><li><a class="tocitem" href="../grounding_findings/">Grounding &amp; neutral findings explained</a></li><li><a class="tocitem" href="../spatial_diagnostics/">Spatial diagnostics &amp; cleanup review</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-2-4" type="checkbox"/><label class="tocitem" for="menuitem-4-2-4"><span class="docs-label">Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../analysis_results/">Analysis result keys</a></li><li><a class="tocitem" href="../spatial_reference/">Spatial analysis settings &amp; result keys</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Prepare a case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_end_to_end/">From OpenDSS to a solved OPF benchmark</a></li><li><a class="tocitem" href="../tutorial_case_development/">Developing OPF case families</a></li><li><a class="tocitem" href="../tutorial_nameplate/">Reading augmentation provenance</a></li><li><a class="tocitem" href="../tutorial_transformer_tests/">From test report to transformer model</a></li><li><a class="tocitem" href="../tutorial_ders/">Placing DERs and reading the binding constraint</a></li><li><a class="tocitem" href="../augmentation/">Case augmentation guide</a></li><li><a class="tocitem" href="../augmentation_reference/">Augmentation reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Reduce the network</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../network_reduction/">Network reduction: which tool?</a></li><li><a class="tocitem" href="../tutorial_simplify/">Simplifying a network</a></li><li><a class="tocitem" href="../tutorial_opti_kron/">Reducing a feeder with a voltage guarantee</a></li><li><a class="tocitem" href="../tutorial_network_reduction/">Reducing a four-wire feeder</a></li><li><a class="tocitem" href="../opti_kron/">Error-bounded bus reduction (Opti-KRON)</a></li></ul></li></ul></li><li><span class="tocitem">Power flow &amp; OPF studies</span><ul><li><input class="collapse-toggle" id="menuitem-5-1" type="checkbox"/><label class="tocitem" for="menuitem-5-1"><span class="docs-label">Guide &amp; reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../opf/">OPF guide &amp; model</a></li><li><a class="tocitem" href="../opf_transformers/">Transformer equations in the OPF</a></li><li><a class="tocitem" href="../solvers/">Solver guide</a></li><li><a class="tocitem" href="../objectives/">Choosing an objective</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Studies</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorial_objectives/">Objectives tutorial</a></li><li><a class="tocitem" href="../tutorial_timeseries/">Time series: a day on an LV feeder</a></li><li><a class="tocitem" href="../tutorial_vvwo/">PV volt-var / volt-watt study</a></li><li><a class="tocitem" href="../tutorial_tap/">Transformer tap optimization</a></li><li><a class="tocitem" href="../tutorial_statcom/">D-STATCOM unbalance study</a></li><li><a class="tocitem" href="../tutorial_swer/">SWER case study</a></li><li><a class="tocitem" href="../tutorial_mvdc/">MVDC/LVDC converter stations</a></li></ul></li></ul></li><li><span class="tocitem">Verify &amp; diagnose results</span><ul><li><a class="tocitem" href="../tutorial_trust_but_verify/">Trust but verify: one solved case</a></li><li><a class="tocitem" href="../solution_projection/">Solution projection &amp; power-flow comparison</a></li><li><a class="tocitem" href="../results/">OPF result dictionary</a></li><li><a class="tocitem" href="../tutorial_infeasibility/">Infeasibility diagnosis tutorial</a></li><li><a class="tocitem" href="../bounds/solver_trust/">Trusting the solver</a></li><li><a class="tocitem" href="../bounds/diagnostics/">Diagnosing a formulation</a></li></ul></li><li><span class="tocitem">Advanced formulations &amp; numerics</span><ul><li><a class="tocitem" href="../advanced/">Choose an advanced route</a></li><li><a class="tocitem" href="../spec/nodal-admittance/">Nodal admittance builders</a></li><li><a class="tocitem" href="../spec/transformer-admittance/">Transformer primitive admittance</a></li><li><a class="tocitem" href="../formulation_substitutions/">Exact substitutions &amp; formulation boundaries</a></li><li><a class="tocitem" href="../relu_softplus_encoding/">Smooth droop encoding</a></li><li><a class="tocitem" href="../tutorial_custom_formulations/">Custom formulations: CVR, envelopes &amp; hooks</a></li><li><a class="tocitem" href="../differentiable_extensions/">Extending the OPF model</a></li><li><a class="tocitem" href="../repeated_solves/">Repeated solves, parameters &amp; providers</a></li><li><a class="tocitem" href="../diffopt_sensitivities/">Sensitivities with DiffOpt</a></li><li><a class="tocitem" href="../numerical_workflows/">Scaling, initialization &amp; diagnostics</a></li><li><input class="collapse-toggle" id="menuitem-7-11" type="checkbox"/><label class="tocitem" for="menuitem-7-11"><span class="docs-label">Bounds &amp; feasibility</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bounds/">Bounds, Branches, and Feasibility</a></li><li><a class="tocitem" href="../bounds/decision_matrix/">Objective risk: decision matrix and loss-maximizing objectives</a></li><li><a class="tocitem" href="../bounds/known_traps/">Known Traps</a></li><li><a class="tocitem" href="../bounds/references/">References</a></li></ul></li></ul></li><li><span class="tocitem">Automation &amp; integration</span><ul><li><a class="tocitem" href="../execution_interface/">JSON execution &amp; recipes</a></li><li><a class="tocitem" href="../ai_assistants/">Use with AI coding assistants</a></li></ul></li><li><span class="tocitem">About BMOPFTools</span><ul><li><a class="tocitem" href="../positioning/">Positioning &amp; ecosystem</a></li><li><a class="tocitem" href="../benchmarking_gap/">Why benchmarks matter</a></li></ul></li><li><span class="tocitem">Reference &amp; development</span><ul><li><a class="tocitem" href="../api/">API reference</a></li><li><a class="tocitem" href="../findings/">Finding-code reference</a></li><li><a class="tocitem" href="../scientific_contracts/">Scientific-contract reference</a></li><li class="is-active"><a class="tocitem" href>Engine validation evidence</a><ul class="internal"><li><a class="tocitem" href="#Feasibility-—-agreement-with-OpenDSS"><span>Feasibility — agreement with OpenDSS</span></a></li><li><a class="tocitem" href="#opf-projection"><span>Validating a solution end-to-end — projecting the OPF onto a power flow</span></a></li><li><a class="tocitem" href="#Dispatch-evidence-—-analytic-targets-and-cross-tool-regressions"><span>Dispatch evidence — analytic targets and cross-tool regressions</span></a></li><li><a class="tocitem" href="#Limit-encoding-evidence-and-coverage"><span>Limit-encoding evidence and coverage</span></a></li><li><a class="tocitem" href="#opti-kron-validation"><span>Network reduction evidence — Opti-KRON against the published results</span></a></li><li><a class="tocitem" href="#Reusing-this-for-your-own-tool"><span>Reusing this for your own tool</span></a></li><li><a class="tocitem" href="#Running-the-suite"><span>Running the suite</span></a></li><li><a class="tocitem" href="#refs-validation"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../references/">Bibliography</a></li><li><input class="collapse-toggle" id="menuitem-10-6" type="checkbox"/><label class="tocitem" for="menuitem-10-6"><span class="docs-label">Developer guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dev/contributing/">Contributing &amp; workflow</a></li><li><a class="tocitem" href="../dev/style_guide/">Style guide</a></li><li><a class="tocitem" href="../dev/versioning/">Versioning &amp; the data model</a></li><li><a class="tocitem" href="../dev/opf_engine/">OPF engine: design &amp; runtime contracts</a></li><li><a class="tocitem" href="../dev/profiling/">Profiling pipeline</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Reference &amp; development</a></li><li class="is-active"><a href>Engine validation evidence</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Engine validation evidence</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/validation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Engine-validation-evidence"><a class="docs-heading-anchor" href="#Engine-validation-evidence">Engine validation evidence</a><a id="Engine-validation-evidence-1"></a><a class="docs-heading-anchor-permalink" href="#Engine-validation-evidence" title="Permalink"></a></h1><p>BMOPFTools ships a reference nonlinear four-wire rectangular current–voltage OPF (<a href="../opf/"><code>solve_opf</code></a>) used to validate cases and profile solutions. A reference solver is only as useful as its own validation, so this page documents <strong>how that engine is tested</strong> — both so you can judge the results and so you can <strong>reuse the setup for your own tool</strong>. </p><p>The goal of our implementation is to be consistent with generally accepted circuit-modeling practice in the presence of nonlinear elements, including constant-power loads. OpenDSS is used as an external reference implementation, not assumed to be ground truth; agreement can reveal implementation consistency but cannot decide which modeling assumptions are appropriate. For the latter, see &quot;A perspective on transformer modeling for distribution system analysis&quot;, with full bibliographic details below.</p><p>Three questions every distribution-OPF engine must answer. The suite treats them as separate evidence axes and records explicit gaps where coverage is not yet complete:</p><ol><li><strong>Is the solution a valid power flow for the implemented equations?</strong> — <em>feasibility</em>: do the solved voltages and currents actually satisfy Kirchhoff&#39;s laws and the component models? We check this against <strong>OpenDSS</strong>. The same check is available for <strong>your own</strong> solved cases by <a href="../solution_projection/">projecting the OPF onto a determined power flow</a>.</li><li><strong>Does it reproduce a known or external dispatch target?</strong> — <em>optimality evidence</em>: given the objective and operating bounds, does the optimizer reach the analytic target on cases with a derivable optimum, and does it reproduce selected <strong>PowerModelsDistribution (PMD)</strong> regressions? PMD agreement is a cross-implementation regression, not a global-optimality certificate.</li><li><strong>Are tested network limits encoded correctly?</strong> — <em>limit correctness</em>: does each covered limit (voltage magnitude, angle, current, power, sequence) hold the engineering meaning it claims, given that the variables are <em>rectangular</em> and most limits are therefore <strong>not</strong> box bounds on a variable? OpenDSS has no OPF limits to compare against, so we check each limit by <strong>driving the network onto it and recomputing the limited quantity from the primal solution</strong>.</li></ol><p>The philosophy is the one stated in <a href="../opf/">the OPF formulation</a>: the accuracy of the network physics matters more than any single objective. The suite therefore samples component models across isolated fixtures, checks a smaller set of analytic optima, and exposes the remaining limit-test backlog below. It does not claim exhaustive coverage of every parameter combination.</p><div class="admonition is-warning" id="What-this-validation-does-and-does-not-establish-24d33b7c72ef3e8a"><header class="admonition-header">What this validation does and does not establish<a class="admonition-anchor" href="#What-this-validation-does-and-does-not-establish-24d33b7c72ef3e8a" title="Permalink"></a></header><div class="admonition-body"><p>Agreement with OpenDSS establishes <strong>cross-implementation consistency for deliberately aligned equations</strong>. Analytic fixtures establish correctness on those restricted cases. Neither is empirical validation against field measurements, nor proof that a chosen load/source/grounding model is adequate for a particular real feeder. Likewise, a successful local NLP solve is not a global-optimality certificate. Read the results as implementation evidence within the documented model scope.</p></div></div><p>If you are building your own engine there are <strong>two ways to reuse this</strong>: adopt the <em>harness</em> (the <code>.dss</code> cases and the comparison method), or adopt the <em>locked-in numbers</em> (the objective and voltage baselines tabulated below) as regression targets. The test files are the source of truth. Inventory counts are computed during the documentation build rather than copied by hand; numerical tables below state assertion targets and tolerances but should still be reviewed when the underlying fixtures change.</p><h2 id="Feasibility-—-agreement-with-OpenDSS"><a class="docs-heading-anchor" href="#Feasibility-—-agreement-with-OpenDSS">Feasibility — agreement with OpenDSS</a><a id="Feasibility-—-agreement-with-OpenDSS-1"></a><a class="docs-heading-anchor-permalink" href="#Feasibility-—-agreement-with-OpenDSS" title="Permalink"></a></h2><p>Source: <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/test/powerflow_comparison_tests.jl"><code>test/powerflow_comparison_tests.jl</code></a> and the OpenDSS fixtures in <a href="https://github.com/frederikgeth/BMOPFTools.jl/tree/main/test/data/pf_comparison"><code>test/data/pf_comparison/</code></a>.</p><p>The current inventory is generated from the checked-out sources:</p><pre><code class="language-julia hljs">using BMOPFTools
root = pkgdir(BMOPFTools)
test_source = read(joinpath(root, &quot;test&quot;, &quot;powerflow_comparison_tests.jl&quot;), String)
n_testsets = length(collect(eachmatch(r&quot;@testset\b&quot;, test_source)))
case_dir = joinpath(root, &quot;test&quot;, &quot;data&quot;, &quot;pf_comparison&quot;)
n_dss_cases = count(f -&gt; endswith(lowercase(f), &quot;.dss&quot;), readdir(case_dir))
(testsets_in_file = n_testsets, dss_fixtures = n_dss_cases)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(testsets_in_file = 76, dss_fixtures = 36)</code></pre><p>This is an implementation inventory, not a count of statistically independent experiments: nested testsets and multiple operating points can exercise the same fixture.</p><h3 id="The-method:-a-power-flow-expressed-as-a-feasibility-OPF"><a class="docs-heading-anchor" href="#The-method:-a-power-flow-expressed-as-a-feasibility-OPF">The method: a power flow expressed as a feasibility OPF</a><a id="The-method:-a-power-flow-expressed-as-a-feasibility-OPF-1"></a><a class="docs-heading-anchor-permalink" href="#The-method:-a-power-flow-expressed-as-a-feasibility-OPF" title="Permalink"></a></h3><p>There is no separate power-flow solver to validate — instead each case is solved with <a href="../opf/#Feasibility-relaxation"><code>solve_feasibility_opf</code></a>, which adds an <strong>elastic slack current</strong> at every non-source terminal and minimizes its squared norm. When a converged solution has slack ≈ 0 and the independently recomputed residuals are within tolerance, it is an explicit feasible point of the implemented power-flow equations:</p><pre><code class="language-julia hljs">res     = solve_feasibility_opf(net; optimizer = Ipopt.Optimizer)
slack_A = res[&quot;total_slack_magnitude_A&quot;]
@test slack_A &lt; 1e-3          # the network balances with no injected slack</code></pre><p>The same network is then solved in OpenDSS through OpenDSSDirect.jl, and the complex node voltages are compared one-to-one. OpenDSS is solved <em>live</em> at test time — there are no stored golden voltages; the version-controlled <code>.dss</code> files define the baseline for a given repository revision (see <a href="../opf/#source-slack">Voltage source as current slack</a> for how the source/slack convention is matched).</p><p>On the BMOPF side the optimizer is <strong>Ipopt at its defaults</strong> — <code>tol = 1e-8</code>, <code>max_iter = 3000</code>, the MUMPS linear solver — with output silenced. The only deliberate change is in the feasibility variant, which sets <code>acceptable_tol = 1e-8</code> to disable Ipopt&#39;s &quot;acceptable level&quot; early stop, so the bilinear constant-power and thermal constraints converge to the full tolerance rather than to an acceptable-but-loose point. Both sides use tight stopping tolerances (<code>1e-8</code>). A tolerance setting is not by itself proof of machine-precision solution accuracy; the voltage, KCL-slack, and loss assertions below are the observed checks. A residual difference can reflect an implementation/model mismatch or incomplete convergence; the comparison helper therefore refuses any OpenDSS solve that did not converge.</p><p>The node-name mapping bridges the two conventions:</p><table><tr><th style="text-align: right">OpenDSS node</th><th style="text-align: right">BMOPF terminal</th></tr><tr><td style="text-align: right"><code>bus.1</code> / <code>bus.2</code> / <code>bus.3</code></td><td style="text-align: right"><code>1</code> / <code>2</code> / <code>3</code> (phases)</td></tr><tr><td style="text-align: right"><code>bus.4</code></td><td style="text-align: right"><code>n</code> (neutral)</td></tr><tr><td style="text-align: right"><code>bus.0</code></td><td style="text-align: right">earth reference — skipped</td></tr></table><h3 id="Aligning-the-OpenDSS-reference-with-the-BMOPF-model"><a class="docs-heading-anchor" href="#Aligning-the-OpenDSS-reference-with-the-BMOPF-model">Aligning the OpenDSS reference with the BMOPF model</a><a id="Aligning-the-OpenDSS-reference-with-the-BMOPF-model-1"></a><a class="docs-heading-anchor-permalink" href="#Aligning-the-OpenDSS-reference-with-the-BMOPF-model" title="Permalink"></a></h3><p>The <code>.dss</code> cases deliberately depart from a default OpenDSS run. The point of every deviation is the same: make OpenDSS evaluate the <em>same intended mathematical model</em> that BMOPF solves. This removes known defaults and fallbacks as confounds; a remaining mismatch must still be triaged among implementation differences, conversion differences, and incomplete convergence.</p><table><tr><th style="text-align: right">Setting (in every case <code>.dss</code>)</th><th style="text-align: right">OpenDSS default</th><th style="text-align: right">Why we override it</th></tr><tr><td style="text-align: right"><code>New Circuit … model=ideal</code></td><td style="text-align: right">source has an internal (Thévenin) impedance from <code>MVAsc1</code>/<code>MVAsc3</code></td><td style="text-align: right">BMOPF fixes the source-bus voltage directly (the <a href="../opf/">current-slack convention</a>). A non-ideal source would sag under load, so the source bus itself would disagree on every case. <code>model=ideal</code> collapses the internal impedance to zero — a true fixed-voltage slack.</td></tr><tr><td style="text-align: right"><code>Load</code>/<code>PVSystem … Vminpu=0 Vmaxpu=2</code> (and <code>Vcutoff=0</code> for ZIP/exponential)</td><td style="text-align: right">≈ <code>Vminpu=0.95</code>, <code>Vmaxpu=1.05</code></td><td style="text-align: right">Outside that band OpenDSS silently switches a constant-power load to constant-impedance — a convergence aid BMOPF has no equivalent for. Widening the band keeps <code>model=1</code> strictly constant-P/Q (and the ZIP/exponential models on their true curve) across the whole voltage sweep.</td></tr><tr><td style="text-align: right"><code>Set Tolerance=1e-8</code></td><td style="text-align: right"><code>1e-4</code> (per-unit voltage-change convergence)</td><td style="text-align: right">At the default, OpenDSS permits a voltage-change stopping threshold of ≈ <code>1e-4</code> pu — about <code>1.1 V</code> on an 11 kV base and comparable to the voltage-comparison <code>atol</code>. Tightening to <code>1e-8</code> reduces this convergence confound; the resulting voltage/residual assertions, not the setting alone, measure agreement.</td></tr><tr><td style="text-align: right"><code>Set MaxIterations=100</code></td><td style="text-align: right"><code>15</code></td><td style="text-align: right">Headroom so the tighter tolerance is actually reached rather than silently capping out.</td></tr><tr><td style="text-align: right"><code>Set DefaultBaseFreq=50</code></td><td style="text-align: right"><code>60</code> (or whatever a Windows GUI session persisted to the registry/environment)</td><td style="text-align: right">Line and transformer reactances are interpreted <em>at the base frequency</em>, so an ambient default silently rescales every <code>X</code>. BMOPF impedances are given in ohms, not at a frequency; the decks pin 50 Hz explicitly (also the default frequency of <a href="../api/#BMOPFTools.to_pmd"><code>to_pmd</code></a>) so OpenDSS interprets the reactances the same way. The absolute value matters less than locking it unambiguously: with the solve frequency tracking the base frequency, the ohmic reactances are used as written either way — but the lock removes the dependency on the host&#39;s configuration so the cases are portable and reproducible.</td></tr></table><p>Two further points on what we deliberately do <strong>not</strong> touch, so the &quot;match the math, don&#39;t tune the answer&quot; claim stays honest:</p><ul><li><strong>Regulators are fixed-tap transformers</strong>, not <code>RegControl</code> objects: the tap (<code>tap=1.05</code>, …) is baked into the winding, so there is no automatic tap-changing control loop to disable and the comparison is at a known, deterministic tap. <code>VoltageBases</code>/<code>CalcVoltageBases</code> (reporting only) and the solution <code>Algorithm</code> (left at the default <code>Normal</code>) are likewise untouched — neither changes the physics.</li><li><strong>The open-delta regulator fixture (<code>pf_open_delta_reg</code>) does not produce a converged OpenDSS reference</strong> (it stops at the iteration limit), so it is not compared with OpenDSS: its test checks the regulated line-to-line voltages against the taps only. The comparison helper refuses any non-converged OpenDSS solve. The converged open-delta decks in <code>test/data/opf_review_oracles/</code> carry the cross-engine check for this subtype.</li></ul><h3 id="Tolerances-and-their-rationale"><a class="docs-heading-anchor" href="#Tolerances-and-their-rationale">Tolerances and their rationale</a><a id="Tolerances-and-their-rationale-1"></a><a class="docs-heading-anchor-permalink" href="#Tolerances-and-their-rationale" title="Permalink"></a></h3><p>The voltage comparison (<code>_cmp_volts</code>) uses:</p><table><tr><th style="text-align: right">Case class</th><th style="text-align: right"><code>atol</code></th><th style="text-align: right"><code>rtol</code></th><th style="text-align: right">Rationale</th></tr><tr><td style="text-align: right">Lines, loads, single-phase &amp; autotransformer</td><td style="text-align: right">0.3 V</td><td style="text-align: right">1e-3</td><td style="text-align: right">the worst phase-node error is ≈ 0.088 V (in the 4-wire cases), so 0.3 V keeps ~3.4× margin; on a ~240 V base <code>atol</code> is the binding tolerance</td></tr><tr><td style="text-align: right">3-phase Yd / Dy transformers, ≥ 70 % loading</td><td style="text-align: right">0.1 V</td><td style="text-align: right">1e-3</td><td style="text-align: right">at 75 % on a 500 kVA / 0.415 kV unit the LV-side series drop is ≈ 10 V, so 0.1 V demands &lt; 1 % model agreement — any wrong sign, missing factor, or wrong impedance side shows up as &gt; 1 V</td></tr><tr><td style="text-align: right">n-winding transformers (all-wye and delta <code>Dyn</code>/<code>Dyyn</code>)</td><td style="text-align: right">0.3 V</td><td style="text-align: right">1e-3</td><td style="text-align: right">the HV/MV nodes are tens of kV, so <code>rtol</code> binds: the delta cases agree to ≈ 5e-5 relative (≈ 0.7 V on a 14 kV node), well inside 1e-3 — a wrong <code>delta_roll</code>/30° rotation or a missing coil-base factor shows up as a ~30 % or 3× error</td></tr></table><p><code>isapprox</code> passes a node when <code>|ΔV| ≤ max(atol, rtol·|V|)</code>, so <code>rtol</code> binds the high-voltage nodes and <code>atol</code> the low-voltage ones.</p><p><strong>Why these are not tighter.</strong> The agreement is already close to the achievable floor, and that floor is the <em>network model</em>, not solver precision — two measurements pin this down:</p><ul><li><strong>Per-unit and SI solves give identical voltages</strong> (to ~1e-8 V on the same case), so variable scaling is not the limiter.</li><li><strong>In the 4-wire cases the error concentrates on the neutral terminal.</strong> The phase voltages agree to ≈ 0.003–0.01 V, while the neutral sits <strong>7–15× higher</strong> (≈ 0.03–0.09 V) — the neutral voltage is a small residual set by load unbalance, so modeling differences in the grounding / earth-return path show up there rather than on the stiff, near-nominal phases.</li></ul><p>Two further checks back up the voltage match: the feasibility slack (<code>&lt; 1e-3 A</code>), and total transformer losses against OpenDSS (<code>rtol = 0.05</code>). The tolerances are deliberately tight enough to catch a single modeling error, not merely &quot;close&quot;.</p><h3 id="What-the-cases-isolate"><a class="docs-heading-anchor" href="#What-the-cases-isolate">What the cases isolate</a><a id="What-the-cases-isolate-1"></a><a class="docs-heading-anchor-permalink" href="#What-the-cases-isolate" title="Permalink"></a></h3><p>Each <code>.dss</code> file is a minimal 2-bus-style fixture that isolates one modeling concern, so a failure points straight at the responsible component:</p><table><tr><th style="text-align: right">Case file</th><th style="text-align: right">Isolates</th></tr><tr><td style="text-align: right"><code>pf_1ph_line</code>, <code>pf_3ph_line</code></td><td style="text-align: right">single- and three-phase line series impedance, unbalanced 4-wire loads</td></tr><tr><td style="text-align: right"><code>pf_1ph_freeneutral</code>, <code>pf_1ph_impedanceneutral</code>, <code>pf_1ph_perfectneutral</code></td><td style="text-align: right">neutral grounding: floating, grounding-reactor (Z = 0.2 Ω), and perfectly grounded</td></tr><tr><td style="text-align: right"><code>pf_zip_1ph</code>, <code>pf_zip_3ph</code>, <code>pf_zip_delta</code>, <code>pf_exp_1ph</code>, <code>pf_delta_load</code></td><td style="text-align: right">voltage-dependent load models — ZIP (distinct P/Q fractions), exponential (γ), and delta (line-to-line) connection</td></tr><tr><td style="text-align: right"><code>pf_1ph_xfmr</code>, <code>pf_yd_xfmr</code>, <code>pf_dy_xfmr</code></td><td style="text-align: right">transformer windings/vector groups: YY, Yd, Dy (the split-phase decks are listed below; <code>pf_center_tap_xfmr</code> is used by the round-trip harness only)</td></tr><tr><td style="text-align: right"><code>pf_dy_xfmr_rneut</code>, <code>pf_dy_xfmr_tap</code></td><td style="text-align: right">a Dy unit whose <strong>only earth path is its internal neutral impedance</strong> (<code>rneut</code>/<code>xneut</code> → <code>r_neutral_to</code>/<code>x_neutral_to</code>, 2 + j1 Ω, with no external grounding reactor), and a Dy unit at a <strong>fixed off-nominal tap</strong> (<code>taps=</code> → <code>tap</code>). The first is also the oracle for the profiler: OpenDSS solves it, so <code>analyze</code> must not report its low-voltage island as unreferenced</td></tr><tr><td style="text-align: right"><code>pf_3wdg_unequal_kva</code></td><td style="text-align: right">a three-winding unit with <strong>unequal winding ratings</strong>, which separates two readings of the per-winding <code>%R</code> base (winding 1&#39;s rating in OpenDSS, each winding&#39;s own in the importer). It records an open disagreement at primitive-admittance level and is used by the importer regression tests, not as a voltage oracle</td></tr><tr><td style="text-align: right"><code>pf_combined_3ph_split</code></td><td style="text-align: right"><strong>source-bus angle offset</strong>: one MV source feeding a 3-phase Dy <em>and</em> a split-phase center-tap transformer, solved both at the baseline angle and at a non-zero (+17°) source angle (see <a href="#Source-angle-convention">Source-angle convention</a> below)</td></tr><tr><td style="text-align: right"><code>pf_3wdg_nwinding</code>, <code>pf_3wdg_nwinding_unbalanced</code>, <code>pf_4wdg_nwinding</code></td><td style="text-align: right"><strong>general n-winding</strong> transformer (all-wye), 3- and 4-winding, against OpenDSS&#39;s own multi-winding solve — exact ZB leakage (all pairwise reactances, no star approximation), balanced and unbalanced loading, SI and per-unit</td></tr><tr><td style="text-align: right"><code>pf_3wdg_dyn</code>, <code>pf_3wdg_dyn_unbalanced</code>, <code>pf_4wdg_dyyn</code>, <code>pf_3wdg_dyn_zgnd</code></td><td style="text-align: right"><strong>n-winding with a DELTA winding</strong> (<code>Dyn</code>/<code>Dyyn</code>, delta primary): winding count (3/4), neutral grounding (solid vs 0.5 Ω-shunt MV neutral), unbalanced loading, the <code>solve_pf</code>/feasibility-OPF paths, and per-unit. The delta coil is line-to-line (<code>delta_roll = -1</code> matches OpenDSS&#39;s 30° rotation; <code>r_winding</code>/<code>x_sc</code> on the delta coil base <code>n_ph·V_LL²/S</code>)</td></tr><tr><td style="text-align: right"><code>pf_center_tap_loaded</code>, <code>pf_center_tap_balanced_heavy</code>, <code>pf_center_tap_240</code>, <code>pf_center_tap_singleleg_pn</code>, <code>pf_center_tap_oneleg_extreme</code></td><td style="text-align: right">split-phase <strong>coupled-coil</strong> model under load — leg symmetry on a balanced heavy load, a 240 V phase-to-phase load, a single leg-to-neutral load, and an extreme one-leg load (see <a href="#Split-phase-transformer-depth">Split-phase transformer depth</a>)</td></tr><tr><td style="text-align: right"><code>pf_autotransformer</code>, <code>pf_open_delta_reg</code></td><td style="text-align: right">step-voltage regulators / autotransformers and open-delta (ABBC) regulation</td></tr><tr><td style="text-align: right"><code>pf_mesh_unequal_ratio</code> †</td><td style="text-align: right">a low-voltage <strong>mesh closed across two transformers of unequal ratio</strong>: the circulating current driven by the ratio mismatch, in SI and per-unit — the oracle for one voltage base per galvanic zone. <code>pf_autotransformer</code> is re-used the same way with a regulator nameplate voltage pair, which must not rescale the per-unit model</td></tr><tr><td style="text-align: right"><code>pf_4w_two_section</code> †</td><td style="text-align: right"><strong>neutral phasors along a two-section four-wire feeder</strong> with single-phase loads on different phases: the neutral voltage rotates by tens of degrees between the two ends of a section while the phases barely move, so a line angle window must leave the solution unchanged</td></tr><tr><td style="text-align: right"><code>pf_delta_gen_1ph</code> †</td><td style="text-align: right">a <strong>two-terminal line-to-line generator</strong> (<code>DELTA</code>, one coil), against OpenDSS&#39;s single-phase <code>Generator</code> across two phases; also the reference coil current for the test that its two per-conductor ratings act as one limit, whichever terminal the tighter one is listed against</td></tr><tr><td style="text-align: right"><code>pf_open_delta_neutral</code>, <code>pf_open_delta_neutral_jumper</code> †</td><td style="text-align: right">an <strong>open-delta regulator bank on a four-wire feeder whose downstream neutral is not earthed</strong>. The bank does not connect its neutral terminals; the neutral is carried past it by an explicit jumper, ideal in the first deck and 0.5 Ω in the second. The second is the oracle against an implicit neutral bond, which would short the jumper and report no neutral rise</td></tr><tr><td style="text-align: right"><code>pf_cap_wye</code>, <code>pf_cap_delta</code></td><td style="text-align: right">fixed shunt <strong>capacitor banks</strong> (wye / delta) as a constant susceptance <code>B = q_rated/v_nom²</code>, validated against OpenDSS&#39;s own <code>Capacitor</code> solve in both SI and per-unit, and cross-checked against the equivalent <code>shunt</code> object</td></tr><tr><td style="text-align: right"><code>pf_pv_1ph</code>, <code>pf_pv_4leg</code></td><td style="text-align: right">IBR current injection at a pinned dispatch — single-phase and FOUR_LEG</td></tr></table><p>† These decks live in <a href="https://github.com/frederikgeth/BMOPFTools.jl/tree/main/test/data/opf_review_oracles"><code>test/data/opf_review_oracles/</code></a> and are exercised by <code>test/opf_review_opendss_tests.jl</code>. They are kept apart from <code>pf_comparison/</code> because that folder is also swept by the <code>from_dss</code> round-trip harness, and so they are not counted in the generated inventory above.</p><div class="admonition is-info" id="Why-these-cases-use-an-external-oracle-a35f3ee404e5fca2"><header class="admonition-header">Why these cases use an external oracle<a class="admonition-anchor" href="#Why-these-cases-use-an-external-oracle-a35f3ee404e5fca2" title="Permalink"></a></header><div class="admonition-body"><p>The engine has two cheap internal checks: solve in per-unit and in SI and compare, or close a power balance. Both are blind to an error the two unit systems <em>share</em> — a wrong coil count, a missing conductor, a constraint applied to the wrong terminal. Each daggered case was written for a defect of that kind, found in a review of the engine, and is therefore held against OpenDSS instead. The design rule for new tests follows: prefer an independent solver where the case can be expressed in one; fall back to a closed-form answer; use per-unit-against-SI agreement only as a supplement. Fixes with no OpenDSS counterpart at snapshot level (the DC network, inverter control laws, the feasibility-slack metric) rest on closed-form and power-balance oracles in <code>test/opf_review_regression_tests.jl</code>.</p></div></div><p>The same decks hold the <strong>profiler</strong> to account. Every deck in <code>pf_comparison/</code> (and the SWER feeder) is a case OpenDSS accepts, so <code>analyze</code> must report no error on them and a bounded number of warnings: the noise-budget test in <code>test/profiler_consolidation_tests.jl</code>. One exception is recorded there by name (<code>pf_pv_1ph</code>, <code>E.INT.UNKNOWN_TERMINAL</code>, an import artifact), so a new error on any other deck fails the test. The profiler&#39;s own system-type verdicts (voltage levels, high-leg banks, which island is referenced) are checked against <code>solve_pf</code> on the JSON fixtures in <a href="https://github.com/frederikgeth/BMOPFTools.jl/tree/main/test/data/profiler_systems"><code>test/data/profiler_systems/</code></a>, and its reading of inverter constraints against an independent linear program (<code>test/ibr_rules_tests.jl</code>), because a single solve that returns zero current shows zero is feasible, not that it is forced.</p><p>Single-phase, FOUR<em>LEG per-phase, and FOUR</em>LEG AVERAGE-reference <strong>smart-IBR droop</strong> are additionally validated against OpenDSS <code>InvControl</code> (deadband, slope, and saturation regimes) in <code>test/powerflow_comparison_tests.jl</code>.</p><p><strong>Each case must produce a meaningful voltage difference between its buses.</strong> If every terminal sat at ≈ 1 pu there would be nothing for a model error to perturb and agreement would be trivial, so each fixture is loaded to create a real drop: the line and load cases sag 5–11 % under load, and the transformers add 2–3.5 % of series drop on top of the turns ratio (the autotransformer is loaded to ≈ 82 % of rating for exactly this reason — at light load it would only exercise the fixed tap, not the series impedance). A dedicated <strong>load-scaling sweep</strong> solves <code>pf_3ph_line</code> at ×0.5 / ×1.0 / ×1.5 and asserts both that agreement holds as the operating point moves and that the voltage sags <em>monotonically</em> with load, so each step is a strictly stronger test than the last. The sweep stops at ×1.5 because this stiff feeder reaches its power-flow nose near ×2, beyond which the solution is no longer unique (the flat start and OpenDSS can land on different branches) — a property of the network, not a model disagreement.</p><h3 id="Source-angle-convention"><a class="docs-heading-anchor" href="#Source-angle-convention">Source-angle convention</a><a id="Source-angle-convention-1"></a><a class="docs-heading-anchor-permalink" href="#Source-angle-convention" title="Permalink"></a></h3><p>Every other fixture pins the slack reference at <code>New Circuit … angle=0</code>, so a mistake in the <strong>source-angle convention</strong> — BMOPF&#39;s <code>voltage_source.v_angle</code> is in <strong>radians</strong>, OpenDSS&#39;s <code>angle</code> in <strong>degrees</strong> — would never surface. The <code>pf_combined_3ph_split</code> case closes that gap. It is one MV source feeding two branches at once: a three-phase <code>delta_wye</code> (the 30° vector-group shift) and a split-phase <code>center_tap</code> (the leg-polarity model). It is solved twice:</p><ul><li><strong>baseline</strong> (<code>angle=0</code>) confirms the <em>combined</em> model is correct, isolating any model error from a convention error;</li><li><strong>offset</strong> rotates the slack reference by <strong>+17°</strong> — a non-30°-multiple, so a wrong unit or a flipped sign would show as a tens-of-percent mismatch, not a small one. The OpenDSS reference is re-angled in place (<code>Edit Vsource.source angle=17; Solve</code>) and BMOPF&#39;s <code>v_angle</code> is shifted by the same amount in radians.</li></ul><p>Because a single-source, generator-free network has the source as its only angle anchor, the offset must <strong>rigidly rotate the whole solution</strong> — every transformer phase shift is relative and survives the rotation. The feasibility solve converging from the offset also exercises the angle-aware voltage initialization. A companion analysis test asserts the corollary: <strong>vector-group tagging</strong> (terminal-map topology) and <strong>voltage-level tagging</strong> (<code>v_magnitude</code> / <code>v_nom</code> ratios) read no angle, so both are byte-identical with and without the offset.</p><h3 id="Split-phase-transformer-depth"><a class="docs-heading-anchor" href="#Split-phase-transformer-depth">Split-phase transformer depth</a><a id="Split-phase-transformer-depth-1"></a><a class="docs-heading-anchor-permalink" href="#Split-phase-transformer-depth" title="Permalink"></a></h3><p>The split-phase (<code>center_tap</code>) transformer gets extra scrutiny because its two LV half-windings are tightly coupled on a shared core — a per-leg <em>decoupled</em> drop omits that coupling and silently spreads the legs apart under load. The OPF therefore imposes the OpenDSS-consistent 5×5 primitive admittance (see the <a href="../opf/">OPF reference</a> and <a href="../spec/transformer-admittance/">Transformer primitive admittance</a>), and a family of fixtures pins it down rather than a single light-load case:</p><ul><li><strong>Leg symmetry under a balanced heavy load</strong> (<code>pf_center_tap_balanced_heavy</code>): a perfectly balanced load must keep the two legs equal; the fixture asserts <code>|V_leg1 − V_ctr| ≈ |V_ctr − V_leg2|</code> directly, which a decoupled per-leg model fails.</li><li><strong>Phase-to-phase, single-leg, and extreme one-leg loads</strong> (<code>pf_center_tap_240</code> / <code>_singleleg_pn</code> / <code>_oneleg_extreme</code>): the 240 V load exercises the series-aiding winding polarity with zero center-tap current; the unbalanced loads drive the legs apart and check the split against OpenDSS. Node voltages are asserted at <strong>atol 0.3 V / rtol 3e-3</strong> (the general default is rtol 1e-3; <code>pf_center_tap_loaded</code> uses 0.5 V / 2e-3) and total losses within <strong>3 %</strong>.</li><li><strong>OPF ↔ Ybus agreement</strong> (<code>center_tap OPF and Ybus models agree</code>): the OPF builder and the Ybus exporter implement the device independently, so a test asserts the center-tap KCL closes on the <code>_yprim_center_tap</code> admittance, so the two paths cannot drift apart unnoticed.</li><li><strong>Continuous tap optimization under drop + unbalance</strong> (<em>optimized tap vs OpenDSS (center_tap)</em>): a free HV tap on <code>pf_center_tap_loaded</code> (5 km feeder, heavy unequal legs) is optimized, then OpenDSS is solved with that tap set on winding 1. Node voltages are asserted at <strong>atol 0.5 V</strong> (observed ≈ 0.25 V) and <strong>total losses at rtol 0.08</strong> (observed ≈ 5 %) (the core loss matches OpenDSS exactly on the boosted LV; the residual is a documented center<em>tap leakage deviation at this extreme boost point, see [transformer models](transformer</em>models.md)), and a wide-band internal-exactness check confirms the free degree-2 T-model reproduces the fixed-<code>Yprim</code> re-solve at <span>$t^\star$</span> (asserted at <strong>atol 1e-3 V</strong>) — so promoting the ratio to a variable adds no modeling error.</li><li><strong>Exact tap² referral for Yd/Dy</strong> (<em>optimized tap vs OpenDSS (delta_wye Dy)</em>, and <em>Yd/Dy fixed tap across the schema band</em>): the coupled delta-arm leakage carries the exact <span>$tap²$</span> referral (matching OpenDSS&#39;s winding-1 self-impedance scaling — verified directly against OpenDSS&#39;s short-circuit <code>Yprim</code>), applied identically in the OPF and the <code>Yprim</code> export. Validated at the ±10 % schema band edges at 4 fixed taps for both Yd and Dy against OpenDSS&#39;s turns-scaled <code>Yprim</code>, plus the Dy optimized free tap — asserted at atol 0.5 V / rtol 3e-3 (observed ≈ 0.3 V) at <em>every</em> tap, not just nominal.</li></ul><h3 id="Parse-path-and-primitive-admittance-gates"><a class="docs-heading-anchor" href="#Parse-path-and-primitive-admittance-gates">Parse-path and primitive-admittance gates</a><a id="Parse-path-and-primitive-admittance-gates-1"></a><a class="docs-heading-anchor-permalink" href="#Parse-path-and-primitive-admittance-gates" title="Permalink"></a></h3><p>Two further testsets validate the transformer modeling beyond the hand-built fixtures above:</p><ul><li><strong><code>from_dss</code> transformer fidelity</strong> (<code>single_phase</code>/<code>wye_delta</code>/<code>delta_wye</code>): the vector-group cases above are built as hand-authored BMOPF nets; this set runs the <em>parse</em> path (<code>from_dss</code> of the same <code>.dss</code>) through <code>solve_pf</code> and compares to OpenDSS, matching voltages and total losses. It guards the no-load shunt normalization — placed on <strong>winding 2</strong> (the OpenDSS convention), including the magnetizing susceptance (<code>%imag</code> → negative <code>b_no_load</code>) — and the <code>delta_wye</code> leakage carried by PowerIO&#39;s BMOPF export, plus the <code>phases=1</code> requirement on grounding reactors without which the Dy neutral floats and the solve diverges.</li><li><strong>Transformer <code>Yprim</code> matches OpenDSS</strong> (<code>single_phase</code>, <code>center_tap</code>, <code>wye_delta</code>, <code>delta_wye</code>): the correctness gate from <a href="../spec/transformer-admittance/#7.-Validation-and-implementation">Transformer primitive admittance</a> — the per-element primitive admittance is compared term-by-term against OpenDSS&#39;s own <code>CktElement.YPrim()</code>. This is the check that catches turns-ratio direction, √3 scaling, shunt placement, and winding-polarity sign errors directly: it would have caught the original <code>center_tap</code> leg-split bug, and extending it to the delta subtypes exposed (and now guards) an inverted Yd/Dy export primitive that every symmetry/passivity oracle had passed. The Yd/Dy fixtures carry the wye neutral as an explicit bus terminal with external grounding, so the OpenDSS node set aligns directly with the BMOPF one.</li><li><strong>OPF ↔ <code>Yprim</code> export at a solved setpoint</strong> (<code>single_phase</code>, <code>wye_delta</code>, <code>delta_wye</code>, incl. off-nominal fixed taps; plus the <code>center_tap</code> variant above): the OPF builders and the <code>Yprim</code> export implement each subtype independently, so after a <code>solve_pf</code> the element current implied by the exported admittance (<span>$I = Y_p V$</span>) is compared node-by-node against the solved winding-current variables. This is the standing drift guard between the OPF engine and the exported primitive matrices.</li><li><strong>Internal winding neutral grounding (<code>rneut</code>/<code>xneut</code>)</strong>: OpenDSS grounds an impedance-grounded wye star point through a transformer-internal branch; the BMOPF <code>r/x_neutral_from</code>/<code>to</code> fields reproduce it. Validated three ways on an unbalanced Dy fixture whose ONLY LV earth path is that branch: full PF node voltages vs OpenDSS (the branch anchors the galvanically isolated LV island&#39;s reference; the grounded-wye star absorbs the zero-sequence load current metallically, so both engines agree at ≈0 V on the neutral), the <code>Yprim</code> neutral-node diagonal entry-wise vs <code>CktElement.YPrim()</code> (with a counterfactual check that omitting the stamp misses OpenDSS by ≈<span>$|y_n|$</span>), and the OPF↔<code>Yprim</code> setpoint gate.</li><li><strong>PowerIO import fidelity</strong> (<code>from_dss</code>): fixed off-nominal <code>taps=</code>, neutral grounding, and validated 3-phase 3-winding transformers arrive through PowerIO&#39;s BMOPF export and are checked end to end against OpenDSS. Unsupported winding sets refuse loudly.</li></ul><h3 id="System-nodal-admittance-gates"><a class="docs-heading-anchor" href="#System-nodal-admittance-gates">System nodal admittance gates</a><a id="System-nodal-admittance-gates-1"></a><a class="docs-heading-anchor-permalink" href="#System-nodal-admittance-gates" title="Permalink"></a></h3><p>The gates above validate <em>per-element</em> primitives. Two further testsets validate the <em>assembled</em> <a href="../spec/nodal-admittance/">system nodal admittance matrix</a> — the whole-network <span>$\mathbf{Y}$</span> built by <a href="../api/#BMOPFTools.ybus_passive"><code>ybus_passive</code></a> / <a href="../api/#BMOPFTools.ybus_linearized"><code>ybus_linearized</code></a> — against OpenDSS&#39;s own system matrix and power flow.</p><ul><li><strong>Passive <code>Ybus</code> matches OpenDSS <code>getYsparse</code></strong> (<code>test/ybus_tests.jl</code>): on purpose-built <strong>load-free</strong> decks (<code>test/data/ybus/</code>), OpenDSS&#39;s system Y is exactly the passive-element <code>Yprim</code>s plus the <code>Vsource</code> primitive. Compared over the non-source buses, <code>ybus_passive</code> reproduces OpenDSS&#39;s <code>YMatrix.getYsparse()</code> term-by-term — to machine precision for the line-Π and capacitor case, and <span>$\sim 10^{-6}$</span> for the imported Yd transformer (the residual is <code>%r</code>/<code>%noloadloss</code> import rounding, not a model difference). Load-free is deliberate: OpenDSS folds a load&#39;s linearized admittance (<span>$\approx \overline{S}/|V|^2$</span>) into its <code>getYsparse</code> diagonal, so a case with loads would not isolate the passive network.</li><li><strong>Linearized <code>Ybus</code> power-flow residual</strong> (<code>test/ybus_linearized_tests.jl</code>): at OpenDSS&#39;s converged voltage <span>$\mathbf{v}_0$</span>, the fixed-point relation <span>$\mathbf{Y}\,\mathbf{v}_0 = \mathbf{i}_{\text{comp}}(\mathbf{v}_0)$</span> must hold — i.e. the net current is <span>$\approx 0$</span> at every non-source node. This is asserted for <strong>both</strong> fold modes (<code>:constant_z</code> and <code>:all</code>) across the <code>pf_comparison</code> ZIP (single-phase and delta), exponential, and constant-power decks, and is the strongest single check: it exercises the passive assembly <em>and</em> the load folding together against an independent OpenDSS power flow, with the load model&#39;s constant-Z / constant-I / constant-P split reconstructed exactly. One deck, <code>pf_zip_3ph</code>, is excluded because of a line-import quirk, not for any Ybus reason.</li></ul><p>The <code>Ybus</code> gates run without JuMP — they need only OpenDSSDirect.jl — so they execute on any CI job that has the OpenDSS reference available, independently of the solver stack.</p><h3 id="Reusing-the-feasibility-setup"><a class="docs-heading-anchor" href="#Reusing-the-feasibility-setup">Reusing the feasibility setup</a><a id="Reusing-the-feasibility-setup-1"></a><a class="docs-heading-anchor-permalink" href="#Reusing-the-feasibility-setup" title="Permalink"></a></h3><p>The <code>.dss</code> files are portable and engine-agnostic: point your own solver at a case, solve the same <code>.dss</code> in OpenDSS for the reference voltages, and compare node-by-node with the mapping and tolerances above. No BMOPFTools dependency is needed to reuse the baseline.</p><h2 id="opf-projection"><a class="docs-heading-anchor" href="#opf-projection">Validating a solution end-to-end — projecting the OPF onto a power flow</a><a id="opf-projection-1"></a><a class="docs-heading-anchor-permalink" href="#opf-projection" title="Permalink"></a></h2><p>The practical workflow now lives in <a href="../solution_projection/">Solution projection and power-flow comparison</a>, under <strong>Verify &amp; diagnose results</strong>. It covers pinning a dispatch, BMOPF self-consistency checks, external-engine comparisons and export qualifications. The sections here describe the engine&#39;s fixtures and validation evidence.</p><h2 id="Dispatch-evidence-—-analytic-targets-and-cross-tool-regressions"><a class="docs-heading-anchor" href="#Dispatch-evidence-—-analytic-targets-and-cross-tool-regressions">Dispatch evidence — analytic targets and cross-tool regressions</a><a id="Dispatch-evidence-—-analytic-targets-and-cross-tool-regressions-1"></a><a class="docs-heading-anchor-permalink" href="#Dispatch-evidence-—-analytic-targets-and-cross-tool-regressions" title="Permalink"></a></h2><p>Feasibility checks agreement with the implemented physics; the tests below add dispatch evidence. Three complementary tiers use different reference targets, with different evidential strength.</p><h3 id="Tier-1-—-closed-form-analytic-targets"><a class="docs-heading-anchor" href="#Tier-1-—-closed-form-analytic-targets">Tier 1 — closed-form analytic targets</a><a id="Tier-1-—-closed-form-analytic-targets-1"></a><a class="docs-heading-anchor-permalink" href="#Tier-1-—-closed-form-analytic-targets" title="Permalink"></a></h3><p>Source: <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/test/opf_tests.jl"><code>test/opf_tests.jl</code></a>. Tiny networks whose optimum is solvable by hand, so the target is exact rather than borrowed. For a single-phase resistive feeder the load-bus voltage is the root of the power-flow quadratic</p><p class="math-container">\[V = \frac{V_s + \sqrt{V_s^2 - 4RP}}{2},\]</p><p>and dispatch/cost tests pin the objective directly:</p><table><tr><th style="text-align: right">Test</th><th style="text-align: right">Analytic target</th><th style="text-align: right">Tolerance</th></tr><tr><td style="text-align: right">T1 — single-phase resistive</td><td style="text-align: right"><code>V = (V_s + √(V_s² − 4RP))/2 ≈ 947.214 V</code></td><td style="text-align: right">0.01 V</td></tr><tr><td style="text-align: right">T3 — forced generator dispatch</td><td style="text-align: right"><code>V ≈ 974.342 V</code>, <code>objective = cost·P_gen/1000</code> (<span>$</span>/h)</td><td style="text-align: right">0.01 V / 1e-4 <span>$</span>/h</td></tr><tr><td style="text-align: right">T4 — negative cost ⇒ <code>p_max</code> binding</td><td style="text-align: right">each phase at <code>p_max = 50 kW</code>, <code>objective = −3·P_max/1000</code> (<span>$</span>/h)</td><td style="text-align: right">1.0 W / 0.01 <span>$</span>/h</td></tr><tr><td style="text-align: right">T5 — power-balance identity</td><td style="text-align: right"><code>P_source = P_load + P_line_loss</code></td><td style="text-align: right">0.1 W</td></tr><tr><td style="text-align: right">T10 — sequence voltage bounds</td><td style="text-align: right">tight <code>vneg_max</code>/<code>vzero_max</code> ⇒ balanced <code>V_phase = vpos_max</code></td><td style="text-align: right">5.0 V</td></tr></table><p>The suite also pins per-unit ⇄ SI agreement, immutability of the input network, and the result-dictionary contract (see <a href="../results/">the result schema</a>).</p><h3 id="Tier-2-—-regression-targets-ported-from-PowerModelsDistribution"><a class="docs-heading-anchor" href="#Tier-2-—-regression-targets-ported-from-PowerModelsDistribution">Tier 2 — regression targets ported from PowerModelsDistribution</a><a id="Tier-2-—-regression-targets-ported-from-PowerModelsDistribution-1"></a><a class="docs-heading-anchor-permalink" href="#Tier-2-—-regression-targets-ported-from-PowerModelsDistribution" title="Permalink"></a></h3><p>Source: <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/test/pmd_opf_port_tests.jl"><code>test/pmd_opf_port_tests.jl</code></a>. These fixtures rebuild PMD&#39;s small OPF test networks directly in BMOPF&#39;s native schema (no PMD dependency) and assert the <strong>published PMD dispatch totals</strong> — the slack injection summed over phases, reported as <code>voltage_source[...][&quot;ps&quot;|&quot;qs&quot;]</code>. The 2/3-bus cases target PMD&#39;s <code>IVRUPowerModel</code> (the formulation closest to BMOPF&#39;s current-voltage engine); the 4/5-bus cases target PMD&#39;s AC formulations, and the delta + ZIP case targets PMD&#39;s linearized formulations (FOTP/FOTR/FBS), the only references PMD gives for that voltage-dependent case. Because the values are ported rather than recomputed live by an independent global method, they are regression targets rather than proofs of the true/global optimum.</p><p><strong>Locked-in baseline</strong> (reuse these as regression targets; <code>atol = 1e-2 kW/kvar</code> unless noted):</p><table><tr><th style="text-align: right">Case</th><th style="text-align: right">Σ pg (kW)</th><th style="text-align: right">Σ qg (kvar)</th><th style="text-align: right">PMD reference</th></tr><tr><td style="text-align: right">2-bus diagonal</td><td style="text-align: right">18.209</td><td style="text-align: right">0.208</td><td style="text-align: right"><code>opf_iv.jl</code> (IVR)</td></tr><tr><td style="text-align: right">3-bus balanced</td><td style="text-align: right">18.345</td><td style="text-align: right">9.194</td><td style="text-align: right"><code>opf_iv.jl</code> (IVR)</td></tr><tr><td style="text-align: right">3-bus unbalanced</td><td style="text-align: right">21.4812</td><td style="text-align: right">9.27263</td><td style="text-align: right"><code>opf_iv.jl</code> (IVR)</td></tr><tr><td style="text-align: right">4-bus phase drop</td><td style="text-align: right">18.2632</td><td style="text-align: right">9.02334</td><td style="text-align: right"><code>opf.jl</code> (AC) — also pins load-bus voltages</td></tr><tr><td style="text-align: right">5-bus phase drop</td><td style="text-align: right">59.9363</td><td style="text-align: right">−33.5395</td><td style="text-align: right"><code>opf.jl</code> (AC) — also pins mid-bus voltages</td></tr><tr><td style="text-align: right">3-bus delta + ZIP</td><td style="text-align: right">42.0464</td><td style="text-align: right">18.1928</td><td style="text-align: right">PMD linearized (FOTP/FOTR/FBS) — <code>atol = 1.0 kW/kvar</code>, voltage-dependent</td></tr></table><p>Each fixture rebuilds the network from the underlying OpenDSS source that PMD ships (<code>case{2_diag,3_balanced,3_unbalanced,4_phase_drop,5_phase_drop,3_unbalanced_delta_loads}.dss</code>), so the chain is OpenDSS case → BMOPF schema → BMOPF OPF → PMD objective.</p><h3 id="Tier-3-—-droop-optimization-correctness"><a class="docs-heading-anchor" href="#Tier-3-—-droop-optimization-correctness">Tier 3 — droop optimization correctness</a><a id="Tier-3-—-droop-optimization-correctness-1"></a><a class="docs-heading-anchor-permalink" href="#Tier-3-—-droop-optimization-correctness" title="Permalink"></a></h3><p>Source: <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/test/volt_var_watt_tests.jl"><code>test/volt_var_watt_tests.jl</code></a>. The smart-IBR Volt-var / Volt-watt droop is encoded as constraints <em>inside</em> the OPF (see <a href="../relu_softplus_encoding/">Smooth droop encoding</a> and the <a href="../tutorial_vvwo/">VVWO tutorial</a>). These tests check the optimizer lands on the droop curve in every regime:</p><ul><li><strong>Volt-watt</strong> — active power binds to the curtailment cap at the solved voltage (<code>atol = 5 W</code>) once the droop region is active (<code>V &gt; 253 V</code>);</li><li><strong>Volt-var</strong> — reactive power follows the four-point characteristic, absorbing near <code>V4</code> (<code>atol = 5 var</code>) and ≈ 0 in the deadband (<code>|Q| &lt; 30 var</code>);</li><li><strong>voltage reference — aggregation</strong> — <code>PER_PHASE</code> gives three distinct per-phase <code>Q</code>&#39;s on an unbalanced bus while <code>AVERAGE</code> gives one common <code>Q</code> (the contrast the VVWO tutorial&#39;s appendix shows), plus the exact-vs-smooth encoding agreement as the corner-smoothing <code>ε → 0</code> (<code>atol = 2e-3</code>);</li><li><strong>voltage reference — quantity</strong> — the six <code>voltage_reference_type</code> values split correctly into quantity × aggregation, the <code>_AVERAGED</code> suffix drives aggregation on its own (without the legacy <code>voltage_aggregation</code> field), and phase-to-ground (<code>PG_PER_PHASE</code>) and phase-to-neutral (<code>PN_PER_PHASE</code>) dispatch differently once the neutral is displaced from ground.</li></ul><h3 id="Tier-4-—-bound-constrained-optima"><a class="docs-heading-anchor" href="#Tier-4-—-bound-constrained-optima">Tier 4 — bound-constrained optima</a><a id="Tier-4-—-bound-constrained-optima-1"></a><a class="docs-heading-anchor-permalink" href="#Tier-4-—-bound-constrained-optima" title="Permalink"></a></h3><p>Source: <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/test/pmd_opf_bounds_tests.jl"><code>test/pmd_opf_bounds_tests.jl</code></a>. Where Tier 2 leaves the operating bounds slack, these fixtures make the target bound the binding (active) constraint at the optimum — a stable, non-degenerate boundary solution. DER generators driven by per-phase linear <code>cost</code> push the network onto the limit, and the dispatch and binding value are pinned. Each target is reproduced in a matching PMD formulation and hardcoded, so no PMD dependency is needed at test time. The committed scripts in <a href="https://github.com/frederikgeth/BMOPFTools.jl/tree/main/test/scripts/pmd_reproduction"><code>test/scripts/pmd_reproduction/</code></a> regenerate the numbers of every two-generator case (F onward) plus the Case-A pipeline gate; the remaining single-DER targets (B–E) were locked from the original IVREN reproduction and predate the scripts. Cases A–E use a single DER; the later cases carry <strong>two generators</strong> whose split the binding bound arbitrates, gated by a cost-ratio perturbation check (scaling one unit&#39;s cost must move the split).</p><p>The default reference is PMD&#39;s explicit-neutral <code>IVRENPowerModel</code>, whose wye power equations are identical to BMOPF&#39;s IVR-EN engine. Two limits need other references: the angle-difference bound (D1) is compared against the three-wire <code>IVRUPowerModel</code> (PMD&#39;s EN models implement no angle constraint), and the sequence bounds (S1–S3) against <code>ACPUPowerModel</code> with a custom builder (PMD implements the sequence constraints only for ACP and wires them into no shipped problem).</p><p><strong>Locked-in baseline</strong> (dispatch <code>atol = 1e-2 kW</code>, binding bound <code>atol = 1e-2 V/A</code>; two-generator rows list Σ pg per unit):</p><table><tr><th style="text-align: right">Case</th><th style="text-align: right">Binding bound</th><th style="text-align: right">Bound value</th><th style="text-align: right">Σ pg (kW)</th></tr><tr><td style="text-align: right">A</td><td style="text-align: right">bus voltage upper to ground <code>v_max</code></td><td style="text-align: right">235 V</td><td style="text-align: right">11.7642</td></tr><tr><td style="text-align: right">B</td><td style="text-align: right">line current <code>i_max</code> (no shunt)</td><td style="text-align: right">25 A</td><td style="text-align: right">17.6243</td></tr><tr><td style="text-align: right">C</td><td style="text-align: right">bus voltage lower to ground <code>v_min</code></td><td style="text-align: right">218 V</td><td style="text-align: right">106.958</td></tr><tr><td style="text-align: right">D</td><td style="text-align: right">switch current <code>i_max</code></td><td style="text-align: right">18 A</td><td style="text-align: right">12.6142</td></tr><tr><td style="text-align: right">E</td><td style="text-align: right">generator reactive <code>q_max</code></td><td style="text-align: right">8 kvar/phase</td><td style="text-align: right">— (pg ≈ 0)</td></tr><tr><td style="text-align: right">F</td><td style="text-align: right">neutral voltage <code>vn_max</code> (2-D disc budget)</td><td style="text-align: right">6 V</td><td style="text-align: right">0.5809 + 0.4008</td></tr><tr><td style="text-align: right">G1</td><td style="text-align: right">phase-to-neutral upper <code>vpn_max</code></td><td style="text-align: right">240 V</td><td style="text-align: right">27.0 + 3.3943</td></tr><tr><td style="text-align: right">G2</td><td style="text-align: right">phase-to-neutral lower <code>vpn_min</code></td><td style="text-align: right">218 V</td><td style="text-align: right">23.7793 + 4.0</td></tr><tr><td style="text-align: right">H1</td><td style="text-align: right">phase-to-phase upper <code>vpp_max</code> (pair 1–2)</td><td style="text-align: right">405 V</td><td style="text-align: right">27.0 + 9.2675</td></tr><tr><td style="text-align: right">H2</td><td style="text-align: right">phase-to-phase lower <code>vpp_min</code> (per-pair floors)</td><td style="text-align: right">395 / 375 V</td><td style="text-align: right">11.0412 + 12.4209</td></tr><tr><td style="text-align: right">W1</td><td style="text-align: right">line <code>i_max</code> <strong>with</strong> from-side shunt</td><td style="text-align: right">25 A</td><td style="text-align: right">24.0 + 8.5463</td></tr><tr><td style="text-align: right">X1</td><td style="text-align: right">transformer nameplate <code>s_rating</code></td><td style="text-align: right">10 kVA/phase</td><td style="text-align: right">24.0095 + 12.0048</td></tr><tr><td style="text-align: right">D1</td><td style="text-align: right">branch angle difference <code>va_diff_min</code></td><td style="text-align: right">−0.03 rad</td><td style="text-align: right">18.0 + 7.6528</td></tr><tr><td style="text-align: right">S1</td><td style="text-align: right">positive-sequence <code>vpos_max</code></td><td style="text-align: right">236 V</td><td style="text-align: right">18.0 + 13.2433</td></tr><tr><td style="text-align: right">S2</td><td style="text-align: right">negative-sequence <code>vneg_max</code></td><td style="text-align: right">3 V</td><td style="text-align: right">3.4101 + 2.4158</td></tr><tr><td style="text-align: right">S3</td><td style="text-align: right">zero-sequence <code>vzero_max</code></td><td style="text-align: right">3 V</td><td style="text-align: right">3.4467 + 2.3883</td></tr></table><p>The four-wire cases (F, G1, G2) run an explicit neutral conductor grounded only at the source, so the pn/neutral quantities genuinely differ from phase-to-ground at the constrained bus, and each fixture carries a discrimination assertion (e.g. <code>|V_pg|</code> off the cap by far more than the tolerance, or an unbounded bus/pair/line exceeding the capped one&#39;s limit) so a mis-encoded bound cannot pass. Fixture data lives in <code>test/data/pmd_bounds/</code>, shared verbatim between the testsets and the reproduction scripts.</p><h2 id="Limit-encoding-evidence-and-coverage"><a class="docs-heading-anchor" href="#Limit-encoding-evidence-and-coverage">Limit-encoding evidence and coverage</a><a id="Limit-encoding-evidence-and-coverage-1"></a><a class="docs-heading-anchor-permalink" href="#Limit-encoding-evidence-and-coverage" title="Permalink"></a></h2><p>Feasibility checks the physics and optimality checks the dispatch — but both take the <strong>constraint set as given</strong>. Neither asks the prior question: does each inequality <em>limit</em> actually encode the engineering limit it is named for? A limit can be wrong in a way that passes every test above — a sign error in an angle constraint still yields &quot;an optimum&quot;, just the optimum of the wrong feasible set.</p><p>This needs its own axis for two reasons:</p><ul><li><p><strong>OpenDSS cannot be the oracle.</strong> OpenDSS is a power-flow engine with no OPF inequality limits, so the feasibility harness structurally cannot exercise a single limit constraint — they are <em>invisible</em> to it.</p></li><li><p><strong>The limits are not box bounds.</strong> The engine&#39;s variables are rectangular (<code>vr</code>, <code>vi</code>, <code>cr</code>, <code>ci</code>), so almost no network limit is a simple bound on a variable. They take four mathematically distinct shapes, and each shape hides a characteristic error mode:</p><table><tr><th style="text-align: right">Class</th><th style="text-align: right">Shape</th><th style="text-align: right">Encoding (rectangular)</th><th style="text-align: right">The trap</th></tr><tr><td style="text-align: right"><strong>A — magnitude</strong></td><td style="text-align: right">quadratic ball / annulus</td><td style="text-align: right"><code>vr²+vi² ∈ [lb², ub²]</code>; <code>cr²+ci² ≤ ilim²</code>; <code>pg²+qg² ≤ s_max²</code></td><td style="text-align: right">the <em>lower</em> bound makes a magnitude limit a <strong>nonconvex annulus</strong></td></tr><tr><td style="text-align: right"><strong>B — angle</strong></td><td style="text-align: right">bilinear cross/dot</td><td style="text-align: right"><code>s = vr_k·vi_j − vi_k·vr_j</code>, <code>c = vr_k·vr_j + vi_k·vi_j</code>, then <code>tan_min·c ≤ s ≤ tan_max·c</code></td><td style="text-align: right">no angle variable exists; a <strong>flipped cross-product sign or wrong pair ordering</strong> is silent</td></tr><tr><td style="text-align: right"><strong>C — sequence</strong></td><td style="text-align: right">Fortescue then magnitude</td><td style="text-align: right">`</td><td style="text-align: right">V₁</td></tr><tr><td style="text-align: right"><strong>D — power</strong></td><td style="text-align: right">bound on a bilinear expression</td><td style="text-align: right"><code>p = vr·ir + vi·ii</code>; <code>p_min ≤ p ≤ p_max</code>; <code>pf·q + tan_φ·p = 0</code></td><td style="text-align: right">even a &quot;simple&quot; P/Q bound is a <strong>nonconvex constraint</strong>, not a variable bound</td></tr></table></li></ul><h3 id="The-method:-bind,-then-recompute-from-the-primal"><a class="docs-heading-anchor" href="#The-method:-bind,-then-recompute-from-the-primal">The method: bind, then recompute from the primal</a><a id="The-method:-bind,-then-recompute-from-the-primal-1"></a><a class="docs-heading-anchor-permalink" href="#The-method:-bind,-then-recompute-from-the-primal" title="Permalink"></a></h3><p>Source: <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/test/network_limit_tests.jl"><code>test/network_limit_tests.jl</code></a>. Each test (1) builds a minimal case where the target limit is the <strong>single active constraint</strong> and drives the network onto it; (2) solves; (3) <strong>recomputes the limited quantity from the primal solution by an independent route</strong> — <code>sqrt(vr²+vi²)</code>, <code>atan2(vi, vr)</code> differences, an explicit Fortescue matrix, <code>sqrt(pg²+qg²)</code> — <em>never</em> by reading back the constraint&#39;s own expression — and asserts it equals the named threshold. Recomputing by a different route is what catches a factor-of, a flipped sign, or a wrong constant; a test that echoed the constraint expression would not. This mirrors the <strong>Tier-3 droop tests</strong> above, which already &quot;land on the curve&quot; by the same logic.</p><p>The sequence-bound test (T10 in <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/test/opf_tests.jl"><code>opf_tests.jl</code></a>) is the worked example: it solves a balanced case against tight <code>vneg_max</code>/<code>vzero_max</code>, then rebuilds <code>V₁</code>, <code>V₂</code>, <code>V₀</code> from the solved rectangular phase voltages with an independent Fortescue expansion and asserts each component sits at its bound.</p><h3 id="The-limit-inventory-—-test-backlog-and-discussion"><a class="docs-heading-anchor" href="#The-limit-inventory-—-test-backlog-and-discussion">The limit inventory — test backlog and discussion</a><a id="The-limit-inventory-—-test-backlog-and-discussion-1"></a><a class="docs-heading-anchor-permalink" href="#The-limit-inventory-—-test-backlog-and-discussion" title="Permalink"></a></h3><p>The table below enumerates the engine&#39;s nontrivial limits (from <code>ext/BMOPFOpfExt/</code>). It is the <strong>single source of truth shared by this page and the test file</strong>: each row is one unit test to develop, and the <em>status</em> column tracks coverage.</p><table><tr><th style="text-align: right">Limit</th><th style="text-align: right">Class</th><th style="text-align: right">Encoding</th><th style="text-align: right">Source</th><th style="text-align: right">Status</th></tr><tr><td style="text-align: right">Terminal voltage magnitude (<code>v_min</code>/<code>v_max</code>)</td><td style="text-align: right">A</td><td style="text-align: right"><code>vr²+vi² ∈ [lb²,ub²]</code></td><td style="text-align: right"><code>bus.jl</code></td><td style="text-align: right">covered (T1, T10)</td></tr><tr><td style="text-align: right">Neutral voltage magnitude (<code>vn_max</code>)</td><td style="text-align: right">A</td><td style="text-align: right"><code>vr_n²+vi_n² ≤ vn_max²</code></td><td style="text-align: right"><code>bus.jl</code></td><td style="text-align: right">covered (Tier-4 F)</td></tr><tr><td style="text-align: right">Phase-to-neutral magnitude (<code>vpn_min</code>/<code>vpn_max</code>)</td><td style="text-align: right">A</td><td style="text-align: right"><code>Δ(p,n)² ∈ [·²,·²]</code></td><td style="text-align: right"><code>bus.jl</code></td><td style="text-align: right">covered (Tier-4 G1, G2)</td></tr><tr><td style="text-align: right">Phase-to-phase magnitude (<code>vpp_min</code>/<code>vpp_max</code>)</td><td style="text-align: right">A</td><td style="text-align: right"><code>Δ(k,j)² ∈ [·²,·²]</code></td><td style="text-align: right"><code>bus.jl</code></td><td style="text-align: right">covered (Tier-4 H1, H2)</td></tr><tr><td style="text-align: right">Bus angle difference (<code>va_diff_min</code>/<code>va_diff_max</code>, centered on <code>va_nom</code>)</td><td style="text-align: right">B</td><td style="text-align: right"><code>tan·c ≤ s ≤ tan·c</code> on <code>θ_j−θ_k−Δ</code>, <code>Δ=va_nom[j]−va_nom[k]</code></td><td style="text-align: right"><code>bus.jl</code></td><td style="text-align: right">covered (L-B1, L-B1b)</td></tr><tr><td style="text-align: right">Positive-sequence voltage (<code>vpos_min</code>/<code>vpos_max</code>)</td><td style="text-align: right">C</td><td style="text-align: right">`</td><td style="text-align: right">V₁</td><td style="text-align: right">²` via Fortescue</td></tr><tr><td style="text-align: right">Negative-sequence voltage (<code>vneg_max</code>)</td><td style="text-align: right">C</td><td style="text-align: right">`</td><td style="text-align: right">V₂</td><td style="text-align: right">² ≤ vneg_max²`</td></tr><tr><td style="text-align: right">Zero-sequence voltage (<code>vzero_max</code>)</td><td style="text-align: right">C</td><td style="text-align: right">`</td><td style="text-align: right">V₀</td><td style="text-align: right">² ≤ vzero_max²<code>(note</code>/3`)</td></tr><tr><td style="text-align: right">Branch total current (<code>i_max</code>)</td><td style="text-align: right">A</td><td style="text-align: right"><code>cr²+ci² ≤ i_max²</code> (total current, both ends)</td><td style="text-align: right"><code>branch.jl</code></td><td style="text-align: right">covered (Tier-4 W1 with shunt; scaffold L-A5)</td></tr><tr><td style="text-align: right">Branch apparent power (<code>s_max</code>)</td><td style="text-align: right">D</td><td style="text-align: right"><code>P²+Q² ≤ s_max²</code>, <code>S=v∘conj(I_tot)</code> ground-referenced per conductor (both ends)</td><td style="text-align: right"><code>branch.jl</code></td><td style="text-align: right">covered (L-SMAX-LINE)</td></tr><tr><td style="text-align: right">Branch angle difference (<code>va_diff_*</code>)</td><td style="text-align: right">B</td><td style="text-align: right"><code>tan·c ≤ s ≤ tan·c</code></td><td style="text-align: right"><code>branch.jl</code></td><td style="text-align: right">covered (Tier-4 D1)</td></tr><tr><td style="text-align: right">Switch current</td><td style="text-align: right">A</td><td style="text-align: right"><code>cr_sw²+ci_sw² ≤ ilim²</code></td><td style="text-align: right"><code>branch.jl</code></td><td style="text-align: right">covered (Tier-4 D)</td></tr><tr><td style="text-align: right">Switch apparent power (<code>s_max</code>)</td><td style="text-align: right">D</td><td style="text-align: right"><code>P²+Q² ≤ s_max²</code> ground-referenced per conductor</td><td style="text-align: right"><code>branch.jl</code></td><td style="text-align: right">partial (stamping checked by T-SEMANTIC-SWITCH; no binding test)</td></tr><tr><td style="text-align: right">Transformer winding/terminal currents</td><td style="text-align: right">A</td><td style="text-align: right"><code>Is²,It²,In² ≤ i_max²</code> (native); post-solve per-winding <code>cm ≤ i_max_from/to</code></td><td style="text-align: right"><code>transformer.jl</code>, <code>solution.jl</code></td><td style="text-align: right">covered (post-solve)</td></tr><tr><td style="text-align: right">Transformer nameplate power (<code>s_rating</code>, required → always enforced)</td><td style="text-align: right">D</td><td style="text-align: right">per-winding coil <code>P²+Q² ≤ (s_rating/n_ph)²</code> (native); post-solve coil <code>|S| ≤ s_max</code> from result <code>s</code>/<code>s_max</code></td><td style="text-align: right"><code>transformer.jl</code>, <code>solution.jl</code></td><td style="text-align: right">covered (L-SMAX-XFMR, Tier-4 X1)</td></tr><tr><td style="text-align: right">n-winding per-winding power (<code>s_max</code>)</td><td style="text-align: right">D</td><td style="text-align: right">per-winding coil <code>P²+Q² ≤ (s_max/n_ph)²</code> (native + post-solve)</td><td style="text-align: right"><code>nwinding.jl</code>, <code>solution.jl</code></td><td style="text-align: right">gap (no dedicated binding test)</td></tr><tr><td style="text-align: right">Generator / source P,Q limits</td><td style="text-align: right">D</td><td style="text-align: right">bounds on <code>p=vr·ir+vi·ii</code></td><td style="text-align: right"><code>generator.jl</code>, <code>source.jl</code></td><td style="text-align: right">covered (T3, T4)</td></tr><tr><td style="text-align: right">Generator / IBR apparent power (<code>s_max</code>)</td><td style="text-align: right">A</td><td style="text-align: right"><code>pg²+qg² ≤ s_max²</code></td><td style="text-align: right"><code>generator.jl</code>, <code>ibr.jl</code></td><td style="text-align: right">covered (T-INV3); strict recompute scaffold (L-A8)</td></tr><tr><td style="text-align: right">Generator / IBR current magnitude (<code>i_max</code>)</td><td style="text-align: right">A</td><td style="text-align: right"><code>cr²+ci² ≤ i_max²</code> (optional, opt-in)</td><td style="text-align: right"><code>generator.jl</code>, <code>ibr.jl</code></td><td style="text-align: right">covered (T-INV5, T-INV6, T-GEN-IMAX, T-GEN-IMAX-PU)</td></tr><tr><td style="text-align: right">IBR power-factor coupling</td><td style="text-align: right">D</td><td style="text-align: right"><code>pf·q + tan_φ·p = 0</code></td><td style="text-align: right"><code>ibr.jl</code></td><td style="text-align: right">covered (T-INV2)</td></tr><tr><td style="text-align: right">Neutral current (<code>i_max</code> neutral entry)</td><td style="text-align: right">A</td><td style="text-align: right"><code>|Σ Iₖ|² ≤ i_max,n²</code></td><td style="text-align: right"><code>generator.jl</code>, <code>ibr.jl</code></td><td style="text-align: right">covered (L-A9)</td></tr></table><h2 id="opti-kron-validation"><a class="docs-heading-anchor" href="#opti-kron-validation">Network reduction evidence — Opti-KRON against the published results</a><a id="opti-kron-validation-1"></a><a class="docs-heading-anchor-permalink" href="#opti-kron-validation" title="Permalink"></a></h2><p><a href="../opti_kron/#opti-kron">Error-bounded bus reduction</a> implements robust Opti-KRON (Mokhtari et al., arXiv:2611.21313). This section compares it with the paper&#39;s results on the IEEE European LV test feeder: 907 nodes, all 1,440 one-minute load samples as training data, H = 5, ε = 0.01, 95% quantile radii, and <code>K = 3</code> worst-case loadings added per iteration. The numbers come from <code>scripts/opti_kron_eulv.jl</code> with Gurobi as the MILP solver and a 1 h time limit per cell (<code>OPTI_KRON_TIME_LIMIT=3600</code>; the script defaults to 7200 s); the feeder data come from the IEEE European LV test case.</p><p><strong>Structure.</strong> The candidate set has 11,227 pairs and the structural maximum (no error bound) is 88.6% of buses removed (103 super-nodes), both as in the paper. The maximum is reproduced only when the reduced network must stay radial (<code>preserve_radial=true</code>, the default); the paper does not state this constraint, and without it the maximum is 91.1%.</p><p><strong>Reduction (% of buses removed) by set and threshold.</strong> Unmarked cells are certified for their set and minimal. Cells marked † hit the time limit before the adversary certified an assignment; the value shown is a proven upper bound on the reduction, the tighter of the master&#39;s lower bound and the certified result at the next threshold (a larger Ē never needs more super-nodes).</p><table><tr><th style="text-align: right">Set</th><th style="text-align: right">Ē = 0.001</th><th style="text-align: right">0.002</th><th style="text-align: right">0.003</th><th style="text-align: right">0.004</th><th style="text-align: right">0.005</th><th style="text-align: right">Paper, Ē = 0.001</th></tr><tr><td style="text-align: right">scenario baseline</td><td style="text-align: right">86.7</td><td style="text-align: right">88.2</td><td style="text-align: right">88.3</td><td style="text-align: right">88.5</td><td style="text-align: right">88.6</td><td style="text-align: right">86.7</td></tr><tr><td style="text-align: right">convex hull</td><td style="text-align: right">83.7</td><td style="text-align: right">87.4</td><td style="text-align: right">87.9</td><td style="text-align: right">88.2</td><td style="text-align: right">88.5</td><td style="text-align: right">83.0</td></tr><tr><td style="text-align: right">box</td><td style="text-align: right">79.4</td><td style="text-align: right">85.2</td><td style="text-align: right">86.7</td><td style="text-align: right">87.5</td><td style="text-align: right">88.0</td><td style="text-align: right">≈ 79.5</td></tr><tr><td style="text-align: right">ellipsoid</td><td style="text-align: right">≤ 68.8 †</td><td style="text-align: right">68.8</td><td style="text-align: right">76.2</td><td style="text-align: right">79.3</td><td style="text-align: right">81.6</td><td style="text-align: right">≈ 76</td></tr><tr><td style="text-align: right">Wasserstein ℓ1</td><td style="text-align: right">≤ 83.1 †</td><td style="text-align: right">87.1</td><td style="text-align: right">87.7</td><td style="text-align: right">88.4</td><td style="text-align: right">88.6</td><td style="text-align: right">75.0</td></tr><tr><td style="text-align: right">Wasserstein ℓ2</td><td style="text-align: right">≤ 84.9 †</td><td style="text-align: right">87.4</td><td style="text-align: right">88.2</td><td style="text-align: right">88.3</td><td style="text-align: right">88.5</td><td style="text-align: right">≈ 81</td></tr><tr><td style="text-align: right">Wasserstein ℓ∞</td><td style="text-align: right">69.1</td><td style="text-align: right">78.1</td><td style="text-align: right">84.6</td><td style="text-align: right">86.4</td><td style="text-align: right">87.4</td><td style="text-align: right">≈ 80</td></tr></table><p>Paper values marked ≈ are read from its Fig. 2(a); the others are stated in its text. Screening keeps 64–89% of the candidate pairs at Ē = 0.001 and 90–100% at Ē = 0.005 (paper: 54–70% and 89–98%).</p><ul><li><strong>The scenario baseline, convex hull and box agree with the paper</strong> to within 0.7 percentage points. These sets have no tuning parameters: the samples fix them.</li><li><strong>The ellipsoid and Wasserstein sets depend on calibration choices the paper does not fully specify</strong> (the POET covariance tuning and the Wasserstein radius; see <a href="../opti_kron/#Differences-from-the-paper">Differences from the paper</a>). Ours come out more conservative for the ellipsoid and ℓ∞ and less conservative for ℓ1 and ℓ2. All of them approach the structural maximum as Ē grows, as in the paper.</li><li><strong>A Wasserstein certificate is a CVaR bound.</strong> With N = 1,440 and ε = 0.01 it bounds the average error over the worst 1% of the distribution, not every individual sample, so single training samples can exceed Ē (by up to 1.9 Ē in this sweep).</li></ul><p><strong>AC check.</strong> On the same feeder (convex hull, Ē = 0.001), the largest AC error at the eliminated buses is 0.96 Ē, against 0.92 Ē for the linear model, and 0.07 Ē after the linear lift (<a href="../api/#BMOPFTools.lift_solution"><code>lift_solution</code></a>). The metric compares each eliminated bus&#39;s super-node voltage in the reduced case with its voltage in an AC power flow of the full network, over 48 training samples (every 30th minute, starting at minute 1), from <code>scripts/opti_kron_ac_validation.jl</code> (Gurobi for the reduction, Ipopt for the power flows). The comparison on <a href="../network_reduction/#network-reduction">Network reduction</a> covers kept and eliminated buses on a different sample set, so its numbers differ.</p><h2 id="Reusing-this-for-your-own-tool"><a class="docs-heading-anchor" href="#Reusing-this-for-your-own-tool">Reusing this for your own tool</a><a id="Reusing-this-for-your-own-tool-1"></a><a class="docs-heading-anchor-permalink" href="#Reusing-this-for-your-own-tool" title="Permalink"></a></h2><table><tr><th style="text-align: right">You want to …</th><th style="text-align: right">Use</th><th style="text-align: right">Evidence obtained</th></tr><tr><td style="text-align: right">test power-flow / component implementations</td><td style="text-align: right">the <code>.dss</code> cases + a live OpenDSS solve, compared as above</td><td style="text-align: right">agreement with OpenDSS for the aligned fixture models</td></tr><tr><td style="text-align: right">test optimization behavior</td><td style="text-align: right">Tier-1 analytic targets, plus Tier-2 PMD values as cross-tool regressions</td><td style="text-align: right">analytic correctness on Tier 1; regression agreement on Tier 2, not general globality</td></tr><tr><td style="text-align: right">validate smart-IBR control</td><td style="text-align: right">the Tier-3 droop setpoints</td><td style="text-align: right">control laws are enforced as modeled</td></tr><tr><td style="text-align: right">validate your network-limit encodings</td><td style="text-align: right">the bind-and-recompute method + the limit inventory</td><td style="text-align: right">agreement with the intended quantity on the tested binding fixtures</td></tr></table><p>The two reuse paths are complementary: the analytic and PMD numbers are <em>self-contained</em> baselines (copy the table, no dependency), while the <code>.dss</code> feasibility cases need an OpenDSS solve to regenerate the reference — which is the point, since OpenDSS is the external reference implementation used by this suite.</p><h2 id="Running-the-suite"><a class="docs-heading-anchor" href="#Running-the-suite">Running the suite</a><a id="Running-the-suite-1"></a><a class="docs-heading-anchor-permalink" href="#Running-the-suite" title="Permalink"></a></h2><p>The OPF and OpenDSS tests are optional dependencies, guarded in <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/test/runtests.jl"><code>test/runtests.jl</code></a>:</p><ul><li>the optimality tests (<code>opf_tests.jl</code>, <code>pmd_opf_port_tests.jl</code>, <code>volt_var_watt_tests.jl</code>) run when JuMP + Ipopt are present (<code>_HAS_JUMP_IPOPT</code>);</li><li>the feasibility comparison (<code>powerflow_comparison_tests.jl</code>) additionally needs OpenDSSDirect.jl (<code>_HAS_ODS</code>).</li></ul><p>When a dependency is absent the relevant testset is <code>@test_skip</code>-ped rather than failed, so the core suite runs anywhere; CI sets <code>BMOPF_REQUIRE_TEST_DEPS=true</code> so that a missing dependency fails instead. Run everything from the package root:</p><pre><code class="nohighlight hljs">julia --project=test --startup-file=no test/runtests.jl</code></pre><h2 id="refs-validation"><a class="docs-heading-anchor" href="#refs-validation">References</a><a id="refs-validation-1"></a><a class="docs-heading-anchor-permalink" href="#refs-validation" title="Permalink"></a></h2><ol><li>D. M. Fobes, S. Claeys, F. Geth, C. Coffrin, <em>PowerModelsDistribution.jl: An open-source framework for exploring distribution power flow formulations</em>, Electric Power Systems Research, 2020. (Source of the ported optimality fixtures.)</li><li>R. C. Dugan, T. E. McDermott, <em>An open source platform for collaborating on smart grid research</em> (OpenDSS), IEEE PES General Meeting, 2011; the OpenDSSDirect.jl interface is used for the live reference solves.</li><li>M. Deakin, A. Pandey, F. Geth, <em>Mathematical Model and Data Model for Up-To-Four-Wire Distribution System OPF</em>, IEEE Task Force on Benchmarking Multiconductor OPF for Distribution Systems, draft V0.2, 2026.</li><li>R. C. Dugan, &quot;A perspective on transformer modeling for distribution system analysis,&quot;  2003 IEEE Power Engineering Society General Meeting (IEEE Cat. No.03CH37491), Toronto,  ON, Canada, 2003, pp. 114-119 Vol. 1, doi: 10.1109/PES.2003.1267146.</li></ol></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../scientific_contracts/">« Scientific-contract reference</a><a class="docs-footer-nextpage" href="../references/">Bibliography »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 28 November 2026 07:40">Saturday 28 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
