# BMOPF Solution Profile: network_3_Feeder_6

**Generated:** 2026-06-23 13:46:57  
**Status:** `LOCALLY_SOLVED`  
**Objective:** -289.4596  
**Solve time:** 0.116 s  
**Findings:** 0 errors · 3 warnings · 2 info  

---

## 1. Solution Summary

| Field | Value |
|-------|-------|
| Status | `LOCALLY_SOLVED` |
| Total generation | 50.325 kW |
| Total load | 49.825 kW |
| Total network losses (P) | 499.89 W |
| Total network losses (Q) | 110.31 W var |
| Loss fraction | 1.0% |
| Active power balance error | 0.0 W |
| Reactive power balance error | 0.0 W var |
| Max neutral shift | 1.72 V (bus `554`) |

### Bound status

| Category | Violated | Active (≤1 %) |
|----------|:--------:|:-------------:|
| Voltage  | 0 | 0 |
| Thermal  | 0 | 0 |
| Generator| 0 | 3 |

## 2. Voltage by Galvanic Zone

Per-unit magnitudes are relative to each zone's own voltage base; volts are not comparable across transformer boundaries.

| St | Zone | V base | Buses | Vm min (pu) | Vm max (pu) | Max imbalance | Max neutral shift |
|:--:|------|-------:|------:|------------:|------------:|--------------:|------------------:|
| ✅ | `126` | 240.0 V | 102 | 0.988 (`554`) | 1.0 (`sourcebus`) | 0.8 % (`554`) | 1.72 V (`554`) |

### Per-bus detail

**Zone `126`** (base 240.0 V):

| St | Bus | Vm min (V) | Vm max (V) | Vm min (pu) | Vm max (pu) | Imbalance | Neutral |
|:--:|-----|-----------:|-----------:|------------:|------------:|----------:|--------:|
| ✅ | `554` | 237.2 | 239.2 | 0.988 | 0.996 | 0.8 % | 1.72 V |
| ✅ | `450` | 237.6 | 239.2 | 0.989 | 0.996 | 0.7 % | 1.39 V |
| ✅ | `436` | 237.6 | 239.2 | 0.989 | 0.996 | 0.7 % | 1.38 V |
| ✅ | `610` | 237.6 | 239.1 | 0.989 | 0.996 | 0.6 % | 1.24 V |
| ✅ | `639` | 237.7 | 239.1 | 0.99 | 0.996 | 0.6 % | 1.17 V |
| ✅ | `604` | 237.7 | 239.1 | 0.99 | 0.996 | 0.6 % | 1.16 V |
| ✅ | `578` | 237.9 | 239.0 | 0.99 | 0.995 | 0.5 % | 0.93 V |
| ✅ | `562` | 237.9 | 239.0 | 0.991 | 0.995 | 0.4 % | 0.93 V |
| ✅ | `577` | 237.9 | 239.0 | 0.991 | 0.995 | 0.4 % | 0.92 V |
| ✅ | `625` | 237.9 | 239.0 | 0.991 | 0.995 | 0.4 % | 0.9 V |
| ✅ | `572` | 237.9 | 239.0 | 0.991 | 0.995 | 0.4 % | 0.94 V |
| ✅ | `556` | 237.9 | 239.0 | 0.991 | 0.995 | 0.4 % | 0.93 V |
| ✅ | `550` | 237.9 | 239.0 | 0.991 | 0.995 | 0.4 % | 0.94 V |
| ✅ | `564` | 237.9 | 239.0 | 0.991 | 0.995 | 0.4 % | 0.92 V |
| ✅ | `532` | 237.9 | 239.0 | 0.991 | 0.995 | 0.5 % | 0.96 V |
| ✅ | `586` | 237.9 | 239.0 | 0.991 | 0.995 | 0.4 % | 0.88 V |
| ✅ | `635` | 237.9 | 238.9 | 0.991 | 0.995 | 0.4 % | 0.87 V |
| ✅ | `593` | 237.9 | 238.9 | 0.991 | 0.995 | 0.4 % | 0.86 V |
| ✅ | `461` | 238.0 | 239.1 | 0.991 | 0.996 | 0.5 % | 1.03 V |
| ✅ | `424` | 238.0 | 239.2 | 0.991 | 0.996 | 0.5 % | 1.06 V |
| ✅ | `519` | 238.4 | 239.3 | 0.993 | 0.996 | 0.3 % | 0.69 V |
| ✅ | `393` | 238.4 | 239.3 | 0.993 | 0.996 | 0.4 % | 0.72 V |
| ✅ | `379` | 238.4 | 239.3 | 0.993 | 0.996 | 0.4 % | 0.72 V |
| ✅ | `365` | 238.4 | 239.3 | 0.993 | 0.997 | 0.4 % | 0.77 V |
| ✅ | `374` | 238.5 | 239.4 | 0.993 | 0.997 | 0.4 % | 0.71 V |
| ✅ | `494` | 238.6 | 239.1 | 0.993 | 0.995 | 0.2 % | 0.43 V |
| ✅ | `616` | 238.6 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.69 V |
| ✅ | `569` | 238.6 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.69 V |
| ✅ | `361` | 238.6 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.6 V |
| ✅ | `346` | 238.6 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.59 V |
| ✅ | `303` | 238.6 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.67 V |
| ✅ | `561` | 238.6 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.69 V |
| ✅ | `549` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.55 V |
| ✅ | `130` | 238.7 | 239.9 | 0.994 | 0.999 | 0.5 % | 1.0 V |
| ✅ | `524` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.54 V |
| ✅ | `514` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.54 V |
| ✅ | `456` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.51 V |
| ✅ | `134` | 238.7 | 239.9 | 0.994 | 0.999 | 0.5 % | 0.97 V |
| ✅ | `521` | 238.7 | 239.1 | 0.994 | 0.995 | 0.1 % | 0.2 V |
| ✅ | `439` | 238.7 | 239.1 | 0.994 | 0.995 | 0.1 % | 0.25 V |
| ✅ | `418` | 238.7 | 239.1 | 0.994 | 0.995 | 0.1 % | 0.27 V |
| ✅ | `126` | 238.7 | 239.9 | 0.994 | 0.999 | 0.5 % | 0.96 V |
| ✅ | `370` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.5 V |
| ✅ | `433` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.5 V |
| ✅ | `445` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.5 V |
| ✅ | `459` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.5 V |
| ✅ | `288` | 238.7 | 239.5 | 0.994 | 0.997 | 0.3 % | 0.63 V |
| ✅ | `413` | 238.7 | 239.3 | 0.994 | 0.997 | 0.3 % | 0.45 V |
| ✅ | `401` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.46 V |
| ✅ | `387` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.46 V |
| ✅ | `307` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.49 V |
| ✅ | `324` | 238.7 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.49 V |
| ✅ | `266` | 238.7 | 239.5 | 0.994 | 0.997 | 0.3 % | 0.6 V |
| ✅ | `261` | 238.8 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.49 V |
| ✅ | `258` | 238.8 | 239.5 | 0.994 | 0.997 | 0.3 % | 0.58 V |
| ✅ | `247` | 238.8 | 239.5 | 0.994 | 0.997 | 0.3 % | 0.55 V |
| ✅ | `74` | 238.8 | 239.9 | 0.994 | 0.999 | 0.4 % | 0.85 V |
| ✅ | `408` | 238.8 | 239.0 | 0.994 | 0.995 | 0.1 % | 0.18 V |
| ✅ | `381` | 238.8 | 239.1 | 0.994 | 0.995 | 0.1 % | 0.2 V |
| ✅ | `244` | 238.8 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.44 V |
| ✅ | `298` | 238.8 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.43 V |
| ✅ | `313` | 238.8 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.43 V |
| ✅ | `330` | 238.8 | 239.4 | 0.994 | 0.997 | 0.3 % | 0.44 V |
| ✅ | `352` | 238.9 | 239.1 | 0.995 | 0.995 | 0.1 % | 0.17 V |
| ✅ | `382` | 238.9 | 239.1 | 0.995 | 0.995 | 0.1 % | 0.17 V |
| ✅ | `315` | 238.9 | 239.2 | 0.995 | 0.996 | 0.1 % | 0.19 V |
| ✅ | `301` | 238.9 | 239.3 | 0.995 | 0.996 | 0.2 % | 0.29 V |
| ✅ | `286` | 238.9 | 239.3 | 0.995 | 0.996 | 0.2 % | 0.29 V |
| ✅ | `227` | 238.9 | 239.4 | 0.995 | 0.997 | 0.2 % | 0.41 V |
| ✅ | `72` | 238.9 | 239.9 | 0.995 | 0.999 | 0.4 % | 0.77 V |
| ✅ | `68` | 238.9 | 239.9 | 0.995 | 0.999 | 0.4 % | 0.75 V |
| ✅ | `195` | 238.9 | 239.5 | 0.995 | 0.997 | 0.2 % | 0.42 V |
| ✅ | `353` | 238.9 | 239.1 | 0.995 | 0.995 | 0.1 % | 0.14 V |
| ✅ | `320` | 239.0 | 239.1 | 0.995 | 0.995 | 0.0 % | 0.12 V |
| ✅ | `354` | 239.0 | 239.0 | 0.995 | 0.995 | 0.0 % | 0.09 V |
| ✅ | `304` | 239.0 | 239.1 | 0.995 | 0.995 | 0.0 % | 0.1 V |
| ✅ | `305` | 239.0 | 239.1 | 0.995 | 0.996 | 0.0 % | 0.04 V |
| ✅ | `278` | 239.0 | 239.1 | 0.995 | 0.996 | 0.0 % | 0.06 V |
| ✅ | `268` | 239.0 | 239.2 | 0.995 | 0.996 | 0.1 % | 0.05 V |
| ✅ | `383` | 239.0 | 239.2 | 0.995 | 0.996 | 0.1 % | 0.13 V |
| ✅ | `240` | 239.1 | 239.3 | 0.995 | 0.996 | 0.1 % | 0.09 V |
| ✅ | `233` | 239.1 | 239.3 | 0.995 | 0.996 | 0.1 % | 0.04 V |
| ✅ | `250` | 239.1 | 239.3 | 0.995 | 0.996 | 0.1 % | 0.03 V |
| ✅ | `217` | 239.1 | 239.3 | 0.995 | 0.996 | 0.1 % | 0.08 V |
| ✅ | `221` | 239.1 | 239.5 | 0.995 | 0.997 | 0.2 % | 0.36 V |
| ✅ | `156` | 239.1 | 239.6 | 0.995 | 0.997 | 0.2 % | 0.38 V |
| ✅ | `200` | 239.1 | 239.4 | 0.996 | 0.997 | 0.1 % | 0.16 V |
| ✅ | `179` | 239.1 | 239.4 | 0.996 | 0.997 | 0.1 % | 0.15 V |
| ✅ | `177` | 239.1 | 239.5 | 0.996 | 0.997 | 0.2 % | 0.2 V |
| ✅ | `161` | 239.1 | 239.5 | 0.996 | 0.997 | 0.1 % | 0.19 V |
| ✅ | `52` | 239.1 | 239.9 | 0.996 | 0.999 | 0.3 % | 0.54 V |
| ✅ | `138` | 239.1 | 239.7 | 0.996 | 0.998 | 0.2 % | 0.35 V |
| ✅ | `98` | 239.2 | 239.7 | 0.996 | 0.998 | 0.2 % | 0.33 V |
| ✅ | `62` | 239.3 | 239.8 | 0.996 | 0.998 | 0.2 % | 0.34 V |
| ✅ | `55` | 239.4 | 239.8 | 0.997 | 0.998 | 0.2 % | 0.31 V |
| ✅ | `47` | 239.4 | 239.8 | 0.997 | 0.999 | 0.2 % | 0.31 V |
| ✅ | `45` | 239.4 | 239.9 | 0.997 | 0.999 | 0.2 % | 0.3 V |
| ✅ | `35` | 239.6 | 239.9 | 0.998 | 0.999 | 0.1 % | 0.22 V |
| ✅ | `43` | 239.6 | 239.9 | 0.998 | 0.999 | 0.1 % | 0.19 V |
| ✅ | `33` | 239.7 | 239.9 | 0.998 | 0.999 | 0.1 % | 0.19 V |
| ✅ | `40` | 239.7 | 239.8 | 0.998 | 0.999 | 0.1 % | 0.11 V |
| ✅ | `sourcebus` | 240.2 | 240.2 | 1.0 | 1.0 | 0.0 % | — |

## 4. Generator Dispatch

| Sev | Generator | Terminal | Field | Value | Bound |
|-----|-----------|----------|-------|-------|-------|
| W | `grid` | `1` | pg | -99.65 kW | [-99.65 kW, 99.65 kW] |
| W | `grid` | `2` | pg | -99.65 kW | [-99.65 kW, 99.65 kW] |
| W | `grid` | `3` | pg | -99.65 kW | [-99.65 kW, 99.65 kW] |

## 6. All Findings

- **WARN** `W.SOL.GEN_ACTIVE` — generator/`grid`  
  Generator 'grid' phase '1': pg=-99.65 kW is within 1 % of its bound (active).
- **WARN** `W.SOL.GEN_ACTIVE` — generator/`grid`  
  Generator 'grid' phase '2': pg=-99.65 kW is within 1 % of its bound (active).
- **WARN** `W.SOL.GEN_ACTIVE` — generator/`grid`  
  Generator 'grid' phase '3': pg=-99.65 kW is within 1 % of its bound (active).
- INFO `I.SOL.BINDING_SUMMARY`  
  Solution bound summary: 0 violation(s), 3 active constraint(s). Voltage: 0V / 0A. Thermal: 0V / 0A. Generator: 0V / 3A.
- INFO `I.SOL.NEUTRAL_SHIFT`  
  Maximum neutral terminal voltage: 1.72 V at bus '554' — reflects the neutral shift under unbalanced loading.

